X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9053518.834,3355747.36,35545,150768,SANFORD,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.84354114,-81.32914344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/9/2015 0:00,17,230,115,N,Y
-9050302.802,3459452.73,35546,150769,PELLICER,HASTINGS,FL,32145,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.65634881,-81.30025333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,3,230,115,Y,N
-9049232.346,3364426.922,35547,150770,ORANGE CITY,ORANGE CITY,FL,32763,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.91181563,-81.29063726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/7/2015 0:00,4,115,115,Y,Y
-9046733.546,3439127.132,35548,150771,REGIS,BUNNELL,FL,32110,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.49755332,-81.26819016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9058598.55,3296400.083,35549,150772,MEADOW WOODS SOUTH,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37551041,-81.3747753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/17/2015 0:00,4,230,69,Y,Y
-9044345.772,3100109.385,35550,150773,ORTONA,MOORE HAVEN,FL,33471,SUBSTATION,IN SERVICE,GLADES,12043,USA,26.81285129,-81.24674042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9057266.669,3178991.127,35551,150774,SEBRING EAST,SEBRING,FL,33876,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.44349842,-81.36281081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9055526.403,3156963.526,35552,150775,LAKE PLACID,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.26774953,-81.34717774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9050501.357,3344830.792,35553,150776,COLLEGE,SANFORD,FL,32773,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.75760644,-81.30203698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,230,230,N,N
-9058307.044,3377542.559,35554,150777,DELAND WEST,DELAND,FL,32720,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.01489961,-81.37215666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,7,230,69,N,Y
-9043650.169,3377804.469,35555,150778,DELAND,DELAND,FL,32724,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.01695708,-81.24049171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,3,115,115,Y,Y
-9062339.435,3156783.405,35556,150779,FISHEATING CREEK,LAKE PLACID,FL,33852,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.26631127,-81.40838024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,230,69,Y,Y
-9053620.947,3351513.621,35557,150780,RINEHART,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.81022177,-81.33006073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/9/2015 0:00,2,230,230,Y,Y
-9063329.443,3037380.129,35558,150781,AVE MARIA SOUTH,IMMOKALEE,FL,34142,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.30881966,-81.41727364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/1/2015 0:00,1,138,138,Y,Y
-9053340.36,3355696.619,35559,150782,SANFORD,DEBARY,FL,32713,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.84314188,-81.32754018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/8/2015 0:00,IMAGERY,4/8/2015 0:00,3,230,-999999,Y,N
-9058671.122,3296200.959,35560,150783,TAFT,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37393655,-81.37542723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,4/15/2015 0:00,7,230,69,Y,N
-9063367.328,3048354.433,35561,150784,IMMOKALEE NO. 4,IMMOKALEE,FL,34142,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.3971583,-81.41761397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/1/2015 0:00,3,138,138,Y,Y
-9062925.026,3553679.107,35562,150785,UNKNOWN150785,JACKSONVILLE,FL,32228,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.38921928,-81.4136407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,0,-999999,-999999,N,N
-9062942.203,3398211.365,35563,150786,TAP150786,PIERSON,FL,32180,TAP,IN SERVICE,VOLUSIA,12127,USA,29.17714,-81.413795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9061757.764,3397790.25,35564,150787,TAP150787,PIERSON,FL,32180,TAP,IN SERVICE,VOLUSIA,12127,USA,29.173837,-81.403155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,69,69,Y,Y
-9055312.922,3165472.865,35565,150792,TAP150792,LAKE PLACID,FL,33852,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.335675,-81.34526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9057833.974,3177869.979,35566,150793,TAP150793,SEBRING,FL,33876,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.43456,-81.367907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9051109.609,3178427.756,35567,150794,TAP150794,SEBRING,FL,33876,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.439007,-81.307501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9061559.838,3176693.667,35568,150795,TAP150795,SEBRING,FL,33876,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.425181,-81.401377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9069890.844,2834362.731,35569,150796,UNKNOWN150796,SUMMERLAND KEY,FL,33042,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.66262888,-81.4762157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9071941.515,3280410.01,35570,150797,QUAKER OATS,KISSIMMEE,FL,34758,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.24905216,-81.4946372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9080243.54,3545175.311,35571,150799,OAKWOOD VILLA,JACKSONVILLE,FL,32211,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.3233016,-81.56921555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9082174.343,3438444.303,35572,150800,COMO,POMONA PARK,FL,32181,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.49221433,-81.58656025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,115,115,Y,Y
-9076640.654,3296594.066,35573,150801,UNKNOWN150801,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.3770436,-81.53685028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9081275.152,3229248.209,35574,150802,UNKNOWN150802,LAKE WALES,FL,33859,SUBSTATION,IN SERVICE,POLK,12105,USA,27.84343009,-81.57848268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9068193.214,3171391.703,35575,150803,JOSEPHINE,SEBRING,FL,33875,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.38289736,-81.46096564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,69,69,Y,Y
-9075252.085,3555911.337,35576,150804,BLOUNT ISLAND,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.40651518,-81.52437655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,230,230,Y,Y
-9082703.852,3292858.337,35577,150805,FOUR CORNERS,KISSIMMEE,FL,34747,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.34751331,-81.59131692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/24/2015 0:00,2,69,69,Y,Y
-9081957.928,3302988.669,35578,150806,NORTHWEST,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.42757277,-81.58461616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,N,N
-9081740.986,3286864.387,35579,150807,LAKE WILSON,BAY LAKE,FL,32830,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.300115,-81.58266734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/29/2015 0:00,3,69,69,Y,Y
-9081472.687,3302890.557,35580,150808,MAGIC KINGDOM,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.42679768,-81.58025717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/23/2015 0:00,4,69,69,Y,Y
-9080847.671,3298398.178,35581,150809,CAR CARE,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.39130186,-81.57464256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9078598.903,3293187.285,35582,150810,VICTORY WAY,BAY LAKE,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.35011391,-81.55444153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,0,-999999,-999999,N,N
-9078075.768,3307734.729,35583,150811,ISLEWORTH,WINDERMERE,FL,34786,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.46505981,-81.54974212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/23/2015 0:00,2,69,69,Y,Y
-9076255.083,3299055.098,35584,150812,ADMIN,ORLANDO,FL,32830,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.39649315,-81.53338664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/23/2015 0:00,2,69,69,Y,Y
-9076060.954,3283936.9,35585,150813,CANE ISLAND,DAVENPORT,FL,33896,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.27695766,-81.53164274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,5,230,230,Y,Y
-9075398.838,3316493.746,35586,150814,HEMPLE,GOTHA,FL,34734,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.53420853,-81.52569486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,69,69,Y,Y
-9074398.468,3320177.86,35587,150815,OCOEE,OCOEE,FL,34761,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.5632795,-81.51670838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,4,69,69,N,N
-9074367.162,3296959.561,35588,150816,LAKE BUENA VISTA,ORLANDO,FL,32836,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37993234,-81.51642715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/23/2015 0:00,1,69,69,Y,Y
-9074346.34,3332781.023,35589,150817,APOPKA SOUTH,APOPKA,FL,32703,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.66266905,-81.51624011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/21/2015 0:00,3,69,69,Y,Y
-9073187.627,3309345.511,35590,150818,BAY HILL,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.47777965,-81.50583121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-9072450.863,3326284.909,35591,150819,CLARCONA,ORLANDO,FL,32818,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.61145192,-81.49921274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,69,69,N,N
-9067647.957,3322103.341,35592,150820,WOODSMERE,ORLANDO,FL,32808,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.57847008,-81.45606751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/21/2015 0:00,8,230,69,N,Y
-9067552.254,3334076.771,35593,150821,PIEDMONT,APOPKA,FL,32703,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.67288209,-81.45520779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/10/2015 0:00,5,230,69,N,Y
-9067489.085,3301769.433,35594,150822,ORANGEWOOD,ORLANDO,FL,32821,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.41794041,-81.45464034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/30/2015 0:00,3,69,69,Y,Y
-9066098.841,3319052.363,35595,150823,PINE HILLS,ORLANDO,FL,32808,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.55439916,-81.44215156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/20/2015 0:00,3,230,115,N,Y
-9066064.203,3313769.534,35596,150824,TURKEY LAKE,ORLANDO,FL,32811,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.51270689,-81.4418404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/20/2015 0:00,2,115,115,Y,Y
-9064019.261,3296424.054,35597,150825,HUNTER'S CREEK,ORLANDO,FL,32837,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.37569987,-81.42347038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/17/2015 0:00,2,69,69,Y,Y
-9063734.447,3301075.773,35598,150826,SHINGLE CREEK,ORLANDO,FL,32837,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.41245988,-81.42091185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/17/2015 0:00,3,69,69,Y,Y
-9080848.636,3287241.065,35599,150827,OSCEOLA,KISSIMMEE,FL,34747,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.30309428,-81.57465122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,230,230,N,N
-9072975.074,3300337.379,35600,150828,VINELAND,ORLANDO,FL,32836,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.4066256,-81.50392182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9072181.66,3294455.009,35601,150829,LAKE BRYAN,ORLANDO,FL,32821,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.36013573,-81.49679446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,8,230,69,N,Y
-9069603.077,3297579.474,35602,150830,INTERNATIONAL DRIVE,ORLANDO,FL,32821,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.38483172,-81.47363065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/17/2015 0:00,2,230,230,Y,Y
-9068860.457,3311071.628,35603,150831,METROWEST,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.49140855,-81.46695958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,2,230,230,N,N
-9067515.015,3310104.62,35604,150832,WINDERMERE,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.48377356,-81.45487327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/7/2015 0:00,11,230,69,N,Y
-9067282.436,3304219.059,35605,150833,CONVENTION CENTER,ORLANDO,FL,32819,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.43729235,-81.45278398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/17/2015 0:00,2,230,230,Y,Y
-9082979.019,3249678.444,35606,150834,DUNDEE,LAKE WALES,FL,33898,SUBSTATION,IN SERVICE,POLK,12105,USA,28.00558893,-81.59378878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,8,230,69,N,Y
-9074198.227,3432340.188,35607,150835,CRESCENT CITY,CRESCENT CITY,FL,32112,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.44447417,-81.51490958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,2,115,115,Y,Y
-9082646.521,3533731.129,35608,150836,PHILIPS,JACKSONVILLE,FL,32256,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.23452129,-81.5908019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,3,138,138,Y,Y
-9082093.817,3456060.799,35609,150837,PUTNAM,EAST PALATKA,FL,32131,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62986643,-81.58583688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/20/2015 0:00,9,230,-999999,N,N
-9078079.809,3557427.611,35610,150838,NORTHSIDE,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.41826192,-81.54977843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/17/2015 0:00,11,230,-999999,Y,N
-9077302.627,3533972.507,35611,150839,SOUTHPOINT,JACKSONVILLE,FL,32256,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.23639465,-81.54279688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,2,138,138,Y,Y
-9076733.238,3517307.31,35612,150840,BARTRAM,SAINT JOHNS,FL,32259,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.10697036,-81.53768198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9076695.52,3537809.299,35613,150841,FOREST,JACKSONVILLE,FL,32246,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.26616764,-81.53734315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,2,230,230,Y,Y
-9075790.602,3522416.356,35614,150842,GREENLAND,JACKSONVILLE,FL,32258,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.146666,-81.52921413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,5,230,138,N,Y
-9075762.04,3511027.809,35615,150843,SAMPSON,SAINT JOHNS,FL,32259,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.05815881,-81.52895755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,4,230,138,N,N
-9075551.13,3542401.303,35616,150844,ROBINWOOD,JACKSONVILLE,FL,32246,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.3017891,-81.52706292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,9,230,-999999,Y,N
-9071294.519,3549990.168,35617,150845,FORT CAROLINE,JACKSONVILLE,FL,32225,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.3606297,-81.48882513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/13/2015 0:00,3,230,138,Y,Y
-9071071.454,3541761.786,35618,150846,CENTER PARK,JACKSONVILLE,FL,32246,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.29682896,-81.4868213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,10,230,138,Y,Y
-9063648.401,3544292.878,35619,150847,NEPTUNE,NEPTUNE BEACH,FL,32266,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.31645882,-81.42013889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.jea.com/In_Our_Community/Construction_Projects/Intracoastal_Waterway_Electric_Improvement_Project/?searchResult=true",1/7/2015 0:00,IMAGERY,2/20/2019 0:00,4,138,138,Y,Y
-9074342.634,3397632.323,35620,150848,ASTOR,ASTOR,FL,32102,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.17259827,-81.51620681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9075803.078,3291321.184,35621,150849,BONNET CREEK,KISSIMMEE,FL,34747,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.33535999,-81.52932621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,2,69,-999999,Y,N
-9076758.951,3239598.907,35622,150850,EAST LAKE WALES,LAKE WALES,FL,33898,SUBSTATION,IN SERVICE,POLK,12105,USA,27.92561604,-81.53791296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9065847.429,3475793.029,35623,150851,ELKTON,ELKTON,FL,32033,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.78382742,-81.43989309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9065608.676,3086511.46,35624,150852,LABELLE,LABELLE,FL,33935,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.70377992,-81.43774833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-9072886.124,3200547.229,35625,150853,AVON PARK NORTH,AVON PARK,FL,33825,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.61521483,-81.50312276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/5/2015 0:00,2,69,69,Y,Y
-9065592.761,3186983.607,35626,150854,DINNER LAKE,SEBRING,FL,33870,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.50719798,-81.43760537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,69,69,Y,Y
-9074208.384,3424370.587,35627,150855,HAMMOND,CRESCENT CITY,FL,32112,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.38211026,-81.51500083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,115,115,Y,Y
-9075802.543,3501607.106,35628,150856,MILL CREEK,ST AUGUSTINE,FL,32092,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.98488505,-81.5293214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,5,230,-999999,N,N
-9074676.629,3486815.278,35629,150857,TOCOI,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.86972581,-81.51920714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,3,230,230,N,N
-9074052.656,3466921.942,35630,150858,HASTINGS,HASTINGS,FL,32145,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,29.71463986,-81.5136019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,2,115,115,Y,Y
-9071798.36,3196267.625,35631,150859,AVON PARK,AVON PARK,FL,33825,SUBSTATION,IN SERVICE,HIGHLANDS,12055,USA,27.58114475,-81.49335122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,230,69,Y,Y
-9083117.654,3546755.731,35632,150860,ARLINGTON,JACKSONVILLE,FL,32211,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.33555568,-81.59503416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,3/17/2015 0:00,2,-999999,-999999,N,N
-9079952.276,3548841.854,35633,150861,MERRILL,JACKSONVILLE,FL,32277,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.35172847,-81.56659909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,3/17/2015 0:00,2,-999999,-999999,N,N
-9065969.145,3308481.556,35634,150862,SOUTHWOOD,ORLANDO,FL,32809,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.47095746,-81.44098648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2015 0:00,IMAGERY,4/16/2015 0:00,6,230,115,Y,Y
-9080270.974,3544808.211,35635,150863,TAP150863,JACKSONVILLE,FL,32211,TAP,IN SERVICE,DUVAL,12031,USA,30.320455,-81.569462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,-999999,-999999,Y,Y
-9081591.393,3455825.16,35636,150864,UNKNOWN150864,EAST PALATKA,FL,32131,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.62802642,-81.58132353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,500,230,N,Y
-9082798.374,3438545.602,35637,150865,TAP150865,POMONA PARK,FL,32181,TAP,IN SERVICE,PUTNAM,12107,USA,29.4930064,-81.59216602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9082221.098,3438399.436,35638,150866,TAP150866,POMONA PARK,FL,32181,TAP,IN SERVICE,PUTNAM,12107,USA,29.49186351,-81.58698026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9074159.311,3424430.087,35639,150867,TAP150867,CRESCENT CITY,FL,32112,TAP,IN SERVICE,PUTNAM,12107,USA,29.382576,-81.51456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9081774.257,3568683.84,35640,150868,UNKNOWN150868,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.50542092,-81.58296622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,138,138,Y,Y
-9077051.058,3372444.375,35641,150869,TAP150869,PAISLEY,FL,32767,TAP,IN SERVICE,LAKE,12069,USA,28.974842,-81.540537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9077001.486,3372412.356,35642,150870,UNKNOWN150870,PAISLEY,FL,32767,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.97459038,-81.54009169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9065229.073,3375023.127,35643,150871,UNKNOWN150871,DELAND,FL,32720,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.9951058,-81.43433831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,2,69,69,Y,Y
-9078366.091,3354229.656,35644,150872,UNKNOWN150872,SORRENTO,FL,32776,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.83159809,-81.55235015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,0,-999999,-999999,N,N
-9068688.208,3273789.047,35645,150873,UNKNOWN150873,KISSIMMEE,FL,34746,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.19664598,-81.46541224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,2,69,69,Y,Y
-9063882.936,3231899.218,35646,150874,UNKNOWN150874,LAKE WALES,FL,33898,SUBSTATION,IN SERVICE,POLK,12105,USA,27.86448541,-81.42224574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,1,69,69,Y,Y
-9075256.365,3227844.921,35647,150875,TAP150875,BABSON PARK,FL,33827,TAP,IN SERVICE,POLK,12105,USA,27.832283,-81.524415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-9077097.409,3195797.35,35648,150876,TAP150876,AVON PARK,FL,33825,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.57740023,-81.54095338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9068709.221,3171428.766,35649,150877,TAP150877,SEBRING,FL,33875,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.383193,-81.465601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9068717.013,3164305.624,35650,150878,TAP150878,LAKE PLACID,FL,33852,TAP,IN SERVICE,HIGHLANDS,12055,USA,27.32636,-81.465671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,69,69,Y,Y
-9069890.508,2834418.435,35651,150879,TAP150879,SUMMERLAND KEY,FL,33042,TAP,IN SERVICE,MONROE,12087,USA,24.66308363,-81.47621268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,138,138,N,N
-8923891.292,4350830.866,35652,150880,TAP150880,WALNUT COVE,NC,27052,TAP,IN SERVICE,STOKES,37169,USA,36.3640533,-80.16467941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8923801.281,4175986.888,35653,150881,TAP150881,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,35.08903243,-80.16387084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8925218.155,4229551.303,35654,150882,TAP150882,NEW LONDON,NC,28127,TAP,IN SERVICE,STANLY,37167,USA,35.48180853,-80.17659883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8925820.742,4249021.139,35655,150883,TAP150883,DENTON,NC,27239,TAP,IN SERVICE,DAVIDSON,37057,USA,35.62410376,-80.18201196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8927418.438,4309429.303,35656,150884,TAP150884,WINSTON-SALEM,NC,27107,TAP,IN SERVICE,FORSYTH,37067,USA,36.06398586,-80.19636431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8925314.572,4472206.919,35657,150886,TAP150886,SALEM,VA,24153,TAP,IN SERVICE,ROANOKE,51161,USA,37.23709799,-80.17746496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8927125.672,2973929.106,35658,150887,MIAMI,MIAMI,FL,33137,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79674875,-80.19373434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,-999999,-999999,N,N
-8924130.55,4086746.17,35659,150888,UNKNOWN150888,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,CHESTERFIELD,45025,USA,34.43043323,-80.1668287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,230,230,Y,Y
-8923595.025,3899673.296,35660,150889,TAP150889,SUMMERVILLE,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.032912,-80.162018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8927243.41,3892038.384,35661,150890,TAP150890,SUMMERVILLE,SC,29485,TAP,IN SERVICE,DORCHESTER,45035,USA,32.975394,-80.194792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8927450.621,3892163.324,35662,150891,UNKNOWN150891,SUMMERVILLE,SC,29485,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.97633554,-80.19665341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8923734.879,3890023.057,35663,150892,UNKNOWN150892,SUMMERVILLE,SC,29485,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.96020518,-80.16327433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,2,115,115,Y,Y
-8924431.566,4047923.012,35664,150893,TAP150893,LYNCHBURG,SC,29080,TAP,IN SERVICE,LEE,45061,USA,34.14228164,-80.16953278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,230,230,Y,Y
-8927545.122,3967034.821,35665,150894,UNKNOWN150894,MANNING,SC,29102,SUBSTATION,IN SERVICE,CLARENDON,45027,USA,33.53875388,-80.19750233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,3/13/2017 0:00,1,115,115,Y,Y
-8927462.626,3967047.856,35666,150895,TAP150895,MANNING,SC,29102,TAP,IN SERVICE,CLARENDON,45027,USA,33.53885148,-80.19676125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,3/13/2017 0:00,3,115,115,Y,Y
-8926857.354,4735919.07,35667,150896,UNKNOWN150896,VOLGA,WV,26238,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.099395,-80.191324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8923799.964,4746053.386,35668,150897,UNKNOWN150897,PHILIPPI,WV,26416,SUBSTATION,IN SERVICE,BARBOUR,54001,USA,39.17001,-80.163859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8927454.078,2969485.643,35669,150898,SIMPSON,MIAMI,FL,33129,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.76080492,-80.19668447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8923624.093,2962058.613,35670,150899,KEY BISCAYNE,KEY BISCAYNE,FL,33149,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.70070228,-80.16227913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8922648.41,2967901.115,35671,150900,VIRGINIA KEY,KEY BISCAYNE,FL,33149,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.74798481,-80.15351442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8924495.469,2985808.015,35672,150901,ARCH CREEK,MIAMI,FL,33161,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.89278549,-80.17010683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8923340.649,2995921.26,35673,150902,HALLANDALE,HALLANDALE,FL,33009,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.97448593,-80.1597329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8926614.007,2980006.353,35674,150903,LEMON CITY,MIAMI,FL,33138,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.84589087,-80.18913798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-8926534.788,3024052.171,35675,150904,PALM AIRE,FORT LAUDERDALE,FL,33309,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.20144446,-80.18842635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8926380.695,3030878.818,35676,150905,COPANS,COCONUT CREEK,FL,33063,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.25645498,-80.1870421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8926313.437,3019162.039,35677,150906,ROCK ISLAND,FORT LAUDERDALE,FL,33311,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.1620228,-80.18643791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8925934.182,2995053.841,35678,150907,IVES,MIAMI,FL,33179,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.96748066,-80.183031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8924674.13,3005078.137,35679,150908,RAVENSWOOD,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.04841138,-80.17171176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8922655.195,3037038.092,35680,150909,LAKEVIEW,DEERFIELD BEACH,FL,33442,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.30606532,-80.15357537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8922582.774,3043498.505,35681,150910,BUTTS,BOCA RATON,FL,33433,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.35807839,-80.1529248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8922579.244,3033693.731,35682,150911,CRYSTAL,DEERFIELD BEACH,FL,33073,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.27913054,-80.15289308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-8923990.798,3129396.803,35683,150912,HOBE,HOBE SOUND,FL,33455,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.04741441,-80.16557329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,5,230,138,Y,Y
-8923856.144,3103579.608,35684,150913,RYDER,PALM BEACH GARDENS,FL,33418,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.84066979,-80.16436367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8923753.761,3128710.038,35685,150914,HOBE,HOBE SOUND,FL,33455,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.04191969,-80.16344395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8922639.972,3010852.619,35686,150915,PINEHURST,FORT LAUDERDALE,FL,33315,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.09500608,-80.15343862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8922852.878,3033692.292,35687,150916,BROWARD,DEERFIELD BEACH,FL,33073,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.27911894,-80.15535119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,13,230,138,N,Y
-8926005.54,3002945.981,35688,150917,STIRLING,HOLLYWOOD,FL,33021,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.03120218,-80.18367203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8925509.863,3008724.824,35689,150918,COLLINS,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.07783891,-80.17921929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8922298.223,2998807.96,35690,150919,MOFFETT,HOLLYWOOD,FL,33020,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.99779591,-80.15036863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,230,-999999,Y,N
-8927548.572,2974194.483,35691,150920,MIRAMAR,MIAMI,FL,33127,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79889508,-80.19753332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8927448.367,2970646.053,35692,150921,DOWNTOWN,MIAMI,FL,33130,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.7701927,-80.19663316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,0,-999999,-999999,N,N
-8924547.787,2984140.12,35693,150922,BOULEVARD,MIAMI,FL,33161,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.87930585,-80.17057681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8924662.764,2989711.201,35694,150923,ULETA,MIAMI,FL,33162,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.92432431,-80.17160967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-8922405.865,2990085.037,35695,150924,GREYNOLDS,NORTH MIAMI BEACH,FL,33160,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.92734457,-80.15133559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,138,138,Y,Y
-8922584.024,3040737.994,35696,150925,DELMAR,BOCA RATON,FL,33433,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.33585625,-80.15293603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8924492.245,4472233.275,35697,150926,MATT FUNK,SALEM,VA,24153,SUBSTATION,IN SERVICE,ROANOKE,51161,USA,37.23728648,-80.17007786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,345,-999999,N,N
-8922403.238,3001919.961,35698,150927,TAP150927,HOLLYWOOD,FL,33020,TAP,IN SERVICE,BROWARD,12011,USA,26.02292,-80.151312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,-999999,-999999,Y,Y
-8927521.404,3007739.587,35699,150928,UNKNOWN150928,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06988911,-80.19728926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,138,138,Y,Y
-8927495.965,3007615.125,35700,150929,UNKNOWN150929,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06888479,-80.19706074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,138,138,Y,Y
-8927486.592,3007550.285,35701,150930,UNKNOWN150930,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06836159,-80.19697654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,1,230,230,Y,Y
-8927178.296,3007691.995,35702,150931,TAP150931,FORT LAUDERDALE,FL,33312,TAP,IN SERVICE,BROWARD,12011,USA,26.06950508,-80.19420707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,230,230,Y,Y
-8930599.601,4305306.311,35703,150932,TAP150932,WINSTON-SALEM,NC,27107,TAP,IN SERVICE,FORSYTH,37067,USA,36.03404055,-80.22494118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8931391.578,4312338.314,35704,150933,TAP150933,WINSTON-SALEM,NC,27127,TAP,IN SERVICE,FORSYTH,37067,USA,36.08510716,-80.23205563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8927668.59,4084059.819,35705,150934,TAP150934,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.41052654,-80.19861146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8929673.735,4083659.139,35706,150935,TAP150935,MC BEE,SC,29101,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.40755697,-80.21662398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8931166.331,4308016.249,35707,150936,UNKNOWN150936,WINSTON-SALEM,NC,27107,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.05372413,-80.2300322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8932279.494,3144385.713,35708,150937,UNKNOWN150937,STUART,FL,34994,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.16727159,-80.24003191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8931690.797,3010717.231,35709,150938,DAVIE,FORT LAUDERDALE,FL,33317,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.09391383,-80.23474356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,230,230,Y,Y
-8932276.679,4313810.873,35710,150939,UNKNOWN150939,WINSTON-SALEM,NC,27101,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.09579673,-80.24000663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8927666.264,4722270.574,35711,150940,UNKNOWN150940,BUCKHANNON,WV,26201,SUBSTATION,IN SERVICE,UPSHUR,54097,USA,39.00418164,-80.19859057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,2,138,138,Y,Y
-8928406.553,3900275.303,35712,150941,UNKNOWN150941,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.03744565,-80.20524069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8928694.742,3902680.697,35713,150942,TAP150942,SUMMERVILLE,SC,29483,TAP,IN SERVICE,DORCHESTER,45035,USA,33.05555811,-80.20782954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8928419.612,3900306.156,35714,150943,TAP150943,SUMMERVILLE,SC,29483,TAP,IN SERVICE,DORCHESTER,45035,USA,33.037678,-80.205358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8929010.495,3900621.138,35715,150944,TAP150944,SUMMERVILLE,SC,29483,TAP,IN SERVICE,DORCHESTER,45035,USA,33.04005,-80.210666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8930150.525,3893620.385,35716,150945,UNKNOWN150945,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,32.98731517,-80.22090706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,2,115,115,Y,Y
-8930186.549,3897816.068,35717,150946,TAP150946,SUMMERVILLE,SC,29483,TAP,IN SERVICE,DORCHESTER,45035,USA,33.01892393,-80.22123067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8930152.644,3897832.495,35718,150947,UNKNOWN150947,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.01904766,-80.2209261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8930389.977,3901716.205,35719,150948,UNKNOWN150948,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.048296,-80.22305809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8929188.718,3893119.245,35720,150949,TAP150949,SUMMERVILLE,SC,29485,TAP,IN SERVICE,DORCHESTER,45035,USA,32.983539,-80.212267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8928785.723,4937724.873,35721,150950,UNKNOWN150950,CORAOPOLIS,PA,15108,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.49218299,-80.20864684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8928849.363,4965386.045,35722,150951,UNKNOWN150951,FREEDOM,PA,15042,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.68088796,-80.20921852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8930472.788,4056223.611,35723,150952,UNKNOWN150952,BISHOPVILLE,SC,29010,SUBSTATION,IN SERVICE,LEE,45061,USA,34.203973,-80.223802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,230,230,Y,Y
-8932021.623,2978868.464,35724,150953,GLADEVIEW,MIAMI,FL,33147,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83669116,-80.23771542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-8929904.641,2973894.598,35725,150954,MARKET,MIAMI,FL,33142,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79646965,-80.21869825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,-999999,Y,Y
-8928083.177,2976110.416,35726,150955,BUENA VISTA,MIAMI,FL,33127,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.81438971,-80.20233575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-8929196.181,2988373.886,35727,150956,BRANDON,MIAMI,FL,33169,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.91351939,-80.21233404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8928555.125,2981706.06,35728,150957,MIAMI SHORES,MIAMI,FL,33150,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.85963146,-80.20657534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,138,Y,Y
-8927755.965,3044211.817,35729,150958,RAINBERRY,BOCA RATON,FL,33428,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.36381987,-80.19939637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,-999999,Y,Y
-8930334.486,3021231.522,35730,150959,WOODLANDS,TAMARAC,FL,33319,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.17870751,-80.22255961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8929892.199,3017789.882,35731,150960,MCARTHUR,LAUDERHILL,FL,33313,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.1509588,-80.21858648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8929762.187,3013998.496,35732,150961,PLANTATION,PLANTATION,FL,33317,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.12038257,-80.21741856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8927994.094,3006975.301,35733,150962,PLAYLAND,FORT LAUDERDALE,FL,33314,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06372178,-80.20153551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
