X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8927664.302,3007971.218,35734,150963,LAUDERDALE,FORT LAUDERDALE,FL,33312,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.07175817,-80.19857294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,24,230,-999999,N,N
-8932656.363,3151194.412,35735,150964,RIO,JENSEN BEACH,FL,34957,SUBSTATION,IN SERVICE,MARTIN,12085,USA,27.22167418,-80.24341738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/13/2015 0:00,2,138,138,Y,Y
-8930135.639,3082950.308,35736,150965,ACME,WELLINGTON,FL,33414,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.675198,-80.22077334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/19/2015 0:00,1,138,138,Y,Y
-8929989.952,3082920.32,35737,150966,RANCH,WELLINGTON,FL,33414,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.67495729,-80.21946461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/19/2015 0:00,15,230,138,N,Y
-8931794.783,4948574.262,35738,150967,CRESCENT,CRESCENT TWP,PA,15046,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.56626116,-80.23567768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,13,345,138,Y,Y
-8929362.686,2995639.897,35739,150968,COUNTY LINE,MIAMI,FL,33169,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.97221369,-80.21382979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,138,138,Y,Y
-8932184.244,2969024.012,35740,150969,NATOMA,MIAMI,FL,33145,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.7570701,-80.23917627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,2,138,138,Y,Y
-8928264.551,2990196.343,35741,150970,FULFORD,MIAMI,FL,33169,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.92824381,-80.20396507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8928535.383,2985578.763,35742,150971,BISCAYNE,MIAMI,FL,33168,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.89093281,-80.20639799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8931814.577,3034809.119,35743,150972,REMSBURG,CORAL SPRINGS,FL,33067,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.28811433,-80.2358555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8929131.949,2999452.737,35744,150973,BEVERLY,HOLLYWOOD,FL,33023,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.00300183,-80.21175704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8931670.986,3010795.346,35745,150974,DAVIE,FORT LAUDERDALE,FL,33317,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.09454402,-80.23456559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8928366.193,2979384.087,35746,150975,LITTLE RIVER,MIAMI,FL,33150,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.84086001,-80.20487814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,5,138,138,Y,Y
-8929746.002,3031228.109,35747,150976,MARGATE,MARGATE,FL,33063,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.25926894,-80.21727317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,4,230,138,Y,Y
-8928369.266,2992464.783,35748,150977,WESTON VILLAGE,MIAMI,FL,33169,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.94656895,-80.20490574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8930850.649,2972330.075,35749,150978,LAWRENCE,MIAMI,FL,33125,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.78381521,-80.22719638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-8930381.159,2970357.822,35750,150979,LATIN QUARTER,MIAMI,FL,33135,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.76786097,-80.22297888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8928191.318,2972365.137,35751,150980,RAILWAY,MIAMI,FL,33136,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.78409882,-80.20330721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-8931834.527,2986428.207,35752,150981,OPA LOCKA,MIAMI,FL,33167,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.89779737,-80.2360347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8930145.11,3047705.533,35753,150982,KIMBERLY,BOCA RATON,FL,33498,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.39193679,-80.22085842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,N,N
-8932192.476,3027468.227,35754,150983,MALLARD,NORTH LAUDERDALE,FL,33068,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.228975,-80.23925022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-8929951.818,3024847.677,35755,150984,HAWKINS,NORTH LAUDERDALE,FL,33068,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.20785615,-80.21912205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8930020.362,3040851.006,35756,150985,SANDALFOOT,BOCA RATON,FL,33428,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.33676608,-80.21973779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,4,230,-999999,Y,N
-8927893.643,3036666.052,35757,150986,BUTTERFLY,POMPANO BEACH,FL,33067,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.30306929,-80.20063314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-8931995.973,2979130.282,35758,150987,TAP150987,MIAMI,FL,33147,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.838808,-80.237485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8929963.056,2973870.407,35759,150988,TAP150988,MIAMI,FL,33142,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.796274,-80.219223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,-999999,-999999,Y,Y
-8929550.564,2999421.861,35760,150989,TAP150989,HOLLYWOOD,FL,33023,TAP,IN SERVICE,BROWARD,12011,USA,26.00275253,-80.21551752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8928619.096,2999322.09,35761,150990,TAP150990,HOLLYWOOD,FL,33023,TAP,IN SERVICE,BROWARD,12011,USA,26.001947,-80.20715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8928477.72,2995677.33,35762,150991,TAP150991,MIAMI,FL,33169,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.972516,-80.20588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8931446.054,2990120.738,35763,150992,TAP150992,MIAMI GARDENS,FL,33056,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.927633,-80.232545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/17/2016 0:00,IMAGERY,11/17/2016 0:00,3,138,138,Y,Y
-8977884.693,3086835.994,35764,150993,UNKNOWN150993,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.70638428,-80.64971038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8979727.404,3088801.638,35765,150994,WHEELER,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.72215717,-80.66626374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-8980990.64,3294335.405,35766,150995,SYKES CREEK,MERRITT ISLAND,FL,32952,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.35919026,-80.67761158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8983252.62,4201100.109,35767,150996,UNKNOWN150996,CHARLOTTE,NC,28215,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.27341942,-80.6979313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8981482.591,4187028.077,35768,150997,UNKNOWN150997,MINT HILL,NC,28227,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.17015088,-80.68203085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8979453.6,4180853.425,35769,150998,UNKNOWN150998,MATTHEWS,NC,28105,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.12479632,-80.66380412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8979431.879,4945497.828,35770,150999,TAP150999,TORONTO,OH,43964,TAP,IN SERVICE,JEFFERSON,39081,USA,40.545264,-80.663609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,-999999,-999999,Y,Y
-8978998.142,4902839.23,35771,151000,TAP151000,BRILLIANT,OH,43913,TAP,IN SERVICE,JEFFERSON,39081,USA,40.25343384,-80.65971267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,-999999,-999999,Y,Y
-8981396.434,4866158.058,35772,151001,UNKNOWN151001,WHEELING,WV,26003,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.00148486,-80.68125689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,0,-999999,-999999,N,N
-8978946.772,4949748.895,35773,151002,UNKNOWN151002,NEW CUMBERLAND,WV,26047,SUBSTATION,IN SERVICE,HANCOCK,54029,USA,40.57427648,-80.6592512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,-999999,-999999,Y,Y
-8983730.89,4882928.57,35774,151003,UNKNOWN151003,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.11679098,-80.70222767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,Y,Y
-8980514.277,4886716.205,35775,151004,UNKNOWN151004,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.14280596,-80.67333234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,2,69,69,Y,Y
-8983267.232,4138474.932,35776,151005,TAP151005,LANCASTER,SC,29720,TAP,NOT AVAILABLE,LANCASTER,45057,USA,34.81283326,-80.69806256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,100,100,Y,Y
-8979480.418,4945490.864,35777,151006,UNKNOWN151006,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.54521647,-80.66404503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-8979228.417,4943372.197,35778,151008,TAP151008,TORONTO,OH,43964,TAP,IN SERVICE,JEFFERSON,39081,USA,40.53075238,-80.66178127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,138,138,Y,Y
-8977294.1,4868089.865,35779,151009,UNKNOWN151009,WHEELING,WV,26003,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,40.014777,-80.644405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8983375.931,5050663.921,35780,151010,AERO,VIENNA,OH,44473,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.25930003,-80.69903902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8982201.749,5028867.894,35781,151011,BELLE VISTA,YOUNGSTOWN,OH,44509,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.11194716,-80.68849116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8978582.478,5027886.216,35782,151012,BELMONT,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10530269,-80.6559787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8978558.42,5017234.129,35783,151013,BOARDMAN,YOUNGSTOWN,OH,44512,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.03316096,-80.65576258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,138,Y,Y
-8978839.007,5019766.438,35784,151014,CLIFTON,YOUNGSTOWN,OH,44512,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.05031831,-80.65828313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8983835.151,5022034.069,35785,151015,CORNERSBURG,YOUNGSTOWN,OH,44511,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.06567856,-80.70316426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-8979422.898,5022994.129,35786,151016,INDIANOLA,YOUNGSTOWN,OH,44507,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.07218065,-80.66352832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8982590.113,5033226.427,35787,151017,MOSIER,GIRARD,OH,44420,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.14143972,-80.6919799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8978479.143,5005092.404,35788,151018,NORTH LIMA,NORTH LIMA,OH,44452,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.95083408,-80.65505042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8981137.827,4953044.376,35789,151019,EIGHTEENTH STREET,WELLSVILLE,OH,43968,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.59675868,-80.67893379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-8982755.375,5032279.776,35790,151020,BRIER HILL,KENT,OH,44240,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.13503521,-80.69346447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-8983607.015,3278017.095,35791,151021,SUNTREE,MELBOURNE,FL,32940,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.23011475,-80.70111488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8980282.706,3266274.038,35792,151022,AURORA,MELBOURNE,FL,32935,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.13713211,-80.6712521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8980186.017,3272264.11,35793,151023,WINDOVER,MELBOURNE,FL,32935,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.18457217,-80.67038354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8980737.666,3085675.835,35794,151024,BELLE GLADE,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.69707381,-80.67533908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,3,-999999,-999999,N,N
-8977695.282,4923105.486,35795,151025,CIRCLE GREEN,STEUBENVILLE,OH,43952,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.39223431,-80.64800888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8978178.646,3100217.864,35796,151026,PAHOKEE,PAHOKEE,FL,33476,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.813721,-80.65235102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8983656.54,3293732.492,35797,151027,MERRITT,MERRITT ISLAND,FL,32952,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.35442409,-80.70155977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8982882.6,3283070.823,35798,151028,YORKE,ROCKLEDGE,FL,32955,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.27010575,-80.69460735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,138,138,Y,Y
-8977714.321,2864153.744,35799,151029,ISLAMORADA,ISLAMORADA,FL,33036,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.90559663,-80.64817991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,N,N
-8977984.887,4902817.919,35800,151030,TIDD,BRILLIANT,OH,43913,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.25328774,-80.65061045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://wvgis.wvu.edu/data/data.php, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/21/2015 0:00,6,345,-999999,N,N
-8981825.622,3309818.29,35801,151031,UNKNOWN151031,MERRITT ISLAND,FL,32953,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.48151274,-80.68511236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,2,115,115,Y,Y
-9185861.262,4226667.648,35802,151033,TAP151033,ARDEN,NC,28704,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.46071189,-82.51799569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9185463.967,4161695.01,35803,151034,TAP151034,MARIETTA,SC,29661,TAP,IN SERVICE,GREENVILLE,45045,USA,34.9839116,-82.51442673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9186475.769,4140554.223,35804,151035,TAP151035,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.82816735,-82.5235159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,230,230,Y,Y
-9183891.391,4360513.03,35805,151036,TAP151036,KINGSPORT,TN,37663,TAP,IN SERVICE,WASHINGTON,47179,USA,36.43406088,-82.50030005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9182000.95,4339601.35,35806,151037,TAP151037,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.28277854,-82.48331792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9181992.136,4339604.52,35807,151038,TAP151038,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.28280149,-82.48323874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9182000.867,4339626.348,35808,151039,TAP151039,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.28295956,-82.48331718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9184831.374,4369082.774,35809,151040,TAP151040,KINGSPORT,TN,37663,TAP,IN SERVICE,SULLIVAN,47163,USA,36.49597238,-82.50874405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9180160.51,4333721.418,35810,151041,TAP151041,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.24018813,-82.46678497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9180148.146,4333680.015,35811,151042,TAP151042,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.23988816,-82.4666739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9182388.16,4547055.33,35812,151043,TAP151043,PILGRIM,KY,41250,TAP,IN SERVICE,MARTIN,21159,USA,37.77049739,-82.48679629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9179932.63,4410477.65,35813,151044,COPPER RIDGE,NICKELSVILLE,VA,24271,SUBSTATION,IN SERVICE,SCOTT,51169,USA,36.79432976,-82.46473789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-9183669.505,4915269.606,35814,151045,UNKNOWN151045,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.33860141,-82.4983068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,2,138,138,Y,Y
-9183872.841,4864344.831,35815,151046,TAP151046,HEBRON,OH,43025,TAP,IN SERVICE,LICKING,39089,USA,39.98900628,-82.5001334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9183907.639,4864321.252,35816,151047,TAP151047,HEBRON,OH,43025,TAP,IN SERVICE,LICKING,39089,USA,39.988844,-82.500446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9183294.046,4871232.512,35817,151048,TAP151048,GRANVILLE,OH,43023,TAP,IN SERVICE,LICKING,39089,USA,40.036395,-82.494934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9186895.156,4142156.437,35818,151049,UNKNOWN151049,EASLEY,SC,29640,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.83998121,-82.52728332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9183587.039,4105998.893,35819,151050,TAP151050,BELTON,SC,29627,TAP,IN SERVICE,ANDERSON,45007,USA,34.572963,-82.497566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,-999999,-999999,Y,Y
-9182172.836,4111284.472,35820,151051,TAP151051,WILLIAMSTON,SC,29697,TAP,IN SERVICE,ANDERSON,45007,USA,34.61205,-82.484862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,-999999,-999999,Y,Y
-9182310.984,4111093.49,35821,151052,TAP151052,WILLIAMSTON,SC,29697,TAP,IN SERVICE,ANDERSON,45007,USA,34.610638,-82.486103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,-999999,-999999,Y,Y
-9181873.926,4355793.665,35822,151053,UNKNOWN151053,JOHNSON CITY,TN,37615,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.39994505,-82.48217685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,1,69,69,Y,Y
-9180400.164,4333611.986,35823,151054,WALTERS,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.23939526,-82.46893782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,4/17/2017 0:00,5,161,69,Y,Y
-9185808.303,4919802.454,35824,151055,UNKNOWN151055,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.36963182,-82.51751996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,138,138,Y,Y
-9184620.019,4860844.651,35825,151056,WEST HEBRON,HEBRON,OH,43025,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.96491169,-82.50684542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,Y
-9185545.436,4377940.544,35826,151057,SHORT HILLS,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.55991274,-82.51515858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,138,138,Y,Y
-9179766.221,4378457.487,35827,151058,OREBANK,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.5636427,-82.46324301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,138,138,Y,Y
-9184052.69,4241495.315,35828,151059,OTEEN,ASHEVILLE,NC,28803,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.56913125,-82.50174902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2014 0:00,IMAGERY,5/13/2014 0:00,3,115,115,Y,Y
-9180375.352,4210440.23,35829,151060,HENDERSON,HENDERSONVILLE,NC,28792,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.34188992,-82.46871492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2014 0:00,IMAGERY,5/22/2014 0:00,5,115,-999999,Y,N
-9185563.886,4161661.623,35830,151061,SHILOH SWITCHING STATION,MARIETTA,SC,29661,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.98366587,-82.51532432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2014 0:00,IMAGERY,6/23/2014 0:00,8,230,230,Y,Y
-9182864.309,4100375.593,35831,151062,BELTON,BELTON,SC,29627,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.53135836,-82.4910736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,11/3/2016 0:00,7,100,-999999,Y,Y
-9180104.205,4025507.086,35832,151063,TAP151063,MC CORMICK,SC,29835,TAP,IN SERVICE,MCCORMICK,45065,USA,33.97545782,-82.46627917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9185791.705,3359251.984,35833,151064,TAP151064,LECANTO,FL,34461,TAP,IN SERVICE,CITRUS,12017,USA,28.87111434,-82.51737085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,10/12/2016 0:00,3,115,115,Y,Y
-9185041.265,3263055.742,35834,151065,DALE MABRY,TAMPA,FL,33624,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.11163522,-82.51062954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/24/2016 0:00,IMAGERY,10/24/2016 0:00,2,69,69,Y,Y
-9179783.505,3273153.565,35835,151066,DENHAM,LUTZ,FL,33549,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.19161467,-82.46339828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/morgan-road",8/4/2016 0:00,IMAGERY,2/19/2019 0:00,3,69,69,N,N
-9187313.449,3192553.258,35836,151067,UNKNOWN151067,PALMETTO,FL,34221,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.55156597,-82.53104091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9179916.355,3464549.25,35837,151068,SPRINGHILL,GAINESVILLE,FL,32606,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.69612661,-82.46459169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9185376.742,3239302.092,35838,151069,LOIS,TAMPA,FL,33629,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.92326016,-82.51364318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9184863.868,3245609.483,35839,151070,TAMPA BAY,TAMPA,FL,33614,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97331219,-82.50903595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9183278.543,3245177.34,35840,151071,IVY STREET,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.96988368,-82.49479473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9181744.63,3251854.042,35841,151072,JUNEAU,TAMPA,FL,33604,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02284274,-82.48101536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/juneauto11thst/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,10,230,-999999,Y,N
-9186689.38,3257766.378,35842,151073,CARROLLWOOD VILLAGE,TAMPA,FL,33624,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.06971718,-82.5254348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,69,69,Y,Y
-9186058.256,3259706.673,35843,151074,EHRLICH ROAD,TAMPA,FL,33624,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.08509586,-82.51976532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9185855.739,3235161.757,35844,151075,MANHATTAN,TAMPA,FL,33611,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.8903921,-82.51794608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9185851.862,3252131.79,35845,151076,WATERS,TAMPA,FL,33614,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02504525,-82.51791125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.tampaelectric.com/files/projects/juneautowaters/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9185710.736,3255460.113,35846,151077,CASEY ROAD,TAMPA,FL,33618,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.05143498,-82.5166435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9185037.119,3263201.233,35847,151078,DALE MABRY,TAMPA,FL,33624,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.112788,-82.51059229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,10,230,-999999,N,Y
-9184033.222,3234333.715,35848,151079,HIMES,TAMPA,FL,33611,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.8838175,-82.50157413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,5,138,69,Y,Y
-9183100.561,3238964.318,35849,151080,GRANADA,TAMPA,FL,33629,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.92057911,-82.4931959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9182616.942,3248416.433,35850,151081,HABANA,TAMPA,FL,33614,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.99557915,-82.48885147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9181552.91,3256285.513,35851,151082,PINE LAKE,TAMPA,FL,33612,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.05797844,-82.47929311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/juneautopinelake/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9182156.339,3376741.562,35852,151083,ELECTRIC-CITRUS SPRINGS NUMBER 3,DUNNELLON,FL,34433,SUBSTATION,IN SERVICE,CITRUS,12017,USA,29.00860703,-82.4847138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,4/1/2015 0:00,1,69,69,Y,Y
-9187077.822,3159280.079,35853,151084,PHILLIPPI,SARASOTA,FL,34231,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.28624545,-82.52892424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,230,-999999,Y,N
-9183665.696,3184912.382,35854,151085,CASTLE,BRADENTON,FL,34208,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.49069399,-82.49827259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9182022.668,3168220.412,35855,151086,RINGLING,SARASOTA,FL,34235,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.3575983,-82.48351302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,-999999,Y,N
-9181886.387,3168323.837,35856,151087,RINGLING SWITCHYARD,SARASOTA,FL,34235,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.35842347,-82.48228879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,9,230,230,N,N
-9180339.856,3181153.103,35857,151088,JOHNSON,BRADENTON,FL,34203,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.46073286,-82.46839606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,230,-999999,Y,N
-9181233.982,3242990.582,35858,151089,ROME AVENUE,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95253283,-82.47642813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9185304.146,3162907.885,35859,151090,HYDE PARK,SARASOTA,FL,34239,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.31520452,-82.51299104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9185251.75,3166340.271,35860,151091,TUTTLE,SARASOTA,FL,34237,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.34259669,-82.51252035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9183654.648,3160446.388,35861,151092,BENEVA,SARASOTA,FL,34233,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.29555636,-82.49817335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9183553.047,3157104.541,35862,151093,BENEVA,SARASOTA,FL,34238,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.26887552,-82.49726064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,-999999,Y,N
-9180584.428,3209236.784,35863,151094,GULF CITY,RUSKIN,FL,33570,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.68436006,-82.47059309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9183114.875,3231960.118,35864,151095,MACDILL,TAMPA,FL,33611,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.86496905,-82.49332448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9186362.652,3177081.617,35865,151096,WOODS,SARASOTA,FL,34243,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.4282743,-82.52249976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9183250.609,3475010.372,35866,151097,ALACHUA,ALACHUA,FL,32615,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.77772523,-82.4945438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,69,69,Y,Y
-9184456.53,3446853.424,35867,151098,ARCHER,ARCHER,FL,32618,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.55794507,-82.50537677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,5,230,69,N,Y
-9180774.798,3448277.278,35868,151099,KEYSTONE HEIGHTS ELECTRICAL,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.56907054,-82.47230321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,1,69,69,Y,Y
-9183315.083,3241322.377,35869,151100,MATANZAS,TAMPA,FL,33609,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93929457,-82.49512298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9185901.701,3242546.961,35870,151101,GRAY,TAMPA,FL,33609,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94901257,-82.51835897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap, https://www.tampaelectric.com/files/projects/graytocypress/projectareamap.pdf",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9184088.045,3243270.961,35871,151102,CLEARVIEW,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95475765,-82.50206661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap, https://www.tampaelectric.com/files/projects/clearview/projectareamap.pdf",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,9,138,69,Y,Y
-9183653.519,3246094.93,35872,151103,OHIO,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97716346,-82.4981632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/28/2016 0:00,1,138,138,Y,Y
-9183808.209,3246049.505,35873,151104,STADIUM,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97680309,-82.49955281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,5,230,138,Y,Y
-9180131.963,3245574.097,35874,151105,PLYMOUTH,TAMPA,FL,33603,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97303144,-82.46652853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9179748.466,3241880.438,35875,151106,PLANT AVENUE,TAMPA,FL,33606,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94372331,-82.46308351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,0,-999999,-999999,N,N
-9183462.298,3152093.061,35876,151107,VAMO,SARASOTA,FL,34231,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.22885255,-82.49644543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9180834.746,3460444.134,35877,151108,FORT CLARKE,GAINESVILLE,FL,32606,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.66408785,-82.47284173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/6/2015 0:00,IMAGERY,3/6/2015 0:00,3,138,138,N,N
-9181005.623,3447809.132,35878,151109,PARKER,ARCHER,FL,32618,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.56541275,-82.47437675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/30/2015 0:00,IMAGERY,2/16/2016 0:00,5,230,138,N,N
-9180750.396,3448621.247,35879,151110,TAP151110,GAINESVILLE,FL,32608,TAP,IN SERVICE,ALACHUA,12001,USA,29.571758,-82.472084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9185645.002,3360030.315,35880,151111,TAP151111,LECANTO,FL,34461,TAP,IN SERVICE,CITRUS,12017,USA,28.877237,-82.516053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,115,115,Y,Y
-9185765.561,3358237.439,35881,151112,TAP151112,LECANTO,FL,34461,TAP,IN SERVICE,CITRUS,12017,USA,28.863133,-82.517136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,115,115,Y,Y
-9184267.073,3358596.279,35882,151113,UNKNOWN151113,LECANTO,FL,34461,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.86595603,-82.50367485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,115,115,Y,Y
-9181805.829,3395522.872,35883,151114,UNKNOWN151114,DUNNELLON,FL,34431,SUBSTATION,IN SERVICE,MARION,12083,USA,29.15605107,-82.48156512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,69,69,Y,Y
-9179851.444,3464540.265,35884,151115,TAP151115,GAINESVILLE,FL,32606,TAP,IN SERVICE,ALACHUA,12001,USA,29.6960565,-82.46400858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,138,138,N,N
-9185101.566,3312699.168,35885,151116,TAP151116,SPRING HILL,FL,34609,TAP,IN SERVICE,HERNANDO,12053,USA,28.50425751,-82.51117123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,115,115,Y,Y
-9182446.1,3308730.752,35886,151117,TAP151117,SPRING HILL,FL,34609,TAP,IN SERVICE,HERNANDO,12053,USA,28.47292527,-82.48731678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,115,115,Y,Y
-9182681.347,3308572.312,35887,151118,UNKNOWN151118,SPRING HILL,FL,34609,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.47167413,-82.48943004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,1,115,115,Y,Y
-9186065.824,3259663.018,35888,151119,TAP151119,TAMPA,FL,33624,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.08474988,-82.51983331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,69,69,Y,Y
-9185696.209,3248997.366,35889,151120,TAP151120,TAMPA,FL,33614,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.000187,-82.516513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9183694.576,3246123.423,35890,151121,TAP151121,TAMPA,FL,33607,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.97738951,-82.49853202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9183261.017,3245157.01,35891,151122,TAP151122,TAMPA,FL,33607,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.96972238,-82.4946373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9183798.983,3241105.945,35892,151123,TAP151123,TAMPA,FL,33609,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.93757692,-82.49946992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9183336.329,3241395.508,35893,151124,TAP151124,TAMPA,FL,33609,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.93987494,-82.49531383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9185217.744,3237772.975,35894,151125,TAP151125,TAMPA,FL,33629,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.91112243,-82.51221487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9181241.491,3243025.085,35895,151126,TAP151126,TAMPA,FL,33607,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.95280661,-82.47649559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-9180581.277,3243566.351,35896,151127,TAP151127,TAMPA,FL,33607,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.95710154,-82.47056478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-9180323.313,3176347.469,35897,151128,UNKNOWN151128,BRADENTON,FL,34203,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.42242053,-82.46824745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,5,-999999,-999999,N,N
-9476881.726,5064350.924,35898,151129,UNKNOWN151129,GARRETT,IN,46738,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.351662,-85.132277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9487571.291,5065446.877,35899,151130,UNKNOWN151130,AVILLA,IN,46710,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.359052,-85.228303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9488011.448,5067326.155,35900,151131,UNKNOWN151131,AVILLA,IN,46710,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.371722,-85.232257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,1,138,138,Y,Y
-9506286.213,5070341.181,35901,151132,UNKNOWN151132,ALBION,IN,46701,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.392044,-85.396422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,1,138,138,Y,Y
-9490464.596,5016454.975,35902,151133,UNKNOWN151133,FORT WAYNE,IN,46804,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.027881,-85.254294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9480502.837,5036239.9,35903,151134,WALLEN,FORT WAYNE,IN,46825,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.161823,-85.164806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",9/14/2016 0:00,IMAGERY,1/22/2019 0:00,1,-999999,-999999,Y,Y
-9517371.63,5037196.772,35904,151135,UNKNOWN151135,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.168294,-85.496004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9515690.261,5033406.956,35905,151136,UNKNOWN151136,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.142661,-85.4809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9512519.325,5033054.707,35906,151137,UNKNOWN151137,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.140278,-85.452415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9512398.989,5033034.013,35907,151138,UNKNOWN151138,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.140138,-85.451334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9532338.424,5023109.654,35908,151139,UNKNOWN151139,SOUTH WHITLEY,IN,46787,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.072963,-85.630453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9483972.109,4972258.447,35909,151140,UNKNOWN151140,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.727689,-85.195971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-9481744.94,4994459.157,35910,151141,UNKNOWN151141,OSSIAN,IN,46777,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.878651,-85.175964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9484355.271,4920343.399,35911,151142,UNKNOWN151142,DUNKIRK,IN,47336,SUBSTATION,IN SERVICE,JAY,18075,USA,40.373334,-85.199413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9494165.413,4946928.297,35912,151143,MONTPELIER,MONTPELIER,IN,47359,SUBSTATION,IN SERVICE,BLACKFORD,18009,USA,40.555028,-85.287539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,2/20/2019 0:00,1,-999999,-999999,N,N
-9504387.325,4932278.497,35913,151144,UNKNOWN151144,HARTFORD CITY,IN,47348,SUBSTATION,IN SERVICE,BLACKFORD,18009,USA,40.454965,-85.379364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9502337.376,4931561.23,35914,151145,HARTFORD CITY,HARTFORD CITY,IN,47348,SUBSTATION,IN SERVICE,BLACKFORD,18009,USA,40.450062,-85.360949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/HartfordCity-Montpelier/docs/HartfordCity-Montpelier_FactSheet_V5.pdf",9/14/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9502128.43,4930895.505,35915,151146,UNKNOWN151146,HARTFORD CITY,IN,47348,SUBSTATION,IN SERVICE,BLACKFORD,18009,USA,40.445511,-85.359072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9540353.539,4947830.432,35916,151147,UNKNOWN151147,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.561185,-85.702454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9535255.44,4947891.241,35917,151148,UNKNOWN151148,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.5616,-85.656657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9539252.144,4947231.002,35918,151149,UNKNOWN151149,MARION,IN,46953,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.557094,-85.69256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
