X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9535233.733,4946263.58,35919,151150,UNKNOWN151150,MARION,IN,46953,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.550491,-85.656462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9534888.643,4943352.076,35920,151151,UNKNOWN151151,MARION,IN,46953,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.530615,-85.653362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9531378.516,4937328.345,35921,151152,UNKNOWN151152,GAS CITY,IN,46933,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.489474,-85.62183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9541281.387,5074954.562,35922,151154,UNKNOWN151154,SYRACUSE,IN,46567,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.423127,-85.710789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9540120.325,5060416.009,35923,151155,UNKNOWN151155,NORTH WEBSTER,IN,46555,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.325122,-85.700359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9500200.816,5009900.587,35924,151156,SORENSON,ROANOKE,IN,46783,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.98344822,-85.34175595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,1/22/2019 0:00,14,765,138,N,Y
-9481364.221,5021337.753,35925,151157,MCKINLEY,FORT WAYNE,IN,46802,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.06096231,-85.17254394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,6/24/2015 0:00,8,138,-999999,Y,N
-9476142.948,5016078.948,35926,151158,HILLCREST,FORT WAYNE,IN,46816,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.02533269,-85.12564044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,-999999,Y,N
-9482178.838,5016032.32,35927,151159,WAYNEDALE,FORT WAYNE,IN,46809,SUBSTATION,IN SERVICE,ALLEN,18003,USA,41.02501669,-85.17986177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,6/24/2015 0:00,2,138,138,Y,Y
-9496183.94,4900409.036,35928,151160,DESOTO,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.23677066,-85.30567174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2015 0:00,IMAGERY,6/24/2015 0:00,10,345,138,N,Y
-9486513.941,4759969.052,35929,151161,BATESVILLE,BATESVILLE,IN,47006,SUBSTATION,IN SERVICE,RIPLEY,18137,USA,39.26685769,-85.21880466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,4/5/2017 0:00,4,345,138,N,Y
-9528192.367,4864688.344,35930,151162,FALL CREEK,MARKLEVILLE,IN,46056,SUBSTATION,IN SERVICE,MADISON,18095,USA,39.99137051,-85.59320833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,138,N,Y
-9513252.38,4848802.41,35931,151163,GREENSBORO,NEW CASTLE,IN,47362,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.88195024,-85.45900015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,3,345,138,N,Y
-9534903.568,4809861.121,35932,151164,GWYNNEVILLE,MORRISTOWN,IN,46161,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.61298812,-85.65349608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,69,N,Y
-9507607.352,4662051.051,35933,151165,TRIMBLE COUNTY STATION,BEDFORD,KY,40006,SUBSTATION,IN SERVICE,TRIMBLE,21223,USA,38.582553,-85.40829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,6/1/2015 0:00,8,345,138,Y,Y
-9331407.155,4318711,35934,151166,TAP151166,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.13135715,-83.8254567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9331383.634,4318718.228,35935,151167,TAP151167,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.1314096,-83.8252454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9328654.146,4319690.652,35936,151168,TAP151168,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.1384646,-83.800726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9328602.55,4319715.491,35937,151169,TAP151169,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.1386448,-83.8002625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9328270.651,4321262.152,35938,151170,TAP151170,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.1498646,-83.797281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9322592.147,4329223.016,35939,151171,TAP151171,LUTTRELL,TN,37779,TAP,IN SERVICE,UNION,47173,USA,36.20758895,-83.74627013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9322583.093,4329227.23,35940,151172,TAP151172,LUTTRELL,TN,37779,TAP,IN SERVICE,UNION,47173,USA,36.2076195,-83.7461888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9322782.622,4320110.027,35941,151173,TAP151173,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.141507,-83.7479812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9338999.434,4290700.956,35942,151174,TAP151174,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9278702,-83.8936593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9336577.701,4289806.884,35943,151175,TAP151175,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9213663,-83.8719045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9336649.658,4289806.815,35944,151176,TAP151176,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9213658,-83.8725509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9337353.82,4299437.608,35945,151177,TAP151177,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9913965,-83.8788765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9334254.853,4289039.848,35946,151178,TAP151178,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9157861,-83.851038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9334298.256,4289020.756,35947,151179,TAP151179,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9156472,-83.8514279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9331291.296,4293622.571,35948,151180,TAP151180,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.94911965,-83.82441591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9331644.767,4293238.479,35949,151181,TAP151181,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9463264,-83.8275912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9331572.167,4293309.28,35950,151182,TAP151182,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9468413,-83.82693902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9331381.096,4293400.736,35951,151183,TAP151183,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9475064,-83.8252226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9330940.615,4292704.986,35952,151184,TAP151184,KNOXVILLE,TN,37914,TAP,IN SERVICE,KNOX,47093,USA,35.9424465,-83.8212657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9331054.929,4286966.434,35953,151185,TAP151185,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9007,-83.8222926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9327240.667,4284695.135,35954,151186,TAP151186,SEYMOUR,TN,37865,TAP,IN SERVICE,SEVIER,47155,USA,35.8841708,-83.7880285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9321290.217,4288143.85,35955,151187,TAP151187,SEYMOUR,TN,37865,TAP,IN SERVICE,SEVIER,47155,USA,35.9092672,-83.7345747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9321273.998,4288151.863,35956,151188,TAP151188,SEYMOUR,TN,37865,TAP,IN SERVICE,SEVIER,47155,USA,35.9093255,-83.734429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9320536.965,4286598.88,35957,151189,TAP151189,SEYMOUR,TN,37865,TAP,IN SERVICE,SEVIER,47155,USA,35.89802539,-83.72780812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9314048.651,4295502.101,35958,151190,TAP151190,KODAK,TN,37764,TAP,IN SERVICE,KNOX,47093,USA,35.9627868,-83.6695226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9314045,4295549.522,35959,151191,TAP151191,KODAK,TN,37764,TAP,IN SERVICE,KNOX,47093,USA,35.9631316,-83.6694898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9321384.182,4303657.054,35960,151192,TAP151192,KNOXVILLE,TN,37924,TAP,IN SERVICE,KNOX,47093,USA,36.0220588,-83.7354188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9329426.047,4308639.666,35961,151193,TAP151193,KNOXVILLE,TN,37924,TAP,IN SERVICE,KNOX,47093,USA,36.0582516,-83.8076601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9327896.059,4312341.689,35962,151194,TAP151194,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.08513166,-83.79391598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9327885.754,4312351.191,35963,151195,TAP151195,CORRYTON,TN,37721,TAP,IN SERVICE,KNOX,47093,USA,36.08520065,-83.79382341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9333390.334,4331935.058,35964,151196,TAP151196,MAYNARDVILLE,TN,37807,TAP,IN SERVICE,UNION,47173,USA,36.2272443,-83.8432719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9320958.772,4309454.235,35965,151197,TAP151197,MASCOT,TN,37806,TAP,IN SERVICE,KNOX,47093,USA,36.06416691,-83.73159727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9320924.98,4309452.43,35966,151198,TAP151198,MASCOT,TN,37806,TAP,IN SERVICE,KNOX,47093,USA,36.0641538,-83.73129372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9320345.497,4309780.911,35967,151199,TAP151199,MASCOT,TN,37806,TAP,IN SERVICE,KNOX,47093,USA,36.06653906,-83.72608813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9320341.508,4309789.083,35968,151200,TAP151200,MASCOT,TN,37806,TAP,IN SERVICE,KNOX,47093,USA,36.0665984,-83.7260523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9315374.622,4309218.669,35969,151201,TAP151201,STRAWBERRY PLAINS,TN,37871,TAP,IN SERVICE,JEFFERSON,47089,USA,36.0624563,-83.681434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9310770.5,4262689.681,35970,151202,TAP151202,SEVIERVILLE,TN,37862,TAP,IN SERVICE,SEVIER,47155,USA,35.72384923,-83.64007447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9317828.215,4301214.988,35971,151203,UNKNOWN151203,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.004314,-83.703475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,6,161,-999999,Y,N
-9325975.409,4336210.7,35972,151204,MAYNARDVILLE,MAYNARDVILLE,TN,37807,SUBSTATION,IN SERVICE,UNION,47173,USA,36.25822171,-83.77666249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9322587,4329281.375,35973,151205,LUTTRELL,LUTTRELL,TN,37779,SUBSTATION,IN SERVICE,UNION,47173,USA,36.20801196,-83.7462239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9337864.204,4299570.125,35974,151206,PARK CITY,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.99235967,-83.88346135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9335644.679,4300695.693,35975,151207,EAST KNOXVILLE,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.00054013,-83.86352302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9321423.65,4303889.782,35976,151208,TRENTVILLE,KNOXVILLE,TN,37924,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.02374967,-83.73577334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9320935.227,4309375.887,35977,151209,EASTBRIDGE,MASCOT,TN,37806,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.06359797,-83.73138576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,69,-999999,Y,N
-9315326.037,4309195.636,35978,151210,STRAWBERRY PLAINS,STRAWBERRY PLAINS,TN,37871,SUBSTATION,IN SERVICE,JEFFERSON,47089,USA,36.06228904,-83.68099756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9327242.484,4284621.444,35979,151211,SHOOKS GAP,SEYMOUR,TN,37865,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.88363446,-83.78804482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,3,69,-999999,Y,Y
-9338468.583,4296038.608,35980,151212,MOHAWK,KNOXVILLE,TN,37915,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.96668762,-83.88889058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,69,Y,Y
-9336614.144,4289721.726,35981,151213,COLONIAL VILLAGE,KNOXVILLE,TN,37920,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.92074679,-83.87223188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9331324.89,4293609.715,35982,151214,ASBURY,KNOXVILLE,TN,37914,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94902616,-83.8247177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,-999999,-999999,Y,Y
-9331039.133,4286870.689,35983,151215,HENDRON,KNOXVILLE,TN,37920,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.9000033,-83.8221507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9320499.22,4286603.248,35984,151216,SEYMOUR,SEYMOUR,TN,37865,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.89805718,-83.72746905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,-999999,-999999,Y,Y
-9314061.865,4295537.473,35985,151217,KODAK ROAD,KODAK,TN,37764,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.96304399,-83.6696413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,-999999,-999999,Y,Y
-9328659.551,4319751.763,35986,151218,EMORY ROAD,CORRYTON,TN,37721,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.13890794,-83.80077455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9319859.778,4316822.486,35987,151219,HOUSE MOUNTAIN,MASCOT,TN,37806,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.11765404,-83.72172485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9333648.729,4331994.3,35988,151220,HICKORY STAR,MAYNARDVILLE,TN,37807,SUBSTATION,IN SERVICE,UNION,47173,USA,36.2276736,-83.8455931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9335958.51,4224823.92,35989,151221,SANTEETLAH,ROBBINSVILLE,NC,28771,SUBSTATION,IN SERVICE,GRAHAM,37075,USA,35.44722039,-83.86634221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2014 0:00,IMAGERY,4/23/2014 0:00,6,161,161,Y,Y
-9328087.008,4207815.213,35990,151222,ROBBINSVILLE SWITCHING STATION,ROBBINSVILLE,NC,28771,SUBSTATION,IN SERVICE,GRAHAM,37075,USA,35.32265232,-83.7956313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2014 0:00,IMAGERY,4/23/2014 0:00,2,161,161,Y,Y
-9323417.727,4107759.318,35991,151223,TAP151223,CLEVELAND,GA,30528,TAP,IN SERVICE,WHITE,13311,USA,34.58598343,-83.75368644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9322805.48,4108037.131,35992,151224,TAP151224,CLEVELAND,GA,30528,TAP,IN SERVICE,WHITE,13311,USA,34.588038,-83.74818653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9332027.681,4062520.598,35993,151226,TAP151226,GAINESVILLE,GA,30507,TAP,IN SERVICE,HALL,13139,USA,34.25074311,-83.83103098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9333144.887,4064721.274,35994,151227,TAP151227,GAINESVILLE,GA,30504,TAP,IN SERVICE,HALL,13139,USA,34.26708224,-83.841067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9326139.731,4092657.243,35995,151228,TAP151228,CLERMONT,GA,30527,TAP,IN SERVICE,HALL,13139,USA,34.47421939,-83.77813862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9326234.783,4076422.228,35996,151229,TAP151229,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.35390377,-83.77899249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9327346.454,4075684.067,35997,151230,TAP151230,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.34842924,-83.7889788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9328349.465,4069993.032,35998,151231,TAP151231,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.30621,-83.797989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9329289.892,4068980.466,35999,151232,TAP151232,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.298696,-83.806437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9311154.611,4050823.507,36000,151233,TAP151233,JEFFERSON,GA,30549,TAP,IN SERVICE,JACKSON,13157,USA,34.1638437,-83.643525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9337455.153,4066224.225,36001,151234,TAP151234,GAINESVILLE,GA,30504,TAP,IN SERVICE,HALL,13139,USA,34.27823922,-83.87978679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9336409.365,4064531.447,36002,151235,TAP151235,GAINESVILLE,GA,30504,TAP,IN SERVICE,HALL,13139,USA,34.26567298,-83.87039231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9329722.09,4159693.211,36003,151236,TAP151236,HIAWASSEE,GA,30546,TAP,IN SERVICE,TOWNS,13281,USA,34.96917701,-83.8103195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9329737.18,4159649.551,36004,151237,TAP151237,HIAWASSEE,GA,30546,TAP,IN SERVICE,TOWNS,13281,USA,34.96885561,-83.81045505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9332030.305,4066544.282,36005,151238,TAP151238,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.28061494,-83.83105455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9331146.124,4167954.172,36006,151240,HAYESVILLE,HAYESVILLE,NC,28904,SUBSTATION,IN SERVICE,CLAY,37043,USA,35.02996616,-83.82311182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2014 0:00,IMAGERY,4/24/2014 0:00,5,161,-999999,N,N
-9328889.972,4058274.406,36007,151241,SOUTH HALL,GAINESVILLE,GA,30507,SUBSTATION,IN SERVICE,HALL,13139,USA,34.21920789,-83.80284445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2014 0:00,IMAGERY,4/25/2017 0:00,8,500,230,Y,Y
-10193570.71,3624965.398,36008,151242,UNKNOWN151242,ANGOLA,LA,70712,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.94004582,-91.57040369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10240730.27,3526935.875,36009,151243,TAP151243,LAFAYETTE,LA,70508,TAP,IN SERVICE,LAFAYETTE,22055,USA,30.1817679,-91.99404525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2017 0:00,IMAGERY,3/23/2017 0:00,2,69,69,Y,Y
-10219838.86,3528644.888,36010,151244,UNKNOWN151244,ST MARTINVILLE,LA,70582,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.19503809,-91.80637446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-10271473.74,3593410.437,36011,151245,VILLE PLATTE,VILLE PLATTE,LA,70586,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.6966092,-92.27021852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10257223.27,3572758.99,36012,151246,WEST FORK,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.53695631,-92.14220435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,138,Y,Y
-10256596.81,3561278.34,36013,151247,WELLS,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.44808758,-92.13657676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,5,500,230,Y,Y
-10255643.22,3523682.562,36014,151248,JUDICE,DUSON,LA,70529,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.15650155,-92.12801054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,138,138,Y,Y
-10253958.12,3536394.72,36015,151249,SCOTT,SCOTT,LA,70583,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.25519175,-92.11287303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,11,138,-999999,N,N
-10252538.93,3523792.21,36016,151250,MOUTON,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.15735322,-92.10012418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10249580.98,3526072.179,36017,151251,ACADIANA MALL,LAFAYETTE,LA,70503,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.17506077,-92.07355248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10246987.68,3523558.46,36018,151252,FLANDERS,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.1555376,-92.05025645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,-999999,Y,N
-10245130.06,3538717.896,36019,151253,PONT DES MOUTON,LAFAYETTE,LA,70507,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.27321691,-92.0335692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10243344.93,3526079.499,36020,151254,BEADLE,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.17511761,-92.01753314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,230,230,Y,Y
-10240607.68,3527198.118,36021,151255,ELKS,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.18380429,-91.99294397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,230,69,Y,Y
-10224040.65,3544090.025,36022,151256,CECILIA,BREAUX BRIDGE,LA,70517,SUBSTATION,IN SERVICE,ST. MARTIN,22099,USA,30.31488574,-91.84411985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,7,138,-999999,Y,Y
-10183012.92,3560503.322,36023,151257,WEBRE,ROSEDALE,LA,70772,SUBSTATION,IN SERVICE,IBERVILLE,22047,USA,30.44208544,-91.47556146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,500,500,Y,Y
-10256979.59,3506152.176,36024,151258,MEAUX,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.02024314,-92.14001533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,230,69,Y,Y
-10243744.46,3498829.958,36025,151259,ERATH,ERATH,LA,70533,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.9632742,-92.02112218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,69,69,Y,Y
-10243666.64,3498953.416,36026,151260,LE BLANC,ERATH,LA,70533,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.96423502,-92.02042306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,138,138,Y,Y
-10240685.82,3498972.34,36027,151261,DELCAMBRE,ERATH,LA,70533,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.96438229,-91.99364591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10228994.64,3503618.252,36028,151262,SEGURA,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.0005322,-91.88862228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,8,138,69,Y,Y
-10224028.54,3507727.673,36029,151263,NEW IBERIA,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.03249668,-91.84401103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,3,69,69,Y,Y
-10216345.98,3507240.389,36030,151264,MORBIHAN,NEW IBERIA,LA,70563,SUBSTATION,IN SERVICE,IBERIA,22045,USA,30.02870696,-91.77499738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,138,138,Y,Y
-10270566,3612634.583,36031,151265,COCODRIE,SAINT LANDRY,LA,71367,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.84499091,-92.26206416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/13/2014 0:00,6,138,-999999,Y,N
-10270852.14,3612677.703,36032,151266,COCODRIE,SAINT LANDRY,LA,71367,SUBSTATION,IN SERVICE,EVANGELINE,22039,USA,30.84532348,-92.26463461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/13/2014 0:00,5,230,-999999,Y,N
-10225209.62,3503458.798,36033,151267,HOPKINS,NEW IBERIA,LA,70560,SUBSTATION,IN SERVICE,IBERIA,22045,USA,29.9992917,-91.85462087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/28/2014 0:00,IMAGERY,7/28/2014 0:00,4,138,138,Y,Y
-10252772.16,3501498.006,36034,151268,ABBEVILLE,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.98403616,-92.10221935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2014 0:00,IMAGERY,7/30/2014 0:00,2,138,138,Y,Y
-10242398.7,3530766.672,36035,151269,PINHOOK,LAFAYETTE,LA,70501,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.21151089,-92.009033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,8/1/2014 0:00,4,69,-999999,Y,N
-10243538.39,3534668.505,36036,151270,WEST GILMAN ROAD,LAFAYETTE,LA,70501,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.24179617,-92.01927101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,-999999,-999999,N,N
-10246551.9,3533891.271,36037,151271,WAREHOUSE ELECTRIC,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.23576418,-92.04634181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,8/1/2014 0:00,3,69,-999999,Y,N
-10257206.62,3517545.339,36038,151272,MAURICE,MAURICE,LA,70555,SUBSTATION,IN SERVICE,VERMILION,22113,USA,30.10882013,-92.14205477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/31/2014 0:00,IMAGERY,7/31/2014 0:00,2,138,138,Y,Y
-10239995.2,3527144.547,36039,151273,HOLIDAY,LAFAYETTE,LA,70508,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.1833883,-91.98744198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,8/1/2014 0:00,2,-999999,-999999,Y,Y
-10246857.39,3533428.298,36040,151274,LAFAYETTE,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.23217093,-92.04908608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2014 0:00,IMAGERY,8/4/2014 0:00,4,-999999,-999999,N,N
-10244842.96,3530847.422,36041,151275,SAINT LANDRY,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.21213775,-92.03099019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-10246951.87,3529604.322,36042,151276,PERARD ELECTRIC,LAFAYETTE,LA,70503,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.20248714,-92.04993484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-10248545.1,3528801.725,36043,151277,GUILBEAU ELECTRIC,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.19625581,-92.06424706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2014 0:00,IMAGERY,8/4/2014 0:00,1,69,69,Y,Y
-10248200.81,3532157.147,36044,151278,LUKE STREET,LAFAYETTE,LA,70506,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.22230456,-92.06115423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/4/2014 0:00,IMAGERY,8/4/2014 0:00,2,69,69,Y,Y
-10235477.54,3521115.02,36045,151279,BILLEAUD,BROUSSARD,LA,70518,SUBSTATION,IN SERVICE,LAFAYETTE,22055,USA,30.13655656,-91.94685914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/15/2014 0:00,IMAGERY,8/15/2014 0:00,2,69,-999999,Y,Y
-8984481.754,3970361.04,36046,151280,UNKNOWN151280,CAMERON,SC,29030,SUBSTATION,IN SERVICE,CALHOUN,45017,USA,33.56365559,-80.70897279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-8989000.492,4853304.849,36047,151281,LOCKWOOD,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.91298022,-80.74956531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",12/19/2016 0:00,IMAGERY,2/13/2019 0:00,1,69,69,Y,Y
-8989033.965,4853307.719,36048,151282,TAP151282,MOUNDSVILLE,WV,26041,TAP,IN SERVICE,MARSHALL,54051,USA,39.913,-80.749866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,69,69,N,N
-8988995.857,4876178.309,36049,151283,UNKNOWN151283,BRIDGEPORT,OH,43912,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.07040284,-80.74952367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,69,69,N,N
-8990238.887,3787432.289,36050,151285,RISER151285,HILTON HEAD ISLAND,SC,29926,RISER,IN SERVICE,BEAUFORT,45013,USA,32.183578,-80.76069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,2,115,115,Y,Y
-8985522.277,3824198.944,36051,151286,UNKNOWN151286,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.46267972,-80.71831997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,115,115,Y,Y
-8987067.059,3823081.385,36052,151287,TAP151287,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.45420884,-80.73219699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8990161.811,3842704.483,36053,151288,UNKNOWN151288,YEMASSEE,SC,29945,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.60283235,-80.75999762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,-999999,Y,N
-8988585.793,3828950.931,36054,151289,TAP151289,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.49869,-80.74584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8987882.507,4145767.625,36055,151290,UNKNOWN151290,WAXHAW,NC,28173,SUBSTATION,IN SERVICE,UNION,37179,USA,34.86660194,-80.73952228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,100,100,Y,Y
-8989347.088,4220002.439,36056,151291,UNKNOWN151291,HUNTERSVILLE,NC,28078,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.41192845,-80.75267883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,100,100,Y,Y
-8990110.25,5014922.289,36057,151292,CANFIELD,CANFIELD,OH,44406,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.01749347,-80.75953444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-8985314.781,5029919.034,36058,151293,CRUM,YOUNGSTOWN,OH,44515,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.11906105,-80.716456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-8983891.169,5035454.537,36059,151294,GIRARD,GIRARD,OH,44420,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.15651137,-80.70366748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8989869.451,5027375.988,36060,151295,KIMBERLY,YOUNGSTOWN,OH,44515,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10184896,-80.7573713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8988789.488,4993862.554,36061,151296,LEETONIA,LEETONIA,OH,44431,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.87459866,-80.74766982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8990128.303,4979153.053,36062,151297,LISBON,LISBON,OH,44432,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.7746082,-80.75969661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8989464.386,4940608.78,36063,151298,HOLT SWITCH,IRONDALE,OH,43932,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.51188191,-80.75373254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-8984365.75,4947907.646,36064,151299,HAMMONDSVILLE,IRONDALE,OH,43932,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.56171195,-80.70793071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,Y,Y
-8989815.258,3299812.933,36065,151300,CITY POINT,COCOA,FL,32926,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.4024816,-80.75688447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,138,115,Y,Y
-8989691.924,3280682.136,36066,151301,VIERA,MELBOURNE,FL,32940,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.25120554,-80.75577655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,230,230,N,N
-8986528.841,3293532.925,36067,151302,COCOA,COCOA,FL,32922,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.35284642,-80.72736209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,3,138,138,Y,Y
-8984036.505,3301622.18,36068,151303,COURTENAY,MERRITT ISLAND,FL,32953,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.41677701,-80.70497306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,-999999,Y,Y
-8983877.658,3265176.839,36069,151304,SARNO,MELBOURNE,FL,32934,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.12844026,-80.7035461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/11/2015 0:00,2,230,230,N,N
-8984212.436,3254475.518,36070,151305,MALABAR,PALM BAY,FL,32907,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.04362896,-80.70655347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,9,230,138,N,Y
-8989079.442,3294419.548,36071,151306,CLEARLAKE,COCOA,FL,32922,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.35985541,-80.75027453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,138,138,Y,Y
-8987438.018,3289506.373,36072,151307,ROCKLEDGE,ROCKLEDGE,FL,32955,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.32100961,-80.73552936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2015 0:00,IMAGERY,4/28/2015 0:00,1,138,138,Y,Y
-8984953.331,3079797.929,36073,151308,SOUTH BAY,SOUTH BAY,FL,33493,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.64989092,-80.71320904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,5/18/2015 0:00,4,138,-999999,Y,N
-8989759.694,3300037.539,36074,151309,TAP151309,COCOA,FL,32926,TAP,IN SERVICE,BREVARD,12009,USA,28.40425639,-80.75638533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,3,115,115,Y,Y
-9373660.915,4020867.851,36075,151310,TAP151310,NORCROSS,GA,30071,TAP,IN SERVICE,GWINNETT,13135,USA,33.94089071,-84.20502868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9373642.875,4020885.788,36076,151311,TAP151311,NORCROSS,GA,30071,TAP,IN SERVICE,GWINNETT,13135,USA,33.94102438,-84.20486663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9418647.084,4021466.543,36077,151312,TAP151312,MARIETTA,GA,30064,TAP,IN SERVICE,COBB,13067,USA,33.94535237,-84.60914631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9408756.265,4021035.989,36078,151313,TAP151313,MARIETTA,GA,30060,TAP,IN SERVICE,COBB,13067,USA,33.94214375,-84.52029557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9411025.753,4020202.816,36079,151314,TAP151314,MARIETTA,GA,30060,TAP,IN SERVICE,COBB,13067,USA,33.93593436,-84.54068273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9408217.8,4020151.193,36080,151315,TAP151315,MARIETTA,GA,30060,TAP,IN SERVICE,COBB,13067,USA,33.93554961,-84.51545846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9379735.873,4020850.22,36081,151316,TAP151316,ATLANTA,GA,30360,TAP,IN SERVICE,GWINNETT,13135,USA,33.94075931,-84.25960096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,1/3/2018 0:00,3,115,115,N,N
-9406744.301,4018571.724,36082,151317,UNKNOWN151317,MARIETTA,GA,30067,SUBSTATION,IN SERVICE,COBB,13067,USA,33.92377699,-84.50222179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9417399.66,4013655.155,36083,151318,UNKNOWN151318,MARIETTA,GA,30008,SUBSTATION,IN SERVICE,COBB,13067,USA,33.88712077,-84.59794051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9403157.611,4015970.117,36084,151319,UNKNOWN151319,MARIETTA,GA,30067,SUBSTATION,IN SERVICE,COBB,13067,USA,33.90438228,-84.47000201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9402648.841,3991695.616,36085,151320,UNKNOWN151320,ATLANTA,GA,30311,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.72320587,-84.46543165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,2,115,115,N,N
-9402292.134,3985307.3,36086,151321,UNKNOWN151321,ATLANTA,GA,30344,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.67546196,-84.46222729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9387374.119,4000788.504,36087,151322,UNKNOWN151322,ATLANTA,GA,30307,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.79111695,-84.32821649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9428462.93,3599201.709,36088,151323,UNKNOWN151323,BAINBRIDGE,GA,39819,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.74133325,-84.69732356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9399825.397,3626278.641,36089,151324,UNKNOWN151324,CLIMAX,GA,39834,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.9501637,-84.44006822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,1,69,69,Y,Y
-9429824.562,4020488.188,36090,151325,UNKNOWN151325,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.9380612,-84.7095553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9429811.352,4020409.033,36091,151326,UNKNOWN151326,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.93747128,-84.70943664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9416776.986,3994235.387,36092,151327,UNKNOWN151327,LITHIA SPRINGS,GA,30122,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.7421798,-84.59234694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9428266.617,4003047.186,36093,151328,UNKNOWN151328,POWDER SPRINGS,GA,30127,SUBSTATION,IN SERVICE,COBB,13067,USA,33.80797779,-84.69556004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9374636.27,4019739.294,36094,151329,NORCROSS,NORCROSS,GA,30071,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.93247967,-84.21379045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP_GA110-GTC_EastWalton_AES%20%26%20MCS.pdf",8/7/2014 0:00,IMAGERY,4/25/2017 0:00,18,500,115,Y,N
-9424914.275,3486155.229,36095,151330,CARRABELLE,CARRABELLE,FL,32322,SUBSTATION,IN SERVICE,FRANKLIN,12037,USA,29.86458401,-84.66544545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/10/2015 0:00,3,69,69,N,N
-9451113.862,3589171.183,36096,151331,SINAI,SNEADS,FL,32460,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.66385772,-84.90080034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/5/2015 0:00,9,230,115,N,N
-9446165.176,3994041.045,36097,151332,VILLA RICA,VILLA RICA,GA,30180,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.74072807,-84.85634554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,7/24/2014 0:00,12,500,-999999,Y,Y
-9426800.423,3553912.008,36098,151333,TAP151333,HOSFORD,FL,32334,TAP,IN SERVICE,LIBERTY,12077,USA,30.391024,-84.682389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,N,N
-8964203.048,4343963.666,36099,151334,TAP151334,PINNACLE,NC,27043,TAP,IN SERVICE,SURRY,37171,USA,36.31436131,-80.52680608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8963901.225,4357746.371,36100,151335,TAP151335,PILOT MOUNTAIN,NC,27041,TAP,IN SERVICE,SURRY,37171,USA,36.41406278,-80.52409476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8963586.84,4193712.735,36101,151336,TAP151336,MIDLAND,NC,28107,TAP,IN SERVICE,CABARRUS,37025,USA,35.21922307,-80.52127059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8965260.379,4208383.035,36102,151337,TAP151337,CONCORD,NC,28025,TAP,IN SERVICE,CABARRUS,37025,USA,35.32681402,-80.53630425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8965257.733,4208277.201,36103,151338,TAP151338,CONCORD,NC,28025,TAP,IN SERVICE,CABARRUS,37025,USA,35.32603836,-80.53628048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8962146.698,4255519.381,36104,151339,TAP151339,SALISBURY,NC,28147,TAP,IN SERVICE,ROWAN,37159,USA,35.67153989,-80.50833357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8960900.738,4252100.41,36105,151340,TAP151340,SALISBURY,NC,28147,TAP,IN SERVICE,ROWAN,37159,USA,35.64658545,-80.49714093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8962186.442,4254381.853,36106,151341,TAP151341,SALISBURY,NC,28147,TAP,IN SERVICE,ROWAN,37159,USA,35.66323814,-80.5086906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8963532.252,4057297.35,36107,151343,TAP151343,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.21194991,-80.52078021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8963674.171,4136963.574,36108,151344,TAP151344,PAGELAND,SC,29728,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.80168569,-80.5220551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
