X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8965657.348,4069605.936,36109,151345,UNKNOWN151345,CASSATT,SC,29032,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.30333753,-80.53987028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-8965410.958,4459407.57,36110,151346,UNKNOWN151346,RADFORD,VA,24141,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.14550364,-80.53765692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-8963477.638,5011980.292,36111,151347,UNKNOWN151347,LOWELLVILLE,OH,44436,SUBSTATION,IN SERVICE,MAHONING,39099,USA,40.99754997,-80.52028961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,2,69,-999999,Y,N
-8963497.119,4590574.042,36112,151348,UNKNOWN151348,RICHWOOD,WV,26261,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,38.07887385,-80.52046462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,138,-999999,Y,N
-8964560.069,4859720.872,36113,151349,UNKNOWN151349,DALLAS,WV,26036,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.957174,-80.53001326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,2,138,138,Y,Y
-8958505.936,4353096.028,36114,151350,UNKNOWN151350,PILOT MOUNTAIN,NC,27041,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.38043737,-80.47562805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8960099.955,4253308.403,36115,151351,UNKNOWN151351,SALISBURY,NC,28144,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.65540326,-80.48994737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8963425.435,4193692.27,36116,151352,UNKNOWN151352,MIDLAND,NC,28107,SUBSTATION,IN SERVICE,CABARRUS,37025,USA,35.21907288,-80.51982066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8957396.186,4993082.81,36117,151353,UNKNOWN151353,ENON VALLEY,PA,16120,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.869302,-80.465659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-8964035.078,4959232.558,36118,151354,EAST LIVERPOOL,EAST LIVERPOOL,OH,43920,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.63895482,-80.52529718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8963957.662,4959281.003,36119,151355,EAST LIVERPOOL,EAST LIVERPOOL,OH,43920,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.63928505,-80.52460174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,Y,Y
-8963807.71,5016943.966,36120,151356,LOWELLVILLE,LOWELLVILLE,OH,44436,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.03119471,-80.5232547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,6,138,69,Y,Y
-8964951.941,5042953.594,36121,151357,MASURY,MASURY,OH,44438,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.20721197,-80.5335335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,5,138,138,Y,Y
-8964856.475,4981300.696,36122,151358,NEGLEY,NEGLEY,OH,44441,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.78921658,-80.53267591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8963984.643,4987862.437,36123,151359,ZANE,EAST PALESTINE,OH,44413,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.83383,-80.52484412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-8955350.425,3204370.87,36124,151360,#3,VERO BEACH,FL,32966,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.645646,-80.44728161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-8958734.053,3225281.994,36125,151361,SEBASTIAN,SEBASTIAN,FL,32958,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.81192128,-80.47767726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8963546.681,2876541.266,36126,151362,TAVERNIER,TAVERNIER,FL,33070,SUBSTATION,IN SERVICE,MONROE,12087,USA,25.00648569,-80.52090983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,138,N,N
-8957716.01,2934109.823,36127,151363,MCMINN,HOMESTEAD,FL,33030,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.47425728,-80.46853203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,-999999,Y,N
-8956011.493,2965573.186,36128,151364,NEWTON,MIAMI,FL,33185,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.72914746,-80.45322008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-8955845.923,2932808.371,36129,151365,LUCY,HOMESTEAD,FL,33033,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.4637023,-80.45173275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,138,138,Y,Y
-8959054.177,3159180.377,36130,151366,ALLAPATTAH,PORT ST LUCIE,FL,34987,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.28544946,-80.48055298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,2,230,230,N,N
-8955231.531,3203026.631,36131,151367,WEST,VERO BEACH,FL,32966,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.63494858,-80.44621357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/12/2015 0:00,5,138,-999999,N,Y
-8955418.03,5032324.846,36132,151368,SHENANGO,WEST MIDDLESEX,PA,16159,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.13534014,-80.44788892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/6/2015 0:00,9,345,138,N,Y
-8955972.537,2885853.558,36133,151369,KEY LARGO,KEY LARGO,FL,33037,SUBSTATION,IN SERVICE,MONROE,12087,USA,25.08227431,-80.45287014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,138,138,Y,Y
-8961990.566,3233952.351,36134,151370,MICCO,SEBASTIAN,FL,32976,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.88078935,-80.50693101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-8957033.495,3216335.643,36135,151371,WABASSO,VERO BEACH,FL,32967,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.74081522,-80.46240089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/12/2015 0:00,2,138,138,Y,Y
-8958775.388,4543077.059,36136,151372,RONCEVERTE,RONCEVERTE,WV,24970,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.74224262,-80.47804858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,N,N
-8955860.187,2930754.928,36137,151373,FLORIDA CITY,HOMESTEAD,FL,33035,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.44704667,-80.45186088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,4,138,138,N,N
-8965792.232,4069450.749,36138,151374,CAMDEN,CASSATT,SC,29032,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.30218594,-80.54108196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/29/2015 0:00,IMAGERY,1/29/2015 0:00,7,230,69,N,N
-8956771.657,4958434.912,36139,151375,MIDLAND,MIDLAND,PA,15059,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.63351731,-80.46004876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-8956700.669,4958240.85,36140,151376,MIDLAND,MIDLAND,PA,15059,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.63219433,-80.45941106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,5/22/2015 0:00,1,138,138,Y,Y
-8960465.426,2934252.722,36141,151377,REDLAND,HOMESTEAD,FL,33030,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.47541615,-80.49323045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,5/28/2015 0:00,1,138,138,Y,Y
-8963501.815,3231887.891,36142,151378,UNKNOWN151378,SEBASTIAN,FL,32976,SUBSTATION,IN SERVICE,BREVARD,12009,USA,27.86439545,-80.5205068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,5,230,-999999,N,N
-8955256.136,3204391.413,36143,151379,TAP151379,VERO BEACH,FL,32966,TAP,IN SERVICE,INDIAN RIVER,12061,USA,27.64580947,-80.4464346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,-999999,-999999,Y,Y
-8955256.136,3204371.805,36144,151380,TAP151380,VERO BEACH,FL,32966,TAP,IN SERVICE,INDIAN RIVER,12061,USA,27.64565344,-80.4464346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,3,-999999,-999999,Y,Y
-8962489.482,2945209.685,36145,151381,UNKNOWN151381,MIAMI,FL,33170,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.5642412,-80.51141285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,2,138,138,Y,Y
-9201491.165,4087837.505,36146,151382,TAP151382,ANDERSON,SC,29624,TAP,IN SERVICE,ANDERSON,45007,USA,34.438519,-82.65840151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,N,N
-9200359.861,4089005.343,36147,151383,TAP151383,ANDERSON,SC,29624,TAP,IN SERVICE,ANDERSON,45007,USA,34.44717072,-82.64823883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9203074.885,4071069.427,36148,151384,TAP151384,IVA,SC,29655,TAP,IN SERVICE,ANDERSON,45007,USA,34.31419692,-82.6726283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9199388.469,4107405.786,36149,151385,TAP151385,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.58336881,-82.63951267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,100,100,Y,Y
-9200844.815,4104337.333,36150,151386,TAP151386,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.56067192,-82.65259524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,100,100,Y,Y
-9202080.18,4087724.45,36151,151387,UNKNOWN151387,STARR,SC,29684,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.4376814,-82.66369271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9199277.704,3263406.017,36152,151388,PATTERSON ROAD,ODESSA,FL,33556,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.11441057,-82.63851764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9194084.392,3261539.803,36153,151389,KEYSTONE,ODESSA,FL,33556,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.09962313,-82.59186532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9198965.455,3218516.125,36154,151390,UNKNOWN151390,ST PETERSBURG,FL,33701,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.75815009,-82.63571266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,115,Y,Y
-9207263.407,4101877.288,36155,151391,UNKNOWN151391,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.54247086,-82.71025444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9206544.596,4101545.458,36156,151392,UNKNOWN151392,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.54001546,-82.70379725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,3,100,-999999,Y,N
-9206449.362,4101913.736,36157,151393,UNKNOWN151393,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.54274056,-82.70294175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-9205270.224,4100539.87,36158,151394,UNKNOWN151394,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.53257408,-82.69234937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,100,100,Y,Y
-9200002.865,4097971.468,36159,151395,UNKNOWN151395,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.51356482,-82.64503187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9201264.374,4097162.114,36160,151396,UNKNOWN151396,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.50757373,-82.6563642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9201323.717,4087503.636,36161,151397,UNKNOWN151397,ANDERSON,SC,29624,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.43604542,-82.65689729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,100,100,Y,Y
-9201150.261,4092571.672,36162,151398,UNKNOWN151398,ANDERSON,SC,29626,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.47358569,-82.65533911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9199401.389,4107421.894,36163,151399,TAP151399,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.58348794,-82.63962872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9199412.712,4107383.195,36164,151400,TAP151400,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.58320173,-82.63973044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9199420.129,4107423.089,36165,151401,TAP151401,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.58349678,-82.63979707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9199434.962,4107388.342,36166,151402,TAP151402,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.5832398,-82.63993032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9200973.891,4104450.337,36167,151403,TAP151403,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.5615079,-82.65375475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9200844.64,4104348.68,36168,151405,TAP151405,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.56075587,-82.65259367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9200828.756,4104341.89,36169,151406,TAP151406,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.56070563,-82.65245098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9199985.228,4097990.327,36170,151407,TAP151407,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.51370442,-82.64487344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY/OTHER,12/15/2016 0:00,3,-999999,-999999,Y,Y
-9201106.515,4087817.093,36171,151408,TAP151408,ANDERSON,SC,29624,TAP,IN SERVICE,ANDERSON,45007,USA,34.43836777,-82.65494613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,100,100,Y,Y
-9203379.463,3268216.101,36172,151409,UNKNOWN151409,TARPON SPRINGS,FL,34688,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.15251513,-82.67536437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,-999999,Y,Y
-9208670.314,3275035.14,36173,151410,ELFERS,HOLIDAY,FL,34690,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.20651101,-82.7228929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-9203576.375,3227939.05,36174,151411,32ND STREET,ST PETERSBURG,FL,33702,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.83303075,-82.67713326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9206867.045,3235476.542,36175,151412,ULMERTON TRANSFER CENTER,CLEARWATER,FL,33760,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.89289138,-82.70669385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,-999999,-999999,N,N
-9206338.308,3220065.071,36176,151413,51ST STREET,ST PETERSBURG,FL,33707,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.77046256,-82.70194413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,115,Y,Y
-9205831.138,3249048.322,36177,151414,SAFETY HARBOR,SAFETY HARBOR,FL,34695,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.00059116,-82.69738814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-9204856.65,3221952.822,36178,151415,40TH STREET,ST PETERSBURG,FL,33713,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.78546628,-82.68863416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/23/2015 0:00,2,115,-999999,Y,N
-9204869.873,3222134.601,36179,151416,40TH STREET,ST PETERSBURG,FL,33713,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.78691094,-82.68875295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,3,230,-999999,Y,N
-9201577.462,3230887.408,36180,151417,NORTHEAST,ST PETERSBURG,FL,33702,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.85644972,-82.65917672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,-999999,Y,N
-9198828.235,3220864.405,36181,151418,VINOY,ST PETERSBURG,FL,33701,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.77681587,-82.63447999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,0,-999999,-999999,N,N
-9194025.084,3254045.534,36182,151419,SHELDON ROAD,TAMPA,FL,33626,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.04021981,-82.59133255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,12,230,-999999,N,Y
-9203433.796,3214652.541,36183,151420,MAXIMO,ST PETERSBURG,FL,33712,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.72743264,-82.67585245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,115,115,Y,Y
-9198702.905,3226354.9,36184,151421,PILLSBURY,ST PETERSBURG,FL,33703,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.82044568,-82.63335413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,N,N
-9203624.137,3379655.588,36185,151422,INGLIS,INGLIS,FL,34449,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.03149762,-82.67756231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/4/2015 0:00,5,115,69,N,Y
-9205997.959,3370610.804,36186,151423,CRYSTAL RIVER,CRYSTAL RIVER,FL,34428,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.96043141,-82.69888672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/1/2015 0:00,10,500,230,N,N
-9196256.165,3370362.9,36187,151424,CRYSTAL RIVER EAST,CRYSTAL RIVER,FL,34428,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.95848291,-82.6113747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/2/2015 0:00,4,230,115,Y,N
-9195543.677,3479708.313,36188,151425,HIGH SPRINGS,HIGH SPRINGS,FL,32643,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.81434839,-82.60497431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/26/2015 0:00,3,69,69,Y,Y
-9196317.604,3181282.669,36189,151426,CORTEZ,BRADENTON,FL,34210,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.46176563,-82.61192661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,-999999,-999999,N,N
-9207924.261,3283630.32,36190,151427,PORT RICHEY WEST,PORT RICHEY,FL,34668,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.27453222,-82.71619099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,2,115,115,Y,Y
-9204231.495,3274639.37,36191,151428,SEVEN SPRINGS,NEW PORT RICHEY,FL,34655,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.20337789,-82.68301831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,9,230,115,Y,Y
-9203999.082,3284508.824,36192,151429,NEW PORT RICHEY,PORT RICHEY,FL,34668,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.28148215,-82.68093051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/6/2015 0:00,4,115,115,Y,Y
-9194654.966,3273285.067,36193,151430,ODESSA,ODESSA,FL,33556,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.19265583,-82.59699088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9194617.589,3185004.48,36194,151431,WALKER,BRADENTON,FL,34205,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.4914279,-82.59665511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9198710.148,3529030.996,36195,151432,COLUMBIA,LAKE CITY,FL,32055,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.19803591,-82.6334192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,3,115,115,N,N
-9199185.995,3218520.909,36196,151433,BAYBORO,ST PETERSBURG,FL,33701,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.75818812,-82.63769381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,115,115,Y,Y
-9202324.984,4087779.945,36197,151434,ANDERSON,STARR,SC,29684,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.43809255,-82.66589182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/19/2014 0:00,IMAGERY,12/6/2017 0:00,16,230,100,Y,N
-9194357.797,3461153.843,36198,151435,NEWBERRY,NEWBERRY,FL,32669,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.66962757,-82.59432137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/23/2015 0:00,IMAGERY,3/23/2015 0:00,3,230,-999999,N,N
-9199501.469,3434874.211,36199,151436,UNKNOWN151436,BRONSON,FL,32621,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.46429544,-82.64052776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,-999999,-999999,Y,Y
-9205537.016,3296360.052,36200,151437,TAP151437,HUDSON,FL,34667,TAP,IN SERVICE,PASCO,12101,USA,28.375194,-82.694746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,115,115,Y,Y
-9195167.185,3250583.884,36201,151438,TAP151438,TAMPA,FL,33615,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.01276995,-82.60159222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,69,69,Y,Y
-9205622.366,3232826.884,36202,151439,TAP151439,CLEARWATER,FL,33762,TAP,IN SERVICE,PINELLAS,12103,USA,27.87185231,-82.69551271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,-999999,-999999,Y,Y
-9206491.785,3234658.314,36203,151440,TAP151440,CLEARWATER,FL,33760,TAP,IN SERVICE,PINELLAS,12103,USA,27.88639485,-82.70332283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,-999999,-999999,Y,Y
-9123255.641,3069132.918,36204,151441,SOUTH CAPE,CAPE CORAL,FL,33904,SUBSTATION,IN SERVICE,LEE,12071,USA,26.5642314,-81.95559983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,N,N
-9135253.145,3323384.463,36205,151442,UNKNOWN151442,WEBSTER,FL,33597,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.58857594,-82.06337524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9125219.355,3257704.064,36206,151443,NORTHWEST,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.06922325,-81.97324018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,69,69,Y,Y
-9123887.793,3246127.977,36207,151444,MEDULLA,LAKELAND,FL,33813,SUBSTATION,IN SERVICE,POLK,12105,USA,27.97742564,-81.96127855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,-999999,-999999,Y,Y
-9131278.084,3390886.623,36208,151445,TAP151445,OCALA,FL,34472,TAP,IN SERVICE,MARION,12083,USA,29.11967348,-82.02766667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,10/12/2016 0:00,3,230,230,N,N
-9130911.527,3390144.208,36209,151446,TAP151446,OCALA,FL,34472,TAP,IN SERVICE,MARION,12083,USA,29.11384704,-82.02437383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,10/12/2016 0:00,3,69,69,N,N
-9133718.95,3816663.522,36210,151447,UNKNOWN151447,METTER,GA,30439,SUBSTATION,IN SERVICE,CANDLER,13043,USA,32.40554722,-82.04959333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,0,-999999,-999999,N,N
-9128658.385,3613061.792,36211,151448,UNKNOWN151448,FOLKSTON,GA,31537,SUBSTATION,IN SERVICE,CHARLTON,13049,USA,30.84828573,-82.00413351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9134280.819,3938866.082,36212,151449,UNKNOWN151449,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.32758146,-82.05464069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-9123644.761,3253665.336,36213,151450,UNKNOWN151450,LAKELAND,FL,33815,SUBSTATION,IN SERVICE,POLK,12105,USA,28.03720529,-81.95909536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-9130104.224,3254620.472,36214,151451,UNKNOWN151451,LAKELAND,FL,33815,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04477821,-82.0171217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-9130761.911,3345371.538,36215,151452,UNKNOWN151452,SUMTERVILLE,FL,33585,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.76186483,-82.0230298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-9132477.722,3112510.119,36216,151453,COOPER,PUNTA GORDA,FL,33950,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.91222838,-82.0384432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-9129363.734,3260912.45,36217,151454,GALLOWAY,LAKELAND,FL,33810,SUBSTATION,IN SERVICE,POLK,12105,USA,28.09465168,-82.01046976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-9126695.543,3265418.618,36218,151455,GIBSONIA,LAKELAND,FL,33810,SUBSTATION,IN SERVICE,POLK,12105,USA,28.13035566,-81.986501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9129994.809,3257659.782,36219,151456,SUTTON,LAKELAND,FL,33810,SUBSTATION,IN SERVICE,POLK,12105,USA,28.06887224,-82.01613881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9129910.738,3252501.621,36220,151457,WINSTON,LAKELAND,FL,33811,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0279779,-82.01538359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,-999999,-999999,N,N
-9124376.622,3250429.617,36221,151458,SOUTHWEST,LAKELAND,FL,33803,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0115465,-81.96566977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,-999999,-999999,N,N
-9128993.934,3246165.91,36222,151459,DRANEFIELD,LAKELAND,FL,33811,SUBSTATION,IN SERVICE,POLK,12105,USA,27.97772657,-82.00714779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9128154.4,3252991.321,36223,151460,WEST,LAKELAND,FL,33815,SUBSTATION,IN SERVICE,POLK,12105,USA,28.03186095,-81.99960613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,230,-999999,N,Y
-9136980.49,3405071.65,36224,151461,GERALD EAGLE ELECTRIC,OCALA,FL,34479,SUBSTATION,IN SERVICE,MARION,12083,USA,29.23093344,-82.07889225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,4,-999999,-999999,N,N
-9136926.882,3404869.077,36225,151462,SEMINOLE ELECTRIC COOPERATIVE,OCALA,FL,34479,SUBSTATION,IN SERVICE,MARION,12083,USA,29.22934541,-82.07841068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/31/2015 0:00,8,230,-999999,N,N
-9130842.783,3383164.456,36226,151463,PROGRESS ENERGY ELECTRIC-BELLEVIEW,BELLEVIEW,FL,34420,SUBSTATION,IN SERVICE,MARION,12083,USA,29.05905416,-82.02375628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,1,69,69,Y,Y
-9127093.353,3450928.829,36227,151464,FORT MCCOY OCB ELECTRIC,HAWTHORNE,FL,32640,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.58978551,-81.99007458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,3,115,-999999,N,N
-9124260.44,3370638.28,36228,151465,ORANGE BLOSSOM ELECTRIC,SUMMERFIELD,FL,34491,SUBSTATION,IN SERVICE,MARION,12083,USA,28.96064737,-81.9646261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/6/2015 0:00,2,69,69,Y,Y
-9123228.223,3352377.178,36229,151466,CENTRAL FLORIDA,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.8170188,-81.95535353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/4/2015 0:00,16,500,69,N,Y
-9122961.103,3538610.474,36230,151467,DUVAL,JACKSONVILLE,FL,32234,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.27238351,-81.95295395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/18/2015 0:00,11,500,230,N,N
-9132127.789,3125746.318,36231,151468,DEEPCREEK,PUNTA GORDA,FL,33983,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,27.01820428,-82.0352997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9130058.217,3069019.513,36232,151469,AQUALINDA,CAPE CORAL,FL,33914,SUBSTATION,IN SERVICE,LEE,12071,USA,26.56332021,-82.01670841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,3,138,138,N,N
-9135306.965,3128775.353,36233,151470,PEACHLAND,NORTH PORT,FL,34288,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.04244229,-82.06385872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,-999999,N,N
-9125740.849,3117885.778,36234,151471,CLEVELAND,PUNTA GORDA,FL,33982,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.95528074,-81.97792484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,-999999,-999999,N,N
-9125620.074,3117663.036,36235,151472,CHARLOTTE,PUNTA GORDA,FL,33982,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.95349717,-81.97683989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,12,230,-999999,N,N
-9126999.811,3538912.594,36236,151473,BALDWIN,JACKSONVILLE,FL,32234,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.27472739,-81.98923428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/9/2015 0:00,3,115,-999999,N,Y
-9131317.502,3453276.398,36237,151474,HAWTHORNE OCB ELECTRIC,HAWTHORNE,FL,32640,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.60812211,-82.02802077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/26/2015 0:00,2,115,115,N,N
-9132497.491,3466161.676,36238,151475,MELROSE ELECTRIC,MELROSE,FL,32666,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.70870815,-82.03862078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/27/2015 0:00,1,115,115,Y,Y
-9136444.319,3119385.662,36239,151476,HARBOR,PUNTA GORDA,FL,33980,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.96729001,-82.07407574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9133416.012,3115276.828,36240,151477,PUNTA GORDA,PUNTA GORDA,FL,33950,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.93438834,-82.046872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,3,-999999,-999999,N,N
-9129803.428,3072505.79,36241,151478,WEST CAPE,CAPE CORAL,FL,33914,SUBSTATION,IN SERVICE,LEE,12071,USA,26.59132866,-82.0144196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,N,N
-9130770.23,3078466.868,36242,151479,CAPE NORTH,CAPE CORAL,FL,33991,SUBSTATION,IN SERVICE,LEE,12071,USA,26.63920358,-82.02310453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,5,230,138,Y,N
-9125412.341,3070726.067,36243,151480,CAPE CORAL,CAPE CORAL,FL,33914,SUBSTATION,IN SERVICE,LEE,12071,USA,26.57703137,-81.9749738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,138,138,N,N
-9134492.36,3938877.479,36244,151481,PEACH ORCHARD,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.327667,-82.056541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,2,230,230,Y,Y
-9124265.932,3501223.319,36245,151482,KINGSLEY LAKE,STARKE,FL,32091,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.98189883,-81.96467543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/1/2015 0:00,IMAGERY,10/1/2015 0:00,1,230,230,Y,Y
-9132254.171,3371930.054,36246,151485,RISER151485,THE VILLAGES,FL,32162,RISER,IN SERVICE,MARION,12083,USA,28.9708,-82.036435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-9134183.783,3363183.566,36247,151486,TAP151486,WILDWOOD,FL,34785,TAP,IN SERVICE,SUMTER,12119,USA,28.902038,-82.053769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9132391.706,3360010.383,36248,151487,UNKNOWN151487,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.87708021,-82.0376705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,69,69,Y,Y
-9128749.277,3350179.491,36249,151489,TAP151489,WILDWOOD,FL,34785,TAP,IN SERVICE,SUMTER,12119,USA,28.79972,-82.00495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9133010.857,3350237.38,36250,151490,UNKNOWN151490,WILDWOOD,FL,34785,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.8001757,-82.04323242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-9134416.546,3344970.057,36251,151491,TAP151491,SUMTERVILLE,FL,33585,TAP,IN SERVICE,SUMTER,12119,USA,28.75870318,-82.05585994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9130900.971,3527057.841,36252,151492,TAP151492,JACKSONVILLE,FL,32234,TAP,IN SERVICE,CLAY,12019,USA,30.182715,-82.024279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9132852.855,3523276.786,36253,151493,UNKNOWN151493,JACKSONVILLE,FL,32234,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.15334969,-82.04181307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,115,115,Y,Y
-9123593.097,3255403.738,36254,151494,RISER151494,LAKELAND,FL,33815,RISER,IN SERVICE,POLK,12105,USA,28.05098805,-81.95863125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,69,69,Y,Y
-9122980.773,3255448.975,36255,151495,RISER151495,LAKELAND,FL,33801,RISER,IN SERVICE,POLK,12105,USA,28.05134668,-81.95313065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,69,69,Y,Y
-9123647.504,3253118.577,36256,151496,RISER151496,LAKELAND,FL,33803,RISER,IN SERVICE,POLK,12105,USA,28.03287,-81.95912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,-999999,-999999,Y,Y
-9123660.159,3253389.226,36257,151497,RISER151497,LAKELAND,FL,33815,RISER,IN SERVICE,POLK,12105,USA,28.03501601,-81.95923368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,2,69,-999999,Y,Y
-9131713.288,3234194.59,36258,151498,UNKNOWN151498,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.88271281,-82.03157617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,Y,Y
-9132131.719,3234164.136,36259,151499,TAP151499,MULBERRY,FL,33860,TAP,IN SERVICE,POLK,12105,USA,27.882471,-82.035335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9132108.51,3234165.346,36260,151500,UNKNOWN151500,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.88248061,-82.03512651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,69,-999999,Y,Y
-9128854.745,3237531.296,36261,151501,TAP151501,MULBERRY,FL,33860,TAP,IN SERVICE,POLK,12105,USA,27.90920392,-82.00589744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9130166.819,3115196.124,36262,151502,TAP151502,PUNTA GORDA,FL,33950,TAP,IN SERVICE,CHARLOTTE,12015,USA,26.933742,-82.017684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9133414.231,3115344.587,36263,151503,TAP151503,PUNTA GORDA,FL,33950,TAP,IN SERVICE,CHARLOTTE,12015,USA,26.934931,-82.046856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9136605.657,3211594.2,36264,151506,UNKNOWN151506,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.70311115,-82.07552507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,-999999,-999999,Y,Y
-9128497.889,3214901.656,36265,151507,UNKNOWN151507,MULBERRY,FL,33860,SUBSTATION,IN SERVICE,POLK,12105,USA,27.72941349,-82.00269175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9123013.461,3195892.982,36266,151508,TAP151508,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.5781617,-81.95342429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9123167.092,3195810.803,36267,151509,UNKNOWN151509,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.57750735,-81.95480438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9126985.74,3194203.479,36268,151510,UNKNOWN151510,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.56470823,-81.98910788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9124744.187,3200453.452,36269,151511,UNKNOWN151511,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.61446838,-81.96897167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,-999999,-999999,N,N
-9134071.738,3198018.764,36270,151514,TAP151514,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.59508691,-82.05276248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9134072.797,3197865.44,36271,151515,UNKNOWN151515,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.59386625,-82.052772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9134073.221,3197885.763,36272,151516,TAP151516,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.59402805,-82.05277581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9133752.42,3198017.017,36273,151517,TAP151517,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.595073,-82.049894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9120926.971,3074340.414,36274,151518,EVEREST,CAPE CORAL,FL,33904,SUBSTATION,IN SERVICE,LEE,12071,USA,26.60606512,-81.93468103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,N,N
-9121848.662,3265237.692,36275,151519,HEMPHILL,LAKELAND,FL,33809,SUBSTATION,IN SERVICE,POLK,12105,USA,28.12892234,-81.94296072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9122840.589,3254840.902,36276,151520,LAKE MIRROR,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04652585,-81.95187136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9118095.19,3258678.2,36277,151521,SADDLE CREEK,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.07694451,-81.90924271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-9118483.252,3354223.413,36278,151522,UNKNOWN151522,LEESBURG,FL,34748,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.83154897,-81.91272873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9122595.77,3941236.548,36279,151523,UNKNOWN151523,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.34537191,-81.94967211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,N,N
-9115708.394,3352125.802,36280,151524,LEESBURG CENTRAL,LEESBURG,FL,34748,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.81504027,-81.88780176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9109097.279,3271508.902,36281,151525,POLK CITY,POLK CITY,FL,33868,SUBSTATION,IN SERVICE,POLK,12105,USA,28.17859224,-81.8284131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,69,69,Y,Y
-9119867.412,3367847.727,36282,151526,UNKNOWN151526,LADY LAKE,FL,32159,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.93871177,-81.92516285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9110006.431,3236718.276,36283,151527,UNKNOWN151527,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.9027497,-81.83658015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9116907.262,3542530.743,36284,151528,TAP151528,JACKSONVILLE,FL,32221,TAP,IN SERVICE,DUVAL,12031,USA,30.30279302,-81.89857137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2017 0:00,IMAGERY,5/18/2017 0:00,3,230,230,Y,Y
-9119137.506,3237493.641,36285,151529,UNKNOWN151529,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.908905,-81.918606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9119055.798,3235777.02,36286,151530,UNKNOWN151530,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.895277,-81.917872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-9115365.019,3268337.058,36287,151531,ORANGEDALE,LAKELAND,FL,33809,SUBSTATION,IN SERVICE,POLK,12105,USA,28.15347315,-81.88471717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9117983.972,3255639.08,36288,151532,COMBEE ROAD,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0528538,-81.90824362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9109187.829,3060567.349,36289,151533,ALICO,FORT MYERS,FL,33912,SUBSTATION,IN SERVICE,LEE,12071,USA,26.49538782,-81.82922653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,9,230,-999999,N,Y
-9109139.137,3060353.379,36290,151534,SAN CARLOS,FORT MYERS,FL,33912,SUBSTATION,IN SERVICE,LEE,12071,USA,26.49366756,-81.82878912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-9121924.833,3059470.93,36291,151535,IONA,FORT MYERS BEACH,FL,33931,SUBSTATION,IN SERVICE,LEE,12071,USA,26.48657266,-81.94364498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9109715.677,3053987.279,36292,151536,ESTERO,ESTERO,FL,33928,SUBSTATION,IN SERVICE,LEE,12071,USA,26.44247416,-81.83396827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/3/2015 0:00,3,138,138,N,N
-9120394.891,3259909.244,36293,151537,MCINTOSH,LAKELAND,FL,33805,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0867013,-81.92990128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,7,230,69,N,Y
-9121624.125,3228187.603,36294,151538,PEBBLEDALE,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.83500521,-81.94094367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/polktofishhawk/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,7,230,230,Y,Y
-9119968.38,3249891.615,36295,151539,GLENDALE,LAKELAND,FL,33803,SUBSTATION,IN SERVICE,POLK,12105,USA,28.00727963,-81.92606986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9119551.208,3242969.788,36296,151540,GROVE,LAKELAND,FL,33813,SUBSTATION,IN SERVICE,POLK,12105,USA,27.95236782,-81.92232234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,-999999,-999999,N,N
-9117756.549,3250478.759,36297,151541,EATON PARK,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.01193623,-81.90620065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,Y,N
