X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9115508.438,3244680.875,36298,151542,HIGHLAND CITY,LAKELAND,FL,33812,SUBSTATION,IN SERVICE,POLK,12105,USA,27.96594471,-81.88600553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,-999999,-999999,N,N
-9108940.924,3268533.632,36299,151543,LAKE AGNES,POLK CITY,FL,33868,SUBSTATION,IN SERVICE,POLK,12105,USA,28.15503007,-81.82700855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/lakeagnes/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,4,230,69,N,Y
-9122348.19,3544599.36,36300,151544,BRANDY BRANCH,FLORAHOME,FL,32140,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.31883547,-81.94744806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/10/2015 0:00,7,230,230,N,N
-9113807.217,3351932.059,36301,151545,LEESBURG EAST,LEESBURG,FL,34748,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.81351533,-81.8707232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9110313.838,3516987.714,36302,151546,BLACK CREEK,CALLAHAN,FL,32011,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.10448668,-81.83934163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,8,230,115,N,N
-9108794.065,3507691.088,36303,151547,LAKE ASBURY,MIDDLEBURG,FL,32068,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.03221215,-81.82568928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/18/2015 0:00,1,115,115,Y,Y
-9112073.365,3087245.832,36304,151548,SLATER,NORTH FORT MYERS,FL,33917,SUBSTATION,IN SERVICE,LEE,12071,USA,26.70967312,-81.85514774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/2/2015 0:00,1,138,138,Y,Y
-9116180.518,3355217.457,36305,151549,LEESBURG PICCIOLA,LEESBURG,FL,34748,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.83937141,-81.89204292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9116886.601,3511941.149,36306,151550,MIDDLEBURG,MIDDLEBURG,FL,32068,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.06525984,-81.89838577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/18/2015 0:00,1,230,230,Y,Y
-9109547.404,3516896.949,36307,151551,MIDDLEBURG,MIDDLEBURG,FL,32068,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.10378129,-81.83245664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/18/2015 0:00,2,115,115,Y,Y
-9114366.155,3343665.251,36308,151552,OKAHUMPKA,OKAHUMPKA,FL,34762,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.74842718,-81.87574422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,3,69,69,Y,Y
-9117122.251,3236015.447,36309,151553,CREWS LAKE,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.89716994,-81.90050265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,5,230,-999999,Y,N
-9109815.817,3237450.947,36310,151554,NORTH BARTOW,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.90856608,-81.83486784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,6,230,69,Y,Y
-9112553.979,3150875.017,36311,151555,ARCADIA,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.21912275,-81.85946517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9119937.53,3189030.495,36312,151556,VANDOLAH,WAUCHULA,FL,33873,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.52350563,-81.92579274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,10,230,-999999,Y,N
-9122019.884,3078264.977,36313,151557,INDUSTRIAL,CAPE CORAL,FL,33990,SUBSTATION,IN SERVICE,LEE,12071,USA,26.63758247,-81.94449884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,138,138,N,N
-9117232.105,3062439.644,36314,151558,GLADIOLUS,FORT MYERS,FL,33908,SUBSTATION,IN SERVICE,LEE,12071,USA,26.51043944,-81.90148949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9114788.686,3073706.625,36315,151559,COLONIAL,FORT MYERS,FL,33901,SUBSTATION,IN SERVICE,LEE,12071,USA,26.60097448,-81.87953989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9111301.598,3074102.167,36316,151560,WINKLER,FORT MYERS,FL,33916,SUBSTATION,IN SERVICE,LEE,12071,USA,26.60415153,-81.84821484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9111275.793,3070029.913,36317,151561,METRO,FORT MYERS,FL,33966,SUBSTATION,IN SERVICE,LEE,12071,USA,26.57143838,-81.84798302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9113218.479,3078814.082,36318,151562,FORT MYERS,FORT MYERS,FL,33901,SUBSTATION,IN SERVICE,LEE,12071,USA,26.64199153,-81.86543448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-9115930.244,3082125.494,36319,151563,PINEY ROAD,NORTH FORT MYERS,FL,33903,SUBSTATION,IN SERVICE,LEE,12071,USA,26.66857699,-81.88979467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,138,138,N,N
-9119681.421,3080317.84,36320,151564,TROPIC ISLE,CAPE CORAL,FL,33909,SUBSTATION,IN SERVICE,LEE,12071,USA,26.65406512,-81.92349206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,N,N
-9117088.852,3068318.895,36321,151565,EDISON,FORT MYERS,FL,33919,SUBSTATION,IN SERVICE,LEE,12071,USA,26.55769067,-81.90020263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,Y
-9111322.206,3076342.577,36322,151566,HANSON,FORT MYERS,FL,33916,SUBSTATION,IN SERVICE,LEE,12071,USA,26.62214516,-81.84839996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,Y
-9115714.738,3226801.419,36323,151567,BARCOLA,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.82399313,-81.88785875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,5,230,69,Y,Y
-9119797.606,3085716.427,36324,151568,CORBETT,CAPE CORAL,FL,33909,SUBSTATION,IN SERVICE,LEE,12071,USA,26.69739958,-81.92453577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/2/2015 0:00,3,138,138,N,N
-9109749.917,3535764.144,36325,151569,CECIL FIELD,JACKSONVILLE,FL,32210,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.25029863,-81.83427585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/11/2015 0:00,IMAGERY,3/11/2015 0:00,2,138,138,N,N
-9118951.173,3085840.934,36326,151570,LEE,NORTH FORT MYERS,FL,33903,SUBSTATION,IN SERVICE,LEE,12071,USA,26.6983988,-81.91693213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2015 0:00,IMAGERY,6/2/2015 0:00,8,230,138,Y,N
-9120163.392,3367896.687,36327,151571,TAP151571,LADY LAKE,FL,32159,TAP,IN SERVICE,LAKE,12069,USA,28.93909667,-81.92782169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9119767.884,3366140.512,36328,151572,TAP151572,LADY LAKE,FL,32159,TAP,IN SERVICE,LAKE,12069,USA,28.92528964,-81.92426878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9119917.342,3366324.609,36329,151573,UNKNOWN151573,LADY LAKE,FL,32159,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.9267371,-81.92561138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,69,69,Y,Y
-9117589.199,3361210.002,36330,151574,UNKNOWN151574,FRUITLAND PARK,FL,34731,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.88651619,-81.90469731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-9116243.534,3355179.281,36331,151575,TAP151575,LEESBURG,FL,34748,TAP,IN SERVICE,LAKE,12069,USA,28.839071,-81.892609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9111352.928,3389827.118,36332,151576,TAP151576,OCKLAWAHA,FL,32179,TAP,IN SERVICE,MARION,12083,USA,29.11135844,-81.84867594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9110474.684,3337031.531,36333,151577,UNKNOWN151577,HOWEY IN THE HILLS,FL,34737,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.69616767,-81.84078654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9114682.5,3236123.778,36334,151578,TAP151578,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.89803,-81.878586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9114682.983,3236190.725,36335,151579,TAP151579,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.89856151,-81.87859033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-9114706.564,3236181.355,36336,151580,UNKNOWN151580,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.89848711,-81.87880217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,-999999,-999999,Y,Y
-9109096.043,3271545.115,36337,151581,TAP151581,POLK CITY,FL,33868,TAP,IN SERVICE,POLK,12105,USA,28.178879,-81.828402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,69,69,Y,Y
-9117953.846,3258750.051,36338,151582,TAP151582,LAKELAND,FL,33805,TAP,IN SERVICE,POLK,12105,USA,28.077514,-81.907973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,230,230,Y,Y
-9108911.19,3232529.365,36339,151583,UNKNOWN151583,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.86948967,-81.82674144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-9108878.998,3232513.465,36340,151584,TAP151584,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.8693634,-81.82645225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-9108906.203,3232803.257,36341,151585,UNKNOWN151585,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.87166469,-81.82669664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,69,69,Y,Y
-9111254.263,3252476.18,36342,151586,UNKNOWN151586,WINTER HAVEN,FL,33880,SUBSTATION,IN SERVICE,POLK,12105,USA,28.02777616,-81.84778962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,69,69,Y,Y
-9113096.42,3254533.542,36343,151587,TAP151587,LAKELAND,FL,33801,TAP,IN SERVICE,POLK,12105,USA,28.044089,-81.864338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9113036.607,3254676.464,36344,151588,UNKNOWN151588,LAKELAND,FL,33801,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04522214,-81.86380069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,69,69,Y,Y
-9112062.687,3087169.928,36345,151589,TAP151589,NORTH FORT MYERS,FL,33917,TAP,IN SERVICE,LEE,12071,USA,26.70906402,-81.85505182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,N,N
-9119132.013,3092577.82,36346,151590,NORTH TRAIL,NORTH FORT MYERS,FL,33903,SUBSTATION,IN SERVICE,LEE,12071,USA,26.7524522,-81.91855665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.cape-coral-daily-breeze.com/pdf/news/542628_1.pdf",11/1/2016 0:00,IMAGERY,3/19/2019 0:00,1,138,138,N,N
-9119818.672,3085660.146,36347,151591,TAP151591,CAPE CORAL,FL,33903,TAP,IN SERVICE,LEE,12071,USA,26.6969479,-81.92472502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,N,N
-9119826.129,3085593.87,36348,151592,TAP151592,CAPE CORAL,FL,33909,TAP,IN SERVICE,LEE,12071,USA,26.696416,-81.924792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,N,N
-9121970.415,3069276.276,36349,151593,RISER151593,CAPE CORAL,FL,33904,RISER,IN SERVICE,LEE,12071,USA,26.56538325,-81.94405445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,138,138,N,N
-9117110.173,3085663.723,36350,151594,TAP151594,NORTH FORT MYERS,FL,33903,TAP,IN SERVICE,LEE,12071,USA,26.69697661,-81.90039416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,138,N,N
-9111290.435,3078139.468,36351,151595,TAP151595,FORT MYERS,FL,33916,TAP,IN SERVICE,LEE,12071,USA,26.63657467,-81.84811456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,138,Y,Y
-9121310.501,3196916.614,36352,151596,TAP151596,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.58631206,-81.93812634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9122003.763,3197048.381,36353,151597,TAP151597,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.58736117,-81.94435402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9121924.523,3196868.562,36354,151598,UNKNOWN151598,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.58592947,-81.9436422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9121305.007,3196917.62,36355,151599,TAP151599,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.58632006,-81.93807699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9120831.435,3196579.901,36356,151600,UNKNOWN151600,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.58363115,-81.93382282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9115824.071,3195149.712,36357,151601,UNKNOWN151601,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.57224326,-81.8888409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9121803.398,3200220.721,36358,151602,TAP151602,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.61261585,-81.94255411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9112490.093,3206245.577,36359,151603,TAP151603,BOWLING GREEN,FL,33834,TAP,IN SERVICE,POLK,12105,USA,27.66056312,-81.85889127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,N,N
-9112525.852,3206245.577,36360,151604,UNKNOWN151604,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,POLK,12105,USA,27.66056312,-81.8592125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,N,N
-9111996.025,3210907.648,36361,151605,UNKNOWN151605,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.69765059,-81.85445298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,2,-999999,-999999,N,N
-9149413.455,4153987.266,36362,151606,TAP151606,GREER,SC,29651,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.92716285,-82.19057947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,N,N
-9148761.134,4122720.474,36363,151607,TAP151607,FOUNTAIN INN,SC,29644,TAP,IN SERVICE,LAURENS,45059,USA,34.69655657,-82.18471958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9148763.445,4376090.158,36364,151608,TAP151608,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.54655999,-82.18474034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9148888.461,4375805.731,36365,151609,TAP151609,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.54450729,-82.18586337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9147091.609,4340469.146,36366,151610,TAP151610,HAMPTON,TN,37658,TAP,IN SERVICE,CARTER,47019,USA,36.28906232,-82.16972198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9147286.403,4053570.654,36367,151611,TAP151611,GREENWOOD,SC,29646,TAP,IN SERVICE,GREENWOOD,45047,USA,34.18426071,-82.17147184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9150101.145,4439940.227,36368,151612,TAP151612,CLEVELAND,VA,24225,TAP,IN SERVICE,RUSSELL,51167,USA,37.00597908,-82.19675709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9149248.825,4382666.342,36369,151613,TAP151613,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.59400458,-82.18910057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9150932.753,3306989.319,36370,151614,UNKNOWN151614,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.45917302,-82.20422756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9149769.141,3306512.252,36371,151615,UNKNOWN151615,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.45540527,-82.19377466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9150612.717,3398871.908,36372,151616,UNKNOWN151616,OCALA,FL,34474,SUBSTATION,IN SERVICE,MARION,12083,USA,29.18232074,-82.20135262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9149136.555,3512949.219,36373,151617,UNKNOWN151617,RAIFORD,FL,32083,SUBSTATION,IN SERVICE,UNION,12125,USA,30.07309679,-82.18809203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9149109.275,3512973.793,36374,151618,UNKNOWN151618,RAIFORD,FL,32083,SUBSTATION,IN SERVICE,UNION,12125,USA,30.07328783,-82.18784698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9149067.747,3511458.055,36375,151619,UNKNOWN151619,RAIFORD,FL,32083,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,30.06150395,-82.18747393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9147098.577,3950605.661,36376,151620,UNKNOWN151620,AUGUSTA,GA,30905,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.41565194,-82.16978457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/6/2016 0:00,2,115,115,N,N
-9148309.279,5056750.775,36377,151621,UNKNOWN151621,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.3003912,-82.18066049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,2,69,-999999,Y,N
-9147586.977,4145242.141,36378,151622,UNKNOWN151622,GREER,SC,29651,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.86272874,-82.17417194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,2,100,-999999,Y,Y
-9148368.671,4149936.018,36379,151623,TAP151623,GREER,SC,29651,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.89731952,-82.18119402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,100,100,Y,Y
-9150709.244,4117734.409,36380,151624,UNKNOWN151624,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.65972254,-82.20221975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,1,100,100,Y,Y
-9148158.669,4776631.203,36381,151625,POSTON,ATHENS,OH,45701,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.38264403,-82.17930754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,138,N,N
-9149423.981,3277954.221,36382,151626,ZEPHYHILLS,ZEPHYRHILLS,FL,33542,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.22961713,-82.19067403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9150958.819,3291104.714,36383,151627,FORT KING,DADE CITY,FL,33525,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.33364838,-82.20446172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9148350.834,3281617.259,36384,151628,ZEPHYRHILLS NORTH,ZEPHYRHILLS,FL,33540,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.25860499,-82.18103379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/wire-road-transmission-project",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,5,230,-999999,N,N
-9150607.572,3230826.702,36385,151629,FISHHAWK,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.85596757,-82.20130641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/polktofishhawk/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,7,230,69,N,Y
-9150087.804,3295814.428,36386,151630,DADE CITY,DADE CITY,FL,33523,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.37088138,-82.19663726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,4,69,69,Y,Y
-9150243.283,4429425.099,36387,151631,CLINCH RIVER,CLEVELAND,VA,24225,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.93050929,-82.19803394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2014 0:00,IMAGERY,6/26/2014 0:00,13,138,138,Y,Y
-9149197.854,4386901.299,36388,151632,NORTH BRISTOL,BRISTOL,VA,24202,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.6245427,-82.18864269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/27/2014 0:00,IMAGERY,6/27/2014 0:00,8,138,-999999,Y,N
-9148651.554,3394171.011,36389,151633,RED OAK ELECTRIC,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.14544524,-82.1837352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/31/2015 0:00,IMAGERY,3/31/2015 0:00,3,-999999,-999999,Y,Y
-9151097.886,3412956.207,36390,151634,TAP151634,OCALA,FL,34482,TAP,IN SERVICE,MARION,12083,USA,29.29272359,-82.20571097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9149346.277,3409682.94,36391,151635,TAP151635,OCALA,FL,34482,TAP,IN SERVICE,MARION,12083,USA,29.267076,-82.189976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9148036.046,3409678.602,36392,151636,TAP151636,OCALA,FL,34475,TAP,IN SERVICE,MARION,12083,USA,29.267042,-82.178206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9150668.641,3389224.148,36393,151637,TAP151637,OCALA,FL,34476,TAP,IN SERVICE,MARION,12083,USA,29.106626,-82.201855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9150703.039,3378986.35,36394,151638,TAP151638,OCALA,FL,34473,TAP,IN SERVICE,MARION,12083,USA,29.026241,-82.202164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9151276.551,3403154.291,36395,151639,UNKNOWN151639,OCALA,FL,34482,SUBSTATION,IN SERVICE,MARION,12083,USA,29.21590172,-82.20731595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,N,N
-9147099.964,3396302.312,36396,151640,UNKNOWN151640,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.16216556,-82.16979703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,Y,Y
-9150891.447,3306460.01,36397,151641,TAP151641,DADE CITY,FL,33523,TAP,IN SERVICE,PASCO,12101,USA,28.45499267,-82.2038565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9150981.449,3291148.425,36398,151642,TAP151642,DADE CITY,FL,33525,TAP,IN SERVICE,PASCO,12101,USA,28.333994,-82.204665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9148981.705,3234675.966,36399,151643,TAP151643,PLANT CITY,FL,33567,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.886535,-82.186701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9214380.793,4660123.781,36400,151644,HANGING ROCK,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.569018,-82.774191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,765,765,N,N
-9220982.603,4903869.586,36401,151646,TAP151646,SUNBURY,OH,43074,TAP,IN SERVICE,DELAWARE,39041,USA,40.26049748,-82.83349607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9222441.309,4899527.967,36402,151647,UNKNOWN151647,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.23072839,-82.84659985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,765,345,N,Y
-9210012.051,4831273.462,36403,151648,UNKNOWN151648,CARROLL,OH,43112,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.76101016,-82.73494592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,138,-999999,Y,Y
-9222068.072,4850254.89,36404,151649,TAP151649,COLUMBUS,OH,43110,TAP,IN SERVICE,FRANKLIN,39049,USA,39.891962,-82.843247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,138,138,Y,Y
-9221968.552,4852987.852,36405,151650,TAP151650,COLUMBUS,OH,43232,TAP,IN SERVICE,FRANKLIN,39049,USA,39.910796,-82.842353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,138,138,Y,Y
-9220493.732,4990874.881,36406,151651,UNKNOWN151651,TIRO,OH,44887,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.85430162,-82.82910446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,2,138,138,Y,Y
-9222003.664,4932077.816,36407,151652,TAP151652,CARDINGTON,OH,43315,TAP,IN SERVICE,MORROW,39117,USA,40.45359325,-82.84266842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9220807.455,4864252.205,36408,151653,TAP151653,COLUMBUS,OH,43213,TAP,IN SERVICE,FRANKLIN,39049,USA,39.98836877,-82.83192269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,Y,Y
-9214875.505,4848565.044,36409,151654,UNKNOWN151654,CANAL WINCHESTER,OH,43110,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.88031397,-82.77863507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,1,-999999,-999999,Y,Y
-9214582.615,4851793.522,36410,151655,TAP151655,PICKERINGTON,OH,43147,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.902566,-82.776004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,-999999,-999999,Y,Y
-9212095.634,4110406.85,36411,151656,UNKNOWN151656,PENDLETON,SC,29670,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.60556123,-82.75366307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9214797.907,4848597.833,36412,151657,TAP151657,CANAL WINCHESTER,OH,43110,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.88054,-82.777938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9220418.317,4843563.942,36413,151658,TAP151658,CANAL WINCHESTER,OH,43110,TAP,IN SERVICE,FRANKLIN,39049,USA,39.84583,-82.828427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9220377.04,4843733.764,36414,151659,UNKNOWN151659,CANAL WINCHESTER,OH,43110,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.84700126,-82.8280562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,-999999,-999999,Y,Y
-9212499.654,4098835.912,36415,151660,UNKNOWN151660,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.51996323,-82.75729244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY,12/15/2016 0:00,1,100,100,Y,Y
-9211021.687,4110999.743,36416,151661,TAP151661,PENDLETON,SC,29670,TAP,IN SERVICE,ANDERSON,45007,USA,34.60994489,-82.74401564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,3,100,100,Y,Y
-9218535.172,4047850.046,36417,151662,UNKNOWN151662,ELBERTON,GA,30635,SUBSTATION,IN SERVICE,ELBERT,13105,USA,34.14173915,-82.81151042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,115,115,Y,Y
-9218659.136,4047946.538,36418,151663,TAP151663,ELBERTON,GA,30635,TAP,IN SERVICE,ELBERT,13105,USA,34.14245656,-82.81262401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,3,115,115,Y,Y
-9221380.8,5052046.055,36419,151664,UNKNOWN151664,BELLEVUE,OH,44811,SUBSTATION,IN SERVICE,HURON,39077,USA,41.26863282,-82.83707313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9214492.039,4972031.13,36420,151665,UNKNOWN151665,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.72614149,-82.77519034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9216123.035,4970778.402,36421,151666,UNKNOWN151666,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.71761267,-82.78984183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9214225.966,3238080.116,36422,151667,LARGO,LARGO,FL,33771,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.91356054,-82.77280016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,9,230,-999999,Y,N
-9218123.278,5071686.943,36423,151668,CASTALIA,CASTALIA,OH,44824,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.40111271,-82.80781032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9208641.756,5076221.926,36424,151669,NEW DEPARTURE,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.43166336,-82.72263635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9209711.303,5078267.017,36425,151670,SLOANE,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.44543575,-82.73224426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9217221.96,4967350.338,36426,151671,GALION,GALION,OH,44833,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.69426815,-82.79971364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,345,-999999,N,N
-9213683.288,4862496.691,36427,151672,TAYLOR,REYNOLDSBURG,OH,43068,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.97628508,-82.76792521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9216607.149,3227451.633,36428,151673,SEMINOLE,SEMINOLE,FL,33772,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.82915868,-82.79419069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,Y,N
-9215802.46,3240635.31,36429,151674,BELLEAIR,CLEARWATER,FL,33756,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.93384179,-82.78696205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,N,N
-9210534.866,3267775.047,36430,151675,TARPON SPRINGS,TARPON SPRINGS,FL,34689,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.14902175,-82.73964245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/6/2015 0:00,8,115,-999999,Y,N
-9209673.733,3249039.554,36431,151676,EAST CLEARWATER SUBDIVISION,CLEARWATER,FL,33763,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.00052162,-82.73190677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,8,230,-999999,Y,N
-9215487.057,3272228.276,36432,151677,ANCLOTE,HOLIDAY,FL,34691,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.18428844,-82.78412874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,4,230,230,Y,Y
-9218622.298,3233821.46,36433,151678,WALSINGHAM,LARGO,FL,33774,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.87975002,-82.81229308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,-999999,-999999,N,N
-9216285.179,3245487.92,36434,151679,CLEARWATER,CLEARWATER,FL,33755,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.97234775,-82.79129839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,69,69,N,N
-9212679.666,3228905.698,36435,151680,STARKEY ROAD,SEMINOLE,FL,33777,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,27.84070944,-82.75890952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9213304.618,3257670.628,36436,151681,PALM HARBOR,PALM HARBOR,FL,34683,SUBSTATION,IN SERVICE,PINELLAS,12103,USA,28.06895822,-82.76452355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,230,-999999,Y,N
-9220660.452,4119777.333,36437,151682,EAST CAMPUS,CLEMSON,SC,29634,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.6748164,-82.83060214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2014 0:00,IMAGERY,6/23/2014 0:00,1,100,100,N,N
-9211033.448,3267755.871,36438,151684,TAP151684,TARPON SPRINGS,FL,34689,TAP,IN SERVICE,PINELLAS,12103,USA,28.14886986,-82.74412129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,-999999,-999999,N,N
-9034417.879,4289205.349,36439,151685,TAP151685,TAYLORSVILLE,NC,28681,TAP,IN SERVICE,ALEXANDER,37003,USA,35.91699016,-81.15755664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9039708.319,4266169.75,36440,151686,TAP151686,CONOVER,NC,28613,TAP,IN SERVICE,CATAWBA,37035,USA,35.74922494,-81.20508147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9040086.043,4241353.746,36441,151687,TAP151687,MAIDEN,NC,28650,TAP,IN SERVICE,CATAWBA,37035,USA,35.56809679,-81.20847462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9039595.624,4243202.284,36442,151688,TAP151688,MAIDEN,NC,28650,TAP,IN SERVICE,CATAWBA,37035,USA,35.58160314,-81.20406911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9040462.016,4251038.31,36443,151689,TAP151689,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.63883179,-81.21185205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9036172.21,4267478.996,36444,151690,TAP151690,CLAREMONT,NC,28610,TAP,IN SERVICE,CATAWBA,37035,USA,35.75876952,-81.17331606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9035889.119,4224617.597,36445,151691,TAP151691,IRON STATION,NC,28080,TAP,IN SERVICE,LINCOLN,37109,USA,35.44571048,-81.17077301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9032649.581,4215846.161,36446,151692,TAP151692,DALLAS,NC,28034,TAP,IN SERVICE,GASTON,37071,USA,35.38149321,-81.14167175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9037570.312,4215832.932,36447,151693,TAP151693,DALLAS,NC,28034,TAP,IN SERVICE,GASTON,37071,USA,35.38139631,-81.18587543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9039653.036,4204261.5,36448,151694,TAP151694,GASTONIA,NC,28052,TAP,IN SERVICE,GASTON,37071,USA,35.29660141,-81.20458485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9036750.67,4218252.592,36449,151695,TAP151695,DALLAS,NC,28034,TAP,IN SERVICE,GASTON,37071,USA,35.39911621,-81.17851246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9039473.179,4188138.619,36450,151697,TAP151697,GASTONIA,NC,28052,TAP,IN SERVICE,GASTON,37071,USA,35.17830544,-81.20296917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9039128.069,4189479.468,36451,151698,TAP151698,GASTONIA,NC,28056,TAP,IN SERVICE,GASTON,37071,USA,35.18815002,-81.199869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9035423.363,4196252.776,36452,151699,TAP151699,GASTONIA,NC,28054,TAP,IN SERVICE,GASTON,37071,USA,35.23786178,-81.16658905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9035422.135,4196242.988,36453,151700,TAP151700,GASTONIA,NC,28054,TAP,IN SERVICE,GASTON,37071,USA,35.23778996,-81.16657802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9036173.23,4119638.49,36454,151701,TAP151701,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.67379067,-81.17332522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,7,100,100,Y,Y
-9032841.324,4233298.099,36455,151702,TAP151702,LINCOLNTON,NC,28092,TAP,IN SERVICE,LINCOLN,37109,USA,35.5092116,-81.14339421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9033268.082,4177876.012,36456,151703,TAP151703,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.10291735,-81.14722783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,8,100,100,Y,Y
-9039319.31,4178489.841,36457,151704,TAP151704,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.10742845,-81.20158694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9034180.71,4029362.47,36458,151705,TAP151705,LEXINGTON,SC,29073,TAP,IN SERVICE,LEXINGTON,45063,USA,34.00417373,-81.15542611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9033072.274,4032429.571,36459,151706,TAP151706,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,34.02701137,-81.14546887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9041723.459,3760855.987,36460,151707,UNKNOWN151707,SAVANNAH,GA,31419,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.98129829,-81.22318378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,2,115,115,Y,Y
-9033622.277,3781574.684,36461,151708,UNKNOWN151708,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.1390326,-81.15040963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,0,-999999,-999999,N,N
-9036229.864,3783230.197,36462,151709,UNKNOWN151709,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.1516245,-81.17383398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,0,-999999,-999999,N,N
-9032865.718,4545553.234,36463,151710,UNKNOWN151710,BEAVER,WV,25813,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.75983036,-81.14361333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-9037083.264,3809169.415,36464,151711,UNKNOWN151711,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.34869207,-81.1815002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2016 0:00,IMAGERY,8/10/2016 0:00,4,230,-999999,N,N
-9033114.145,3782773.366,36465,151712,KRAFT SUBSTATION,PORT WENTWORTH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.14815,-81.145845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, EIA 860, OpenStreetMap",6/17/2014 0:00,IMAGERY,8/10/2016 0:00,7,115,-999999,Y,N
-9040991.157,4600218.524,36466,151713,TAP151713,GAULEY BRIDGE,WV,25085,TAP,IN SERVICE,FAYETTE,54019,USA,38.14704011,-81.2166054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,138,138,Y,Y
-9036952.377,4547333.625,36467,151714,UNKNOWN151714,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.77247351,-81.18032442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,2,46,-999999,N,N
-9035904.227,4047660.311,36468,151716,UNKNOWN151716,IRMO,SC,29063,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.14032847,-81.17090873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,1,115,115,Y,Y
-9035831.566,4047639.132,36469,151717,TAP151717,IRMO,SC,29063,TAP,IN SERVICE,RICHLAND,45079,USA,34.140171,-81.170256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-9040809.884,4045832.296,36470,151718,TAP151718,IRMO,SC,29063,TAP,IN SERVICE,RICHLAND,45079,USA,34.126736,-81.214977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-9040901.752,4045782.725,36471,151719,UNKNOWN151719,IRMO,SC,29063,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.12636738,-81.21580226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,1,115,115,Y,Y
-9033434.51,4038314.23,36472,151720,UNKNOWN151720,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.07081136,-81.14872288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,1,115,115,Y,Y
-9033407.918,4038371.453,36473,151721,TAP151721,COLUMBIA,SC,29212,TAP,IN SERVICE,LEXINGTON,45063,USA,34.07123717,-81.14848401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,2/6/2020 0:00,3,115,115,Y,Y
-9033458.747,4156191.048,36474,151722,UNKNOWN151722,ROCK HILL,SC,29732,SUBSTATION,IN SERVICE,YORK,45091,USA,34.94339234,-81.14894061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,1,100,100,Y,Y
-9033162.081,4156277.649,36475,151723,TAP151723,ROCK HILL,SC,29732,TAP,NOT AVAILABLE,YORK,45091,USA,34.94403004,-81.14627561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,UNVERIFIED,1/6/2017 0:00,3,100,100,Y,Y
-9037488.808,3902011.011,36476,151726,UNKNOWN151726,ULMER,SC,29849,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.05051579,-81.18514326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,4,69,69,N,N
-9036665.993,4284263.253,36477,151727,UNKNOWN151727,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,35.88102742,-81.17775179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,100,100,Y,Y
-9032879.871,4261408.401,36478,151728,UNKNOWN151728,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.71450446,-81.14374048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,100,100,Y,Y
-9034159.566,4200319.303,36479,151729,UNKNOWN151729,GASTONIA,NC,28054,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26769286,-81.15523617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9038132.36,5091227.514,36480,151730,UNKNOWN151730,CHARDON,OH,44024,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.53264849,-81.19092439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9035031.42,5075567.51,36481,151731,UNKNOWN151731,BURTON,OH,44021,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.42725567,-81.16306817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9038851.272,4965091.645,36482,151732,MOHAWK,MALVERN,OH,44644,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.67888236,-81.19738248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9038795.155,5031530.879,36483,151733,CAMPBELLSPORT,RAVENNA,OH,44266,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.12996816,-81.19687838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9032918.46,5052169.779,36484,151734,FREEDOM,MANTUA,OH,44255,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.26946819,-81.14408713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9038544.47,5015552.673,36485,151735,RANDOLPH,ATWATER,OH,44201,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.021766,-81.19462644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9038801.406,4965836.255,36486,151736,MALVERN,MALVERN,OH,44644,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.68395489,-81.19693453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9040787.922,3301476.14,36487,151737,WEWAHOOTEE,ORLANDO,FL,32832,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.41562317,-81.21477971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/15/2015 0:00,3,69,69,Y,Y
