X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9040691.139,3301584.529,36488,151738,MAGNOLIA RANCH NORTH,ORLANDO,FL,32832,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.41647954,-81.21391029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/15/2015 0:00,2,230,230,Y,Y
-9034697.58,3311284.87,36489,151739,STANTON,ORLANDO,FL,32831,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.49309212,-81.16006924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/15/2015 0:00,16,230,115,N,Y
-9039058.251,3438898.474,36490,151740,BUNNELL,PALM COAST,FL,32164,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.4957655,-81.19924181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,6,230,115,N,N
-9037208.333,3365408.979,36491,151741,DELTONA,DELTONA,FL,32738,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.91953779,-81.18262371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,3,230,230,N,N
-9035753.305,3427473.821,36492,151742,KORONA,BUNNELL,FL,32110,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.40639831,-81.16955297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,4,230,115,N,N
-9034519.1,3420829.462,36493,151743,EAGLE,BUNNELL,FL,32110,SUBSTATION,IN SERVICE,FLAGLER,12035,USA,29.3543879,-81.15846592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,230,230,N,N
-9032699.112,5058188.15,36494,151744,HIRAM,HIRAM,OH,44234,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.31009086,-81.14211669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9038883.726,4965801.595,36495,151745,UNKNOWN151745,MALVERN,OH,44644,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.68371879,-81.19767403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/20/2018 0:00,2,-999999,-999999,N,N
-9040368.277,3317975.763,36496,151746,EAST ORANGE,ORLANDO,FL,32825,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.54590394,-81.21100997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,1,-999999,-999999,N,N
-9035175.892,3357020.139,36497,151747,OSTEEN,OSTEEN,FL,32764,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.85355578,-81.16436599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,4,230,115,Y,N
-9037756.624,4560976.429,36498,151748,BRADLEY,MOUNT HOPE,WV,25880,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.86928387,-81.1875491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,10,138,-999999,N,N
-9032934.253,3756949.08,36499,151749,WHITE BLUFF,SAVANNAH,GA,31419,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.951524,-81.144229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,2,115,115,Y,Y
-9033889.813,3782747.749,36500,151750,KRAFT,SAVANNAH,GA,31407,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.14795516,-81.15281294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,230,230,N,N
-9037888.865,3774289.7,36501,151751,DEAN FOREST,SAVANNAH,GA,31408,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.08360201,-81.18873704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,5,230,115,N,Y
-9033041.565,3768739.682,36502,151752,BOULEVARD,SAVANNAH,GA,31405,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.04135,-81.145193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,1/6/2016 0:00,7,230,-999999,N,N
-9036402.766,3809591.534,36503,151753,MCINTOSH,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.35189548,-81.17538718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,10,230,-999999,N,N
-9036990.794,3809827.214,36504,151754,WEST MCINTOSH,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.35368399,-81.18066953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,6,500,230,Y,N
-9036521.422,3809718.735,36505,151755,MCINTOSH,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.35286078,-81.17645309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,230,230,N,N
-9038008.167,4194372.606,36506,151756,PEACOCK,GASTONIA,NC,28056,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.22406559,-81.18980874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,6/20/2014 0:00,12,230,-999999,Y,Y
-9039659.654,4204210.229,36507,151757,RANKIN LAKE,GASTONIA,NC,28052,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.2962255,-81.2046443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/23/2014 0:00,IMAGERY,6/23/2014 0:00,2,100,-999999,Y,N
-9041251.875,3348364.032,36508,151758,CELERY,SANFORD,FL,32771,SUBSTATION,IN SERVICE,SEMINOLE,12117,USA,28.78542769,-81.21894747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,N,N
-9040037.216,3331927.238,36509,151759,TAP151759,OVIEDO,FL,32765,TAP,IN SERVICE,SEMINOLE,12117,USA,28.655939,-81.208036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9036853.766,3331936.774,36510,151760,TAP151760,OVIEDO,FL,32765,TAP,IN SERVICE,SEMINOLE,12117,USA,28.65601417,-81.17943859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9038366.075,3326227.886,36511,151761,UNKNOWN151761,ORLANDO,FL,32816,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.61100222,-81.19302389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,2,69,69,Y,Y
-8993263.193,4918935.766,36512,151762,BROADACRE,BLOOMINGDALE,OH,43910,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.36369986,-80.78785781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-8998102.789,3159505.235,36513,151763,JOHN C. EISINGER,OKEECHOBEE,FL,34972,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.28804298,-80.83133263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8992911.277,3781809.197,36514,151764,UNKNOWN151764,HILTON HEAD ISLAND,SC,29928,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.14081642,-80.78469649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8993857.333,3179603.154,36515,151765,SWEATT,OKEECHOBEE,FL,34972,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.44837754,-80.79319505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-8999636.142,4193389.484,36516,151766,UNKNOWN151766,CHARLOTTE,NC,28202,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.21685076,-80.84510698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8993559.443,4844901.498,36517,151767,UNKNOWN151767,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.85505452,-80.79051907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,69,-999999,N,N
-8993023.21,3781821.632,36518,151768,TAP151768,HILTON HEAD ISLAND,SC,29928,TAP,IN SERVICE,BEAUFORT,45013,USA,32.140911,-80.785702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-8994887.903,3780597.488,36519,151769,UNKNOWN151769,HILTON HEAD ISLAND,SC,29928,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.13159918,-80.80245282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8990696.187,3786056.963,36520,151770,RISER151770,HILTON HEAD ISLAND,SC,29928,RISER,IN SERVICE,BEAUFORT,45013,USA,32.173121,-80.764798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,2,115,115,Y,Y
-8999430.822,4196404.712,36521,151771,UNKNOWN151771,CHARLOTTE,NC,28206,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.23897654,-80.84326256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,1/29/2020 0:00,1,100,100,Y,Y
-8999777.222,4823247.414,36522,151772,UNKNOWN151772,CLARINGTON,OH,43915,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.70556382,-80.84637432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-8999635.244,4822881.323,36523,151773,UNKNOWN151773,CLARINGTON,OH,43915,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.70303369,-80.84509891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,5,138,138,Y,Y
-9001060.225,5015305.763,36524,151774,ELLSWORTH,CANFIELD,OH,44406,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.02009255,-80.85789974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-8991790.051,5035029.559,36525,151775,MEANDER,MINERAL RIDGE,OH,44440,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.15363695,-80.77462435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8991726.558,5032832.685,36526,151776,MINERAL RIDGE,MINERAL RIDGE,OH,44440,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.13877596,-80.77405398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8999843.216,4994364.012,36527,151777,PIDGEON,SALEM,OH,44460,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.87800476,-80.84696716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,3,138,-999999,Y,N
-9000874.826,4996308.202,36528,151778,SALEM,SALEM,OH,44460,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.89120878,-80.85623426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-8995352.925,4869132.817,36529,151779,WEST BELLAIRE (345KV),BELLAIRE,OH,43906,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.02195213,-80.80663019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",6/25/2014 0:00,IMAGERY,2/13/2019 0:00,4,345,138,N,Y
-8995249.473,4869303.473,36530,151780,WEST BELLAIRE (138KV),BELLAIRE,OH,43906,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.02312612,-80.80570086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",6/25/2014 0:00,IMAGERY,2/13/2019 0:00,7,138,69,Y,N
-8993777.927,5027498.383,36531,151781,WEST AUSTINTOWN,YOUNGSTOWN,OH,44515,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.10267746,-80.79248174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9003428.305,4946935.16,36532,151782,CIRCLE GREEN,BERGHOLZ,OH,43908,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.55507484,-80.87917256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8999460.298,4956531.443,36533,151783,SALINEVILLE,SALINEVILLE,OH,43945,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.62053966,-80.84352734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8997337.753,5038578.685,36534,151784,HIGHLAND,LORDSTOWN,OH,44481,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.17763829,-80.8244602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,345,138,N,Y
-9004634.554,3333367.692,36535,151785,NORRIS,MIMS,FL,32754,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.66729327,-80.89000847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/27/2015 0:00,5,230,115,N,Y
-8994024.177,3295298.89,36536,151786,OLEANDER,COCOA,FL,32926,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.36680639,-80.79469384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,230,-999999,Y,N
-8994047.278,3295572.998,36537,151787,BREVARD,COCOA,FL,32926,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.36897306,-80.79490136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,14,230,138,N,Y
-8990997.194,3308104.942,36538,151788,CAPE CANAVERAL,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.4679834,-80.76750199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,7,230,115,Y,Y
-8996200.151,3326166.21,36539,151789,TITUSVILLE,TITUSVILLE,FL,32796,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.61051583,-80.81424094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-8997372.303,3153806.979,36540,151790,OKEECHOBEE,OKEECHOBEE,FL,34974,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.24254196,-80.82477057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,-999999,-999999,N,N
-8992156.399,3153477.853,36541,151791,SHERMAN,OKEECHOBEE,FL,34974,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.23991329,-80.77791531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,4,230,-999999,N,N
-8990881.236,3308223.968,36542,151792,CAPE CANAVERAL,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.46892334,-80.76646032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,5,115,115,Y,Y
-8999612.173,3319606.215,36543,151793,BARNA,TITUSVILLE,FL,32780,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.55876923,-80.84489166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,6,230,115,N,Y
-9000549.052,3333208.355,36544,151794,MIMS,MIMS,FL,32754,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.66603737,-80.85330779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,3,115,115,Y,Y
-8990935.858,3308406.073,36545,151795,FRONTENAC,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.47036139,-80.766951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,115,115,Y,Y
-9003604.186,3349621.829,36546,151796,SCOTTSMOOR,OAK HILL,FL,32759,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.79532998,-80.88075252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/27/2015 0:00,1,115,115,Y,Y
-8995282.777,4841769.507,36547,151797,KAMMER (765KV),MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.83345265,-80.80600004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/18/2019 0:00,6,765,500,N,Y
-8995420.98,3316156.8,36548,151798,MCDONNELL,TITUSVILLE,FL,32780,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.53154932,-80.80724154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/11/2015 0:00,2,115,115,Y,Y
-8996179.372,3319505.891,36549,151799,INDIAN RIVER,TITUSVILLE,FL,32780,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.55797766,-80.81405428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/14/2015 0:00,IMAGERY,4/14/2015 0:00,2,115,115,Y,Y
-8997660.541,3334260.636,36550,151800,UNKNOWN151800,MIMS,FL,32754,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.67433122,-80.82735985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,1,115,115,Y,Y
-8994120.861,3161286.388,36551,151801,TAP151801,OKEECHOBEE,FL,34972,TAP,IN SERVICE,OKEECHOBEE,12093,USA,27.3022618,-80.79556237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,-999999,-999999,Y,Y
-8994142.782,3154752.384,36552,151802,TAP151802,OKEECHOBEE,FL,34974,TAP,IN SERVICE,OKEECHOBEE,12093,USA,27.25009238,-80.79575928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,-999999,-999999,Y,Y
-8912757.131,4772070.739,36553,151803,PRUNTYTOWN,GRAFTON,WV,26354,SUBSTATION,IN SERVICE,TAYLOR,54091,USA,39.35097213,-80.06465955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,12,500,138,N,Y
-8911618.339,4343680.748,36554,151804,TAP151804,PINE HALL,NC,27042,TAP,IN SERVICE,STOKES,37169,USA,36.3123134,-80.0544296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8911652.458,4168183.071,36555,151805,TAP151805,CLEVELAND,NC,35049,TAP,IN SERVICE,ANSON,37007,USA,35.0316499,-80.0547361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8912973.724,4165381.621,36556,151806,TAP151806,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,35.01104061,-80.06660524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8911584.785,4281748.196,36557,151808,TAP151808,THOMASVILLE,NC,27360,TAP,IN SERVICE,DAVIDSON,37057,USA,35.86271953,-80.05412818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8914080.33,4284182.463,36558,151809,TAP151809,THOMASVILLE,NC,27360,TAP,IN SERVICE,DAVIDSON,37057,USA,35.88043939,-80.07654604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8916867.897,4313845.888,36559,151810,TAP151810,KERNERSVILLE,NC,27284,TAP,IN SERVICE,FORSYTH,37067,USA,36.09605089,-80.10158719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8911735.953,4078650.737,36560,151811,TAP151811,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.37042921,-80.05548614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-8911823.588,4478416.509,36561,151812,TAP151812,SALEM,VA,24153,TAP,IN SERVICE,SALEM,51775,USA,37.28149485,-80.05627338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8912308.309,4087216.813,36562,151813,TAP151813,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.43392035,-80.06062771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8915355.474,4092083.9,36563,151814,TAP151814,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.46997337,-80.08800086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8912875.02,4088355.18,36564,151815,TAP151815,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.44235421,-80.06571856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8915569.17,4032051.351,36565,151816,TAP151816,LYNCHBURG,SC,29080,TAP,IN SERVICE,LEE,45061,USA,34.02419548,-80.08992052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8911604.459,3094145.79,36566,151817,UNKNOWN151817,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.76502913,-80.05430491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,8,138,-999999,Y,N
-8913564.759,3070302.213,36567,151818,UNKNOWN151818,LAKE WORTH,FL,33462,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.57362611,-80.07191459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,138,138,Y,Y
-8912188.181,3076097.963,36568,151819,4TH AVENUE NORTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.6201807,-80.05954858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8912159.052,3078223.862,36569,151820,18TH AVENUE NORTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.63725233,-80.05928691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8912131.212,3077140.969,36570,151821,11TH AVENUE NORTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.62855668,-80.05903681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8913618.555,3076644.529,36571,151822,7TH AVENUE NORTH,LAKE WORTH,FL,33461,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.62457004,-80.07239784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8913106.005,3073762.139,36572,151823,12TH AVENUE SOUTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.60142038,-80.06779353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8912052.324,3074587.038,36573,151824,6TH AVENUE SOUTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.60804597,-80.05832815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8911594.997,3073265.696,36574,151825,15TH AVENUE SOUTH,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.59743277,-80.05421992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8912717.094,4080798.613,36575,151826,UNKNOWN151826,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.38635364,-80.06429989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,-999999,Y,N
-8915489.776,3859578.285,36576,151827,UNKNOWN151827,CHARLESTON,SC,29455,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.73043612,-80.08920732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8915394.543,3859561.223,36577,151828,UNKNOWN151828,CHARLESTON,SC,29455,TAP,IN SERVICE,CHARLESTON,45019,USA,32.73030719,-80.08835182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/4/2020 0:00,3,115,115,N,N
-8915325.722,3896663.379,36578,151829,UNKNOWN151829,LADSON,SC,29456,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.01024111,-80.08773359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8915074.025,3898659.91,36579,151830,UNKNOWN151830,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.02527976,-80.08547255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/3/2016 0:00,1,115,115,Y,Y
-8912807.288,3881027.197,36580,151831,UNKNOWN151831,CHARLESTON AFB,SC,29404,SUBSTATION,NOT AVAILABLE,CHARLESTON,45019,USA,32.89237466,-80.06511011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,11/3/2016 0:00,1,115,115,Y,Y
-8916153.556,4965205.648,36581,151832,TAP151832,CRANBERRY TWP,PA,16066,TAP,IN SERVICE,BUTLER,42019,USA,40.67965901,-80.09517014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,2,138,138,Y,Y
-8916593.787,4965043.235,36582,151833,TAP151833,CRANBERRY TWP,PA,16066,TAP,IN SERVICE,BUTLER,42019,USA,40.67855256,-80.09912481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,138,138,Y,Y
-8915849.421,4961038.421,36583,151836,TAP151836,MARSHALL TWP,PA,15090,TAP,NOT AVAILABLE,ALLEGHENY,42003,USA,40.65126366,-80.09243806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,-999999,-999999,N,N
-8913262.864,4957851.739,36584,151837,TAP151837,WEXFORD,PA,15090,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.62954156,-80.06920262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,2,-999999,-999999,N,N
-8911821.385,4957765.881,36585,151838,TAP151838,WEXFORD,PA,15090,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.62895622,-80.0562536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/14/2016 0:00,IMAGERY,12/14/2016 0:00,3,-999999,-999999,N,N
-8915022.645,3898659.676,36586,151839,TAP151839,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,33.025278,-80.085011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY,12/15/2016 0:00,3,115,115,Y,Y
-8915287.919,3896711.286,36587,151840,TAP151840,GOOSE CREEK,SC,29445,TAP,IN SERVICE,BERKELEY,45015,USA,33.010602,-80.087394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY,12/15/2016 0:00,3,115,115,Y,Y
-8911999.429,4711758.13,36588,151841,UNKNOWN151841,ELLAMORE,WV,26267,SUBSTATION,IN SERVICE,RANDOLPH,54083,USA,38.93075823,-80.05785299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8912323.643,4711594.69,36589,151842,TAP151842,ELLAMORE,WV,26267,TAP,IN SERVICE,RANDOLPH,54083,USA,38.92961609,-80.06076545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8916623.548,4792307.804,36590,151843,TAP151843,FAIRMONT,WV,26554,TAP,IN SERVICE,MARION,54049,USA,39.49140665,-80.09939216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8915644.819,4611526.861,36591,151844,UNKNOWN151844,MARLINTON,WV,24954,SUBSTATION,IN SERVICE,POCAHONTAS,54075,USA,38.22688528,-80.09060009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-8912833.887,3881032.98,36592,151845,TAP151845,NORTH CHARLESTON,SC,29418,TAP,IN SERVICE,CHARLESTON,45019,USA,32.89241828,-80.06534905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,Y,Y
-8915672.863,4938583.766,36593,151846,UNKNOWN151846,PITTSBURGH,PA,15225,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.49805038,-80.09085201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,0,-999999,-999999,N,N
-8911975.898,3095837.56,36594,151847,UNKNOWN151847,RIVIERA BEACH,FL,33404,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.7785975,-80.05764161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8913965.147,3066137.352,36595,151848,QUANTUM,BOYNTON BEACH,FL,33426,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.54016,-80.07551134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8915717.655,3049837.195,36596,151849,BOCA TEECA,BOCA RATON,FL,33487,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.40908874,-80.09125438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8915676.738,3057384.149,36597,151850,LAKE IDA,DELRAY BEACH,FL,33445,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.46979314,-80.09088682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8916670.851,3050060.465,36598,151851,YAMATO,BOCA RATON,FL,33487,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.41088509,-80.09981709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,7,230,138,Y,Y
-8915430.177,3054467.687,36599,151852,GERMANTOWN,DELRAY BEACH,FL,33444,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.44633819,-80.08867193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,138,Y,Y
-8912653.149,3086691.98,36600,151853,WEST PALM BEACH,WEST PALM BEACH,FL,33401,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.70522859,-80.06372545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,-999999,Y,N
-8916495.174,3074758.918,36601,151854,CANAL,LAKE WORTH,FL,33461,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.60942646,-80.09823895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,138,138,Y,Y
-8913730.314,3112396.772,36602,151855,OAKES,JUPITER,FL,33477,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.91132044,-80.0734018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8912988.023,3075249.957,36603,151856,LAKE WORTH MAIN,LAKE WORTH,FL,33460,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.61337024,-80.06673369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8912901.744,3070215.595,36604,151857,HYPOLUXO,LANTANA,FL,33462,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.5729302,-80.06595863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8911865.24,3106088.625,36605,151858,JUNO BEACH,JUNO BEACH,FL,33408,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.86077867,-80.05664755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8916031.344,4921904.881,36606,151859,WOODVILLE,COLLIER TWP,PA,15017,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.3840195,-80.0940723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,4,138,138,Y,Y
-8913248.559,3084573.844,36607,151860,BELVEDERE,WEST PALM BEACH,FL,33405,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.68822944,-80.06907412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8913221.801,3082648.046,36608,151861,HILLCREST,WEST PALM BEACH,FL,33405,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.6727717,-80.06883375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/15/2015 0:00,3,138,138,Y,Y
-8912050.26,3079975.586,36609,151862,NORTON,WEST PALM BEACH,FL,33405,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.65131729,-80.05830961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,1,138,138,Y,Y
-8915816.817,3042599.748,36610,151863,BOCA RATON,BOCA RATON,FL,33432,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.35084386,-80.09214517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8915369.988,3045076.798,36611,151864,CALDWELL,BOCA RATON,FL,33431,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.37078174,-80.08813124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8911824.533,3098936.371,36612,151865,LAKE PARK,WEST PALM BEACH,FL,33403,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.80344647,-80.05628187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8912666.809,3090420.964,36613,151866,TERMINAL,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.73514946,-80.06384817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8914220.789,3061925.272,36614,151867,GOLF,BOYNTON BEACH,FL,33426,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.50630454,-80.07780781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8916834.694,3031664.795,36615,151868,FASHION,POMPANO BEACH,FL,33064,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.26278687,-80.10128892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/20/2015 0:00,IMAGERY,5/20/2015 0:00,2,138,138,Y,Y
-8911801.028,3087623.115,36616,151869,DATURA STREET,WEST PALM BEACH,FL,33401,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.71270063,-80.05607073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/16/2015 0:00,2,-999999,-999999,N,N
-8915829.6,3116543.588,36617,151870,RISER151870,JUPITER,FL,33458,RISER,IN SERVICE,PALM BEACH,12099,USA,26.944533,-80.09226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,138,138,Y,Y
-8915259.867,3117318.835,36618,151871,RISER151871,JUPITER,FL,33469,RISER,IN SERVICE,PALM BEACH,12099,USA,26.950741,-80.087142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2016 0:00,IMAGERY,10/10/2016 0:00,2,138,138,Y,Y
-8913257.862,3074653.636,36619,151872,TAP151872,LAKE WORTH,FL,33461,TAP,IN SERVICE,PALM BEACH,12099,USA,26.60858086,-80.06915769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,138,138,Y,Y
-8913365.009,3074680.907,36620,151873,TAP151873,LAKE WORTH,FL,33461,TAP,IN SERVICE,PALM BEACH,12099,USA,26.60879989,-80.07012021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,138,138,Y,Y
-8913297.783,3075330.219,36621,151874,TAP151874,LAKE WORTH,FL,33461,TAP,IN SERVICE,PALM BEACH,12099,USA,26.61401486,-80.06951631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,1,138,138,Y,Y
-8915794.704,3042534.095,36622,151875,TAP151875,BOCA RATON,FL,33432,TAP,IN SERVICE,PALM BEACH,12099,USA,26.35031536,-80.09194652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2016 0:00,IMAGERY,11/16/2016 0:00,3,138,138,Y,Y
-8918212.282,4340873.568,36623,151876,TAP151876,WALNUT COVE,NC,27052,TAP,IN SERVICE,STOKES,37169,USA,36.2919906,-80.113664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8918849.381,4343364.309,36624,151877,TAP151877,WALNUT COVE,NC,27052,TAP,IN SERVICE,STOKES,37169,USA,36.31002278,-80.11938716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8922072.013,4362249.247,36625,151878,TAP151878,SANDY RIDGE,NC,27046,TAP,IN SERVICE,STOKES,37169,USA,36.44660804,-80.14833655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8921786.183,4234622.973,36626,151879,TAP151879,DENTON,NC,27239,TAP,IN SERVICE,DAVIDSON,37057,USA,35.51889914,-80.1457689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8917616.765,4269323.837,36627,151880,TAP151880,THOMASVILLE,NC,27360,TAP,IN SERVICE,DAVIDSON,37057,USA,35.7722167,-80.10831438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8918332.075,4125159.047,36628,151881,TAP151881,CHESTERFIELD,SC,29709,TAP,IN SERVICE,CHESTERFIELD,45025,USA,34.71456531,-80.11474012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-8921894.122,4080267.244,36629,151882,TAP151882,HARTSVILLE,SC,29550,TAP,IN SERVICE,DARLINGTON,45031,USA,34.38241433,-80.14673853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8921588.473,4044969.742,36630,151883,UNKNOWN151883,LYNCHBURG,SC,29080,SUBSTATION,IN SERVICE,LEE,45061,USA,34.12032159,-80.14399284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,230,230,Y,Y
-8916919.731,3087100.162,36631,151884,WESTWARD,WEST PALM BEACH,FL,33409,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.70850417,-80.10205282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8917693.262,3046824.242,36632,151885,UNKNOWN151885,BOCA RATON,FL,33431,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.38484494,-80.10900156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,138,Y,Y
-8919751.299,3009458.452,36633,151886,UNKNOWN151886,FORT LAUDERDALE,FL,33316,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.08375814,-80.12748922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-8917761.337,3025253.635,36634,151887,LYONS,POMPANO BEACH,FL,33060,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.21112799,-80.10961309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,138,-999999,Y,N
-8919394.831,2986815.852,36635,151888,HAULOVER,MIAMI BEACH,FL,33154,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.9009299,-80.12428702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-8919035.582,2980980.592,36636,151889,RONEY,MIAMI BEACH,FL,33141,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.8537669,-80.12105983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8919258.396,4074934.817,36637,151890,UNKNOWN151890,HARTSVILLE,SC,29550,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.34287211,-80.1230614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-8919507.273,3951635.483,36638,151891,UNKNOWN151891,PINEVILLE,SC,29468,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.42337342,-80.1252971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,115,115,Y,Y
-8917809.332,4797790.003,36639,151892,TAP151892,RIVESVILLE,WV,26588,TAP,IN SERVICE,MARION,54049,USA,39.52940149,-80.11004424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,138,138,Y,Y
-8917115.997,4969259.373,36640,151893,TAP151893,CRANBERRY TWP,PA,16066,TAP,IN SERVICE,BUTLER,42019,USA,40.70726935,-80.1038159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,3,138,138,Y,Y
-8917521.383,4969149.305,36641,151894,UNKNOWN151894,CRANBERRY TWP,PA,16066,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.70651982,-80.10745755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2016 0:00,IMAGERY,12/13/2016 0:00,1,138,138,Y,Y
-8919519.868,4713603.716,36642,151895,TAP151895,BUCKHANNON,WV,26201,TAP,IN SERVICE,UPSHUR,54097,USA,38.9436541,-80.12541025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8917655.687,4792112.406,36643,151896,UNKNOWN151896,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.49005204,-80.10866402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-8919593.624,3951570.741,36644,151897,TAP151897,PINEVILLE,SC,29468,TAP,IN SERVICE,BERKELEY,45015,USA,33.42288801,-80.12607281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-8921211.938,3897898.782,36645,151898,TAP151898,SUMMERVILLE,SC,29483,TAP,NOT AVAILABLE,BERKELEY,45015,USA,33.01954695,-80.14061036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8919180.034,4925007.8,36646,151899,TAP151899,COLLIER TWP,PA,15106,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.40524831,-80.12235746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2017 0:00,IMAGERY,4/3/2017 0:00,3,345,345,Y,Y
-8918806.091,4967981.272,36647,151900,UNKNOWN151900,CRANBERRY TWP,PA,16066,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.69856531,-80.11899827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/3/2017 0:00,1,138,138,Y,Y
-8921435.748,3095416.799,36648,151901,RECWAY,WEST PALM BEACH,FL,33412,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.77522306,-80.14262088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-8921393.018,2973702.537,36649,151902,VENETIAN,MIAMI BEACH,FL,33139,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79491626,-80.14223703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-8920573.559,2997148.906,36650,151903,HALLANDALE,HALLANDALE,FL,33009,SUBSTATION,IN SERVICE,BROWARD,12011,USA,25.98439969,-80.13487571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8921390.474,2992436.915,36651,151904,OJUS,MIAMI,FL,33180,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.94634384,-80.14221418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-8922167.571,3014824.143,36652,151905,SISTRUNK,FORT LAUDERDALE,FL,33311,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.12704181,-80.14919496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,138,138,Y,Y
-8921863.428,3058269.183,36653,151906,DELTRAIL,DELRAY BEACH,FL,33446,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.47690988,-80.1464628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-8920127.361,3053045.988,36654,151907,HAMLET,DELRAY BEACH,FL,33484,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.43490278,-80.13086744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-8921503.008,3006534.769,36655,151908,LAUDANIA,DANIA BEACH,FL,33004,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.0601668,-80.14322509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,6,230,230,Y,Y
-8921691.799,3069121.086,36656,151909,ABERDEEN,LAKE WORTH,FL,33463,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.56413633,-80.14492104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-8918735.572,3115190.13,36657,151910,JUPITER,JUPITER,FL,33458,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.933694,-80.1183648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-8918326.566,3096999.565,36658,151911,BEELINE,PALM BEACH GARDENS,FL,33418,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.78791611,-80.11469063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,-999999,Y,Y
-8918247.588,3075686.943,36659,151912,GREENACRES,LAKE WORTH,FL,33463,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.61687979,-80.11398116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8918126.099,3072047.978,36660,151913,OSBORNE,LAKE WORTH,FL,33463,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.58765102,-80.11288981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8917914.791,3108760.502,36661,151914,ROSS,PALM BEACH GARDENS,FL,33418,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.88218888,-80.11099159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,5/28/2015 0:00,2,-999999,-999999,N,N
-8917761.838,3112662.481,36662,151915,PLUMOSUS,JUPITER,FL,33458,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.91344884,-80.10961759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/28/2015 0:00,5,138,-999999,Y,Y
-8916913.043,3090587.344,36663,151916,ROEBUCK,WEST PALM BEACH,FL,33409,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.7364843,-80.10199274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8920717.292,4938657.317,36664,151917,MONTOUR,ROBINSON TWP,PA,15108,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.49855281,-80.13616689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,3,138,138,Y,Y
-8919084.162,4924875.298,36665,151918,COLLIER,COLLIER TWP,PA,15106,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40434193,-80.12149623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,5/5/2015 0:00,IMAGERY,5/27/2015 0:00,10,345,138,Y,Y
-8921774.034,3012987.972,36666,151919,SOUTHSIDE,FORT LAUDERDALE,FL,33315,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.11223169,-80.14565976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8920164.458,3017011.72,36667,151920,VERENA,FORT LAUDERDALE,FL,33304,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.14468384,-80.13120069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8922097.926,3001239.923,36668,151921,HOLLYWOOD,HOLLYWOOD,FL,33020,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.01743032,-80.14856933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-8920560.68,3004859.699,36669,151922,DANIA,DANIA BEACH,FL,33004,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.04664842,-80.13476002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8921852.493,3083034.528,36670,151923,JOG,WEST PALM BEACH,FL,33415,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.67587403,-80.14636457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/18/2015 0:00,2,-999999,-999999,N,N
-8921999.834,3075470.314,36671,151924,FOUNTAIN,LAKE WORTH,FL,33467,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.61514,-80.14768816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-8918016.129,3082264.832,36672,151925,MILITARY TRAIL,WEST PALM BEACH,FL,33415,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.66969553,-80.11190193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,138,138,Y,Y
-8919526.578,3065861.904,36673,151926,CEDAR,BOYNTON BEACH,FL,33472,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.53794634,-80.12547052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,8,230,-999999,N,Y
