X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8917227,3044513.406,36674,151927,ATLANTIC,BOCA RATON,FL,33431,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.36624728,-80.10481306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8917053.08,3040106.976,36675,151928,HILLSBORO,BOCA RATON,FL,33486,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.33077595,-80.10325071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8918965.785,3022325.867,36676,151929,HOLY CROSS,FORT LAUDERDALE,FL,33308,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.18752944,-80.12043283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8919614.903,3028393.508,36677,151930,ELY,POMPANO BEACH,FL,33060,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.23643086,-80.12626396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8920133.822,3025368.767,36678,151931,TRAIN,POMPANO BEACH,FL,33060,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.21205589,-80.13092549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,-999999,Y,N
-8921146.62,3020557.739,36679,151932,OAKLAND PARK,OAKLAND PARK,FL,33334,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.17327555,-80.14002361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,5,230,-999999,Y,N
-8921362.999,3006544.027,36680,151933,LAUDANIA,DANIA BEACH,FL,33004,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.06024151,-80.14196737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,5,230,230,Y,Y
-8921787.447,3013135.725,36681,151934,ORCHID,FORT LAUDERDALE,FL,33315,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.1134235,-80.14578025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,-999999,Y,N
-8919196.305,2983288.519,36682,151935,NORMANDY BEACH,MIAMI BEACH,FL,33154,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.87242277,-80.12250363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8920261.192,2990465.266,36683,151936,SUNNY ISLES,NORTH MIAMI BEACH,FL,33160,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.9304164,-80.13206967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-8922140.397,2970773.912,36684,151937,MIAMI BEACH,MIAMI BEACH,FL,33139,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.77122704,-80.14895085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,0,-999999,-999999,N,N
-8918120.659,3103350.333,36685,151938,MONET,PALM BEACH GARDENS,FL,33418,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.83883205,-80.11284094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/28/2015 0:00,2,138,-999999,Y,Y
-8921636.616,3049784.503,36686,151939,CLINTMOORE,BOCA RATON,FL,33496,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.4086648,-80.14442532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8919475.818,3038284.033,36687,151940,DEERFIELD BEACH,DEERFIELD BEACH,FL,33442,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.31609826,-80.12501454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-8916991.908,3033298.52,36688,151941,SAMPLE ROAD,POMPANO BEACH,FL,33064,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.27594718,-80.10270119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-8917149.437,3036812.358,36689,151942,DEERFIELD BEACH,DEERFIELD BEACH,FL,33441,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.3042475,-80.1041163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,138,138,Y,Y
-8921391.762,3095000.005,36690,151943,RECWAY,WEST PALM BEACH,FL,33412,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.77188032,-80.14222576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,5/29/2015 0:00,4,138,-999999,Y,N
-8922146.356,2994947.855,36691,151944,AVENTURA,MIAMI,FL,33180,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.96662469,-80.14900439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,2,230,138,Y,Y
-8922217.446,3014910.215,36692,151947,TAP151947,FORT LAUDERDALE,FL,33311,TAP,IN SERVICE,BROWARD,12011,USA,26.127736,-80.149643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2016 0:00,IMAGERY,11/21/2016 0:00,3,138,138,Y,Y
-9101778.791,3914634.704,36693,151948,VOGTLE,NOT AVAILABLE,GA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.14551569,-81.76267001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/SOCO/SOCOdocs/plannedoutage.htm",6/20/2014 0:00,IMAGERY,10/1/2015 0:00,10,500,-999999,Y,N
-9102931.6,4143108.078,36694,151949,TAP151949,SPARTANBURG,SC,29302,TAP,IN SERVICE,UNION,45087,USA,34.8469973,-81.77302587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9100845.894,4468825.07,36695,151950,TAP151950,JEWELL RIDGE,VA,24622,TAP,IN SERVICE,TAZEWELL,51185,USA,37.21290769,-81.75428965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9100809.122,4424704.16,36696,151951,TAP151951,SALTVILLE,VA,24370,TAP,IN SERVICE,SMYTH,51173,USA,36.89660155,-81.75395933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9101693.127,4056683.057,36697,151952,TAP151952,SILVERSTREET,SC,29145,TAP,IN SERVICE,NEWBERRY,45071,USA,34.20738636,-81.76190047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9101888.524,4077756.004,36698,151953,TAP151953,KINARDS,SC,29355,TAP,IN SERVICE,NEWBERRY,45071,USA,34.36379474,-81.76365575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9101833.263,4072142.702,36699,151954,TAP151954,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.32215994,-81.76315934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9101239.661,3099388.119,36700,151955,HERCULES,PUNTA GORDA,FL,33982,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.80706852,-81.75782692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/9/2017 0:00,3,230,230,N,N
-9102185.206,4419154.198,36701,151956,UNKNOWN151956,SALTVILLE,VA,24370,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.85672016,-81.7663209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9101474.065,3816095.939,36702,151957,UNKNOWN151957,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.40124242,-81.7599326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,1,-999999,-999999,N,N
-9102198.411,4168478.645,36703,151958,UNKNOWN151958,COWPENS,SC,29330,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.03382403,-81.76643951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,-999999,-999999,N,N
-9102192.899,4168441.934,36704,151959,TAP151959,COWPENS,SC,29330,TAP,NOT AVAILABLE,CHEROKEE,45021,USA,35.033554,-81.76639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,N,N
-9107145.232,3191786.772,36705,151960,UNKNOWN151960,WAUCHULA,FL,33873,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.54546118,-81.81087756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,-999999,Y,N
-9104175.268,3237947.204,36706,151961,UNKNOWN151961,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.91250548,-81.78419792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9107836.44,3256315.53,36707,151962,UNKNOWN151962,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0582164,-81.81708679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,-999999,Y,Y
-9105597.417,3255897.953,36708,151963,UNKNOWN151963,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.05490606,-81.79697331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9108275.572,3226716.261,36709,151964,HOMELAND,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.82331659,-81.82103159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9103335.121,3251560.921,36710,151965,JAN PHYL,WINTER HAVEN,FL,33880,SUBSTATION,IN SERVICE,POLK,12105,USA,28.02051828,-81.77665075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9101077.43,3033065.428,36711,151966,VANDERBILT,NAPLES,FL,34110,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.27406962,-81.75636957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/3/2015 0:00,2,230,230,N,N
-9101012.524,3043224.836,36712,151967,TERRY,BONITA SPRINGS,FL,34135,SUBSTATION,IN SERVICE,LEE,12071,USA,26.35587554,-81.75578651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/3/2015 0:00,4,230,138,N,N
-9100715.937,3020864.737,36713,151968,COLLIER,NAPLES,FL,34105,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.17575057,-81.75312222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/3/2015 0:00,10,230,138,Y,N
-9105449.695,3040062.765,36714,151969,BONITA SPRINGS,BONITA SPRINGS,FL,34135,SUBSTATION,IN SERVICE,LEE,12071,USA,26.33042,-81.7956463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,N,N
-9104486.76,3029305.569,36715,151970,PINE RIDGE,NAPLES,FL,34108,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.24377973,-81.7869961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,N,N
-9100849.981,3054976.43,36716,151971,CORKSCREW,ESTERO,FL,33928,SUBSTATION,IN SERVICE,LEE,12071,USA,26.45042998,-81.75432636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9108187.215,3263292.844,36717,151972,BERKLEY ROAD,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.11351387,-81.82023786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,69,69,Y,Y
-9105350.868,3262819.93,36718,151973,LAKE JULIANA,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.10976677,-81.79475852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,-999999,Y,Y
-9102964.275,3521537.512,36719,151974,RIDGEWOOD,ORANGE PARK,FL,32065,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.13983881,-81.77331939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,1,115,115,Y,Y
-9102718.619,3517374.074,36720,151975,BRICKYARD,MIDDLEBURG,FL,32068,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.1074892,-81.77111262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/18/2015 0:00,2,115,115,N,N
-9105946.191,3357555.255,36721,151976,HAINES,LEESBURG,FL,34788,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.85776597,-81.80010639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,5,230,69,Y,Y
-9108135.363,3543031.067,36722,151977,NORMANDY,JACKSONVILLE,FL,32221,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.30667335,-81.81977207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/11/2015 0:00,12,230,138,N,N
-9107974.035,3532431.471,36723,151978,JAX HEIGHTS,JACKSONVILLE,FL,32222,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.22443388,-81.81832283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/16/2015 0:00,5,230,138,N,N
-9107758.982,3552969.53,36724,151979,WEST LAKE,JACKSONVILLE,FL,32219,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.38372064,-81.81639098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/11/2015 0:00,2,230,230,Y,Y
-9102083.715,3532283.584,36725,151980,FIRESTONE,JACKSONVILLE,FL,32244,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.22328598,-81.76540919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,7,230,69,N,Y
-9102022.184,3468000.719,36726,151981,RICE,PALATKA,FL,32177,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.72305602,-81.76485644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,6,500,230,N,N
-9106942.135,3151551.341,36727,151982,WHIDDEN,ARCADIA,FL,34266,SUBSTATION,IN SERVICE,DESOTO,12027,USA,27.22452537,-81.80905311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,5,230,230,N,N
-9103517.355,3088421.89,36728,151983,CALUSA,NORTH FORT MYERS,FL,33917,SUBSTATION,IN SERVICE,LEE,12071,USA,26.71911013,-81.77828779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/2/2015 0:00,5,230,230,Y,Y
-9102463.23,3082669.94,36729,151984,ORANGE RIVER,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.67294745,-81.76881843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,11,500,230,N,N
-9106220.65,3241815.117,36730,151986,GORDONVILLE,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.94320494,-81.80257191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9103360.328,3257968.321,36731,151987,DAIRY ROAD,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.07131787,-81.77687719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,N,N
-9104996.103,3017977.525,36732,151988,NAPLES,NAPLES,FL,34102,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.15247187,-81.79157161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,N,N
-9102465.372,3076823.269,36733,151989,GATEWAY,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.62600542,-81.76883767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,N,N
-9107937.078,3194668.739,36734,151990,WAUCHULA,WAUCHULA,FL,33873,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.56841325,-81.81799084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9106596.146,3255608.915,36735,151991,RECKER SWITCHING STATION,AUBURNDALE,FL,33823,SUBSTATION,IN SERVICE,POLK,12105,USA,28.05261465,-81.80594504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,6,230,-999999,Y,N
-9106545.985,3045950.26,36736,151992,IMPERIAL,BONITA SPRINGS,FL,34135,SUBSTATION,IN SERVICE,LEE,12071,USA,26.37781146,-81.80549444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,138,138,N,N
-9102184.698,3078912.745,36737,151993,BUCKINGHAM,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.64278373,-81.76631633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,6,230,138,Y,Y
-9107993.576,3217343.317,36738,151994,FORT MEADE,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.74882659,-81.81849837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,9,230,-999999,N,Y
-9102283.47,4193768.262,36739,151996,CLIFFSIDE,MOORESBORO,NC,28114,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.21963057,-81.76720362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",5/29/2014 0:00,IMAGERY,12/6/2017 0:00,18,230,-999999,N,N
-9100740.783,4424549.152,36740,151997,SALTVILLE,SALTVILLE,VA,24370,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.89548797,-81.75334542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2014 0:00,IMAGERY,6/25/2014 0:00,10,138,-999999,Y,N
-9102483.779,3539286.575,36741,151998,HERLONG,JACKSONVILLE,FL,32210,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.2776287,-81.76900302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,6/22/2015 0:00,1,69,69,N,N
-9105124.177,3023629.644,36742,151999,SOLANA,NAPLES,FL,34103,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.1980388,-81.79272212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2015 0:00,IMAGERY,6/3/2015 0:00,2,138,138,N,N
-9103743.442,3085935.333,36743,152000,FORT MYERS SWITCHYARD,FORT MYERS,FL,33905,SUBSTATION,IN SERVICE,LEE,12071,USA,26.69915639,-81.78031876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/1/2015 0:00,IMAGERY,3/19/2019 0:00,15,230,-999999,N,N
-9101051.755,3548234.805,36744,152001,COMMERCIAL METALS,JACKSONVILLE,FL,32254,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.34702256,-81.75613893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/12/2016 0:00,IMAGERY,1/12/2016 0:00,1,69,69,Y,Y
-9102471.605,3539472.874,36745,152002,RISER152002,JACKSONVILLE,FL,32210,RISER,IN SERVICE,DUVAL,12031,USA,30.27907395,-81.76889366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,N,N
-9107320.543,3356247.65,36746,152003,TAP152003,LEESBURG,FL,34788,TAP,IN SERVICE,LAKE,12069,USA,28.8474777,-81.81245241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9107296.439,3356214.687,36747,152004,UNKNOWN152004,LEESBURG,FL,34788,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.84721834,-81.81223588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9103660.53,3255929.144,36748,152005,TAP152005,AUBURNDALE,FL,33823,TAP,IN SERVICE,POLK,12105,USA,28.05515333,-81.77957396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,-999999,-999999,N,N
-9103290.37,3257975.777,36749,152006,TAP152006,AUBURNDALE,FL,33823,TAP,IN SERVICE,POLK,12105,USA,28.07137697,-81.77624875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,-999999,-999999,N,N
-9106234.798,3241838.059,36750,152007,TAP152007,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.943387,-81.802699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9104205.778,3237988.841,36751,152008,TAP152008,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.912836,-81.784472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,69,69,Y,Y
-9106915.79,3218352.798,36752,152009,UNKNOWN152009,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.75685173,-81.80881645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,69,69,Y,Y
-9107093.454,3214365.034,36753,152010,UNKNOWN152010,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.72514647,-81.81041244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,-999999,-999999,Y,Y
-9101077.032,3207146.49,36754,152011,TAP152011,FORT MEADE,FL,33841,TAP,IN SERVICE,POLK,12105,USA,27.667731,-81.756366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9101201.347,3207161.65,36755,152012,UNKNOWN152012,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.66785161,-81.75748273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,-999999,-999999,Y,Y
-9103422.856,3201734.946,36756,152013,UNKNOWN152013,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HARDEE,12049,USA,27.6246684,-81.77743889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,-999999,-999999,Y,Y
-9102338.073,3075681.797,36757,152014,TAP152014,FORT MYERS,FL,33913,TAP,IN SERVICE,LEE,12071,USA,26.61683847,-81.76769412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,230,230,Y,Y
-9104964.991,3020525.486,36758,152015,TAP152015,NAPLES,FL,34102,TAP,IN SERVICE,COLLIER,12021,USA,26.17301553,-81.79129213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,138,138,N,N
-9422637.971,4188819.96,36759,152016,TAP152016,BENTON,TN,37307,TAP,IN SERVICE,POLK,47139,USA,35.18330803,-84.64499706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9427048.502,4216238.6,36760,152017,TAP152017,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.38436741,-84.68461753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9420536.564,4224269.779,36761,152018,TAP152018,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.44316501,-84.6261198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9420491.32,4225149.255,36762,152019,TAP152019,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.4496012,-84.62571337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9420871.527,4227065.372,36763,152020,TAP152020,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.46362194,-84.62912882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-9421893.945,4226903.501,36764,152021,TAP152021,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.46243759,-84.63831336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9422215.864,4228548.565,36765,152022,TAP152022,ATHENS,TN,37303,TAP,IN SERVICE,MCMINN,47107,USA,35.47447319,-84.64120521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9410652.751,4201320.483,36766,152023,TAP152023,DELANO,TN,37325,TAP,IN SERVICE,MCMINN,47107,USA,35.2750356,-84.537332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9407776.155,4214768.633,36767,152024,TAP152024,ETOWAH,TN,37331,TAP,IN SERVICE,MCMINN,47107,USA,35.3736009,-84.5114911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9406028.874,4221767.553,36768,152025,TAP152025,ENGLEWOOD,TN,37329,TAP,IN SERVICE,MCMINN,47107,USA,35.4248504,-84.495795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9406496.182,4221138.377,36769,152026,TAP152026,ENGLEWOOD,TN,37329,TAP,IN SERVICE,MCMINN,47107,USA,35.4202446,-84.4999929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9408727.456,4215678.586,36770,152027,TAP152027,ETOWAH,TN,37331,TAP,IN SERVICE,MCMINN,47107,USA,35.38026586,-84.52003677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9379851.223,4243529.159,36771,152028,TAP152028,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.58399122,-84.26063716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9402612.319,4244624.555,36772,152029,TAP152029,SWEETWATER,TN,37874,TAP,IN SERVICE,MONROE,47123,USA,35.59199341,-84.46510357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9411468.27,4233692.089,36773,152030,TAP152030,NIOTA,TN,37826,TAP,IN SERVICE,MCMINN,47107,USA,35.5120926,-84.54465793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9381216.216,4244492.527,36774,152031,TAP152031,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.59102896,-84.27289911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381217.539,4244518.324,36775,152032,TAP152032,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.5912174,-84.27291099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381018.445,4242771.785,36776,152033,TAP152033,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.5784579,-84.2711225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9384347.053,4214591.761,36777,152034,TAP152034,TELLICO PLAINS,TN,37385,TAP,IN SERVICE,MONROE,47123,USA,35.37230533,-84.30102389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9408406.091,4208754.139,36778,152035,UNKNOWN152035,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.32953382,-84.51714991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2017 0:00,IMAGERY,2/15/2017 0:00,2,161,-999999,Y,N
-9430916.927,4181142.237,36779,152036,OCOEE VILLAGE,OCOEE,TN,37361,SUBSTATION,IN SERVICE,POLK,47139,USA,35.12691829,-84.71936818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9379830.517,4243565.833,36780,152037,VONORE,VONORE,TN,37885,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.58425915,-84.26045116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9360964.729,4051817.298,36781,152038,TAP152038,CUMMING,GA,30041,TAP,IN SERVICE,FORSYTH,13117,USA,34.1712302,-84.0909769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9368237.458,4287757.673,36782,152039,TAP152039,KNOXVILLE,TN,37932,TAP,IN SERVICE,KNOX,47093,USA,35.90645737,-84.15630894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9356916.774,4325884.817,36783,152040,TAP152040,ANDERSONVILLE,TN,37705,TAP,IN SERVICE,ANDERSON,47001,USA,36.1833888,-84.0546135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9357378.165,4326857.294,36784,152041,TAP152041,ANDERSONVILLE,TN,37705,TAP,IN SERVICE,ANDERSON,47001,USA,36.19043951,-84.05875825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9367886.007,4253281.636,36785,152042,TAP152042,GREENBACK,TN,37742,TAP,IN SERVICE,LOUDON,47105,USA,35.65520788,-84.1531518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9364178.961,4266283.381,36786,152043,TAP152043,FRIENDSVILLE,TN,37737,TAP,IN SERVICE,BLOUNT,47009,USA,35.75005337,-84.11985084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9364418.138,4266269.791,36787,152044,TAP152044,FRIENDSVILLE,TN,37737,TAP,IN SERVICE,BLOUNT,47009,USA,35.7499543,-84.1219994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9362468.911,4240294.872,36788,152045,TAP152045,MARYVILLE,TN,37801,TAP,IN SERVICE,MONROE,47123,USA,35.5603591,-84.1044892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9358826.077,4249937.208,36789,152046,TAP152046,MARYVILLE,TN,37803,TAP,IN SERVICE,BLOUNT,47009,USA,35.63079261,-84.07176507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9356428.414,4266788.731,36790,152047,TAP152047,MARYVILLE,TN,37801,TAP,IN SERVICE,BLOUNT,47009,USA,35.75373754,-84.05022649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9358984.272,4287460.864,36791,152048,TAP152048,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.90429772,-84.07318615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9359034.88,4287508.658,36792,152049,TAP152049,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.90464549,-84.07364077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9360400.091,4290010.642,36793,152050,TAP152050,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.92284858,-84.08590468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9360438.264,4290098.963,36794,152051,TAP152051,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.92349108,-84.08624759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9365694.516,4297028.678,36795,152052,TAP152052,KNOXVILLE,TN,37931,TAP,IN SERVICE,KNOX,47093,USA,35.97388569,-84.1334653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9366860.777,4298071.269,36796,152053,TAP152053,KNOXVILLE,TN,37931,TAP,IN SERVICE,KNOX,47093,USA,35.98146489,-84.14394201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9354645.377,4290902.768,36797,152054,TAP152054,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.9293382,-84.0342092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9356607.406,4286806.54,36798,152055,TAP152055,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.8995365,-84.0518344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9355544.538,4033593.749,36799,152056,TAP152056,SUWANEE,GA,30024,TAP,IN SERVICE,GWINNETT,13135,USA,34.03567824,-84.0422865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9355110.627,4307611.826,36800,152057,TAP152057,POWELL,TN,37849,TAP,IN SERVICE,KNOX,47093,USA,36.05078692,-84.03838861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9368013.435,4303960.231,36801,152058,TAP152058,CLINTON,TN,37716,TAP,IN SERVICE,ANDERSON,47001,USA,36.0242615,-84.1542965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9357555.547,4298719.323,36802,152059,TAP152059,KNOXVILLE,TN,37931,TAP,IN SERVICE,KNOX,47093,USA,35.9861756,-84.0603517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9362934.801,4313505.982,36803,152060,TAP152060,CLINTON,TN,37716,TAP,IN SERVICE,ANDERSON,47001,USA,36.09358359,-84.10867435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9355547.594,4317569.182,36804,152061,TAP152061,HEISKELL,TN,37754,TAP,IN SERVICE,ANDERSON,47001,USA,36.12307238,-84.04231395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9366754.267,4282028.903,36805,152062,TAP152062,KNOXVILLE,TN,37934,TAP,IN SERVICE,KNOX,47093,USA,35.8647631,-84.14298521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9360749.797,4280766.931,36806,152063,TAP152063,KNOXVILLE,TN,37922,TAP,IN SERVICE,KNOX,47093,USA,35.85557545,-84.08904613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9356861.148,4048284.097,36807,152064,TAP152064,BUFORD,GA,30518,TAP,IN SERVICE,GWINNETT,13135,USA,34.14496622,-84.05411381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9356091.718,4047629.677,36808,152065,TAP152065,BUFORD,GA,30518,TAP,IN SERVICE,GWINNETT,13135,USA,34.1401007,-84.0472019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9357355.152,4326777.407,36809,152066,ANDERSONVILLE,ANDERSONVILLE,TN,37705,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.18986033,-84.05855152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9359883.764,4024320.488,36810,152067,UNKNOWN152067,LAWRENCEVILLE,GA,30043,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.96661777,-84.08126643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9355743.55,3988340.103,36811,152068,UNKNOWN152068,CONYERS,GA,30012,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.69813132,-84.04407425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9371026.896,3668931.786,36812,152069,UNKNOWN152069,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.27820098,-84.18136688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9366729.994,3657429.708,36813,152070,UNKNOWN152070,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.18985236,-84.14276715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9365911.725,4042053.295,36814,152071,UNKNOWN152071,SUWANEE,GA,30024,SUBSTATION,IN SERVICE,FORSYTH,13117,USA,34.09862977,-84.13541652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9368409.504,4303230.51,36815,152072,BULL RUN,CLINTON,TN,37716,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.01895969,-84.15785445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,13,500,-999999,N,N
-9360900.671,4355808.298,36816,152073,LAFOLLETTE,LA FOLLETTE,TN,37766,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.40005085,-84.09040146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,4,161,69,N,Y
-9360394.232,4290067.565,36817,152074,CROSS PARK,KNOXVILLE,TN,37923,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.92326268,-84.08585204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,2,161,161,N,N
-9359277.479,4287583.717,36818,152075,EBENEZER,KNOXVILLE,TN,37923,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.90519164,-84.07582008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,4,161,69,Y,Y
-9357506.855,4298615.915,36819,152076,KARNS,KNOXVILLE,TN,37931,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.98542395,-84.05991429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,-999999,-999999,Y,Y
-9356572.384,4286884.965,36820,152077,WESTLAND,KNOXVILLE,TN,37923,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.90010718,-84.05151979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,-999999,-999999,Y,Y
-9362760.546,3680667.112,36821,152078,RACCOON CREEK,BACONTON,GA,31716,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.368256,-84.107109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/6/2014 0:00,IMAGERY,6/6/2014 0:00,5,500,230,Y,N
-9364913.357,3980299.023,36822,152079,KLONDIKE,LITHONIA,GA,30038,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.63801342,-84.12644803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/1/2014 0:00,IMAGERY,8/1/2014 0:00,9,500,230,Y,Y
-9374260.287,3527876.3,36823,152080,UNKNOWN152080,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.18907036,-84.21041293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,-999999,-999999,Y,Y
-9235065.642,4352766.4,36824,152081,TAP152081,ROGERSVILLE,TN,37857,TAP,IN SERVICE,HAWKINS,47073,USA,36.37805336,-82.96000616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9235072.918,4352844.452,36825,152082,TAP152082,ROGERSVILLE,TN,37857,TAP,IN SERVICE,HAWKINS,47073,USA,36.37861787,-82.96007152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9230297.01,4338597.23,36826,152083,TAP152083,MOSHEIM,TN,37818,TAP,IN SERVICE,GREENE,47059,USA,36.27550699,-82.91716881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9243238.516,4380022.028,36827,152084,TAP152084,KYLES FORD,TN,37765,TAP,IN SERVICE,HANCOCK,47067,USA,36.57493039,-83.03342433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9220956.277,4344615.275,36828,152085,TAP152085,BAILEYTON,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.3190778,-82.83325957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9225688.827,4366025.5,36829,152086,TAP152086,SURGOINSVILLE,TN,37873,TAP,IN SERVICE,HAWKINS,47073,USA,36.473891,-82.8757728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9210262.116,4372583.747,36830,152087,TAP152087,CHURCH HILL,TN,37642,TAP,IN SERVICE,HAWKINS,47073,USA,36.52125069,-82.7371923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9210078.495,4372542.472,36831,152088,TAP152088,CHURCH HILL,TN,37642,TAP,IN SERVICE,HAWKINS,47073,USA,36.52095272,-82.7355428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9207082.876,4372358.851,36832,152089,TAP152089,CHURCH HILL,TN,37642,TAP,IN SERVICE,HAWKINS,47073,USA,36.51962711,-82.7086327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9242934.861,4330601.988,36833,152090,TAP152090,MOHAWK,TN,37810,TAP,IN SERVICE,GREENE,47059,USA,36.21758358,-83.03069656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9240756.28,4328906.14,36834,152091,TAP152091,MOSHEIM,TN,37818,TAP,IN SERVICE,GREENE,47059,USA,36.2052921,-83.01112603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9223455.271,4318554.135,36835,152092,TAP152092,GREENEVILLE,TN,37743,TAP,IN SERVICE,GREENE,47059,USA,36.13021903,-82.85570842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9229105.724,4319298.674,36836,152093,TAP152093,GREENEVILLE,TN,37743,TAP,IN SERVICE,GREENE,47059,USA,36.13562085,-82.90646731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9230358.251,4320348.636,36837,152094,TAP152094,GREENEVILLE,TN,37743,TAP,IN SERVICE,GREENE,47059,USA,36.14323796,-82.91771895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9224661.826,4309890.337,36838,152095,TAP152095,GREENEVILLE,TN,37743,TAP,IN SERVICE,GREENE,47059,USA,36.06733364,-82.8665471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9216015.371,4318048.793,36839,152096,TAP152096,GREENEVILLE,TN,37743,TAP,IN SERVICE,GREENE,47059,USA,36.12655243,-82.78887467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9213082.459,4324193.092,36840,152097,TAP152097,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17112184,-82.76252787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9213059.308,4324101.149,36841,152098,TAP152098,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17045509,-82.7623199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9213085.105,4324100.884,36842,152099,TAP152099,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17045317,-82.76255164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9213080.657,4324185.934,36843,152100,TAP152100,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17106993,-82.76251168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9213112.388,4324192.14,36844,152101,TAP152101,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.17111493,-82.76279672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9209107.967,4327510.756,36845,152102,TAP152102,AFTON,TN,37616,TAP,IN SERVICE,GREENE,47059,USA,36.19517692,-82.7268244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9251789.553,4406832.111,36846,152103,TAP152103,PENNINGTON GAP,VA,24277,TAP,IN SERVICE,LEE,51105,USA,36.76810063,-83.1102396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9222305.699,4427616.483,36847,152104,TAP152104,APPALACHIA,VA,24216,TAP,IN SERVICE,WISE,51195,USA,36.91752084,-82.84538164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9234246.882,4353096.409,36848,152105,TAP152105,ROGERSVILLE,TN,37857,TAP,IN SERVICE,HAWKINS,47073,USA,36.38044012,-82.95265111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9237136.77,4325593.865,36849,152106,TAP152106,MOSHEIM,TN,37818,TAP,IN SERVICE,GREENE,47059,USA,36.1812792,-82.97861142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9249128.294,4457435.297,36850,152107,TAP152107,CORNETTSVILLE,KY,41731,TAP,IN SERVICE,PERRY,21193,USA,37.13137983,-83.08633311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,46,46,Y,Y
-9227281.379,4498557.222,36851,152108,TAP152108,MOUSIE,KY,41839,TAP,IN SERVICE,KNOTT,21119,USA,37.42531522,-82.89007894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-9249726.168,4416153.825,36852,152110,TAP152110,SAINT CHARLES,KY,24282,TAP,IN SERVICE,HARLAN,21095,USA,36.83515115,-83.0917039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9233461.99,4433661.763,36853,152113,TAP152113,CUMBERLAND,KY,40823,TAP,IN SERVICE,HARLAN,21095,USA,36.96092592,-82.94560031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9233071.655,4417500.489,36854,152114,UNKNOWN152114,KEOKEE,VA,24265,SUBSTATION,IN SERVICE,LEE,51105,USA,36.84483277,-82.94209387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9227987.814,4420039.073,36855,152115,UNKNOWN152115,KEOKEE,VA,24265,SUBSTATION,IN SERVICE,LEE,51105,USA,36.86308016,-82.89642495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
-9226028.156,4322513.834,36856,152116,GREENEVILLE,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.15894338,-82.87882104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,161,161,Y,Y
-9225892.091,4322552.209,36857,152117,GREENEVILLE INDL. PK.,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.15922171,-82.87759875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,5/10/2017 0:00,6,161,-999999,Y,N
-9228758.564,4334141.197,36858,152118,ALBANY,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.24322951,-82.90334871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9224687.709,4309746.091,36859,152119,NOLICHUCKY,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.06628622,-82.8667796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9241899.59,4355334.267,36860,152120,ROGERSVILLE,ROGERSVILLE,TN,37857,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.3966233,-83.02139656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,3,69,69,N,N
-9244340.585,4409041.138,36861,152121,POCKET NORTH,SAINT CHARLES,VA,24282,SUBSTATION,IN SERVICE,LEE,51105,USA,36.78399534,-83.04332439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, FERC 714",4/16/2014 0:00,IMAGERY,10/18/2017 0:00,5,500,161,N,Y
-9244477.41,4408704.807,36862,152122,POCKET,SAINT CHARLES,VA,24282,SUBSTATION,IN SERVICE,LEE,51105,USA,36.78157553,-83.04455351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2014 0:00,IMAGERY,6/25/2014 0:00,7,161,-999999,Y,N
-9388775.32,4317596.338,36863,152123,TAP152123,OLIVER SPRINGS,TN,37840,TAP,IN SERVICE,ANDERSON,47001,USA,36.12326942,-84.34080369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
