X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9392042.307,4322688.732,36864,152124,TAP152124,BRICEVILLE,TN,37710,TAP,IN SERVICE,ANDERSON,47001,USA,36.16021188,-84.37015154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9392029.709,4322660.845,36865,152125,TAP152125,BRICEVILLE,TN,37710,TAP,IN SERVICE,ANDERSON,47001,USA,36.16000963,-84.37003837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9400436.864,4314249.587,36866,152126,TAP152126,OLIVER SPRINGS,TN,37840,TAP,IN SERVICE,MORGAN,47129,USA,36.09898115,-84.44556113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9392698.58,4322115.665,36867,152127,TAP152127,BRICEVILLE,TN,37710,TAP,IN SERVICE,ANDERSON,47001,USA,36.15605547,-84.37604694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9391915.108,4322614.511,36868,152128,TAP152128,BRICEVILLE,TN,37710,TAP,IN SERVICE,ANDERSON,47001,USA,36.15967358,-84.36900889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9373520.09,4317375.483,36869,152129,TAP152129,CLINTON,TN,37716,TAP,IN SERVICE,ANDERSON,47001,USA,36.12166685,-84.20376363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9371837.837,4343851.365,36870,152130,TAP152130,JACKSBORO,TN,37757,TAP,IN SERVICE,CAMPBELL,47013,USA,36.31354842,-84.18865169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9374052.305,4343299.949,36871,152131,TAP152131,JACKSBORO,TN,37757,TAP,IN SERVICE,CAMPBELL,47013,USA,36.30955689,-84.20854459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9418063.858,4316372.903,36872,152132,TAP152132,WARTBURG,TN,37887,TAP,IN SERVICE,MORGAN,47129,USA,36.1143915,-84.6039071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9836705.915,4337863.577,36873,152133,TAP152133,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.27019366,-88.36463269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9871635.546,4336432.371,36874,152134,TAP152134,DRESDEN,TN,38225,TAP,IN SERVICE,WEAKLEY,47183,USA,36.2598274,-88.6784109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9836819.75,4337988.94,36875,152135,TAP152135,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.2711016,-88.36565529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9658976.426,4322477.776,36876,152136,TAP152136,NASHVILLE,TN,37210,RISER,IN SERVICE,DAVIDSON,47037,USA,36.15868186,-86.76806153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,2/13/2020 0:00,3,-999999,-999999,Y,Y
-9664759.369,4330539.25,36877,152137,TAP152137,NASHVILLE,TN,37218,TAP,IN SERVICE,DAVIDSON,47037,USA,36.21712889,-86.82001058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9664268.143,4318168.092,36878,152138,TAP152138,NASHVILLE,TN,37215,TAP,IN SERVICE,DAVIDSON,47037,USA,36.12741805,-86.81559783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,Y,Y
-9664284.316,4318198.138,36879,152139,TAP152139,NASHVILLE,TN,37215,TAP,IN SERVICE,DAVIDSON,47037,USA,36.12763605,-86.81574311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,Y,Y
-9659532.389,4315369.075,36880,152140,TAP152140,NASHVILLE,TN,37204,TAP,IN SERVICE,DAVIDSON,47037,USA,36.10710641,-86.77305583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9659217.535,4321304.75,36881,152141,TAP152141,NASHVILLE,TN,37210,TAP,IN SERVICE,DAVIDSON,47037,USA,36.15017359,-86.77022744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,161,161,Y,Y
-9661347.71,4322615.29,36882,152142,TAP152142,NASHVILLE,TN,37203,TAP,IN SERVICE,DAVIDSON,47037,USA,36.15967923,-86.78936313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-9659161.999,4321234.674,36883,152143,TAP152143,NASHVILLE,TN,37210,TAP,IN SERVICE,DAVIDSON,47037,USA,36.14966528,-86.76972856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,Y,Y
-9656794.502,4322348.351,36884,152144,TAP152144,NASHVILLE,TN,37210,TAP,IN SERVICE,DAVIDSON,47037,USA,36.15774315,-86.74846097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9887737.707,4311476.206,36885,152145,TAP152145,BRADFORD,TN,38316,TAP,IN SERVICE,GIBSON,47053,USA,36.07884829,-88.82305907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9886477.675,4322054.556,36886,152146,TAP152146,GREENFIELD,TN,38230,TAP,IN SERVICE,WEAKLEY,47183,USA,36.15561224,-88.81174002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9887785.802,4329726.716,36887,152147,TAP152147,SHARON,TN,38255,TAP,IN SERVICE,WEAKLEY,47183,USA,36.21123986,-88.82349112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9875390.252,4335338.964,36888,152148,TAP152148,DRESDEN,TN,38225,TAP,IN SERVICE,WEAKLEY,47183,USA,36.2519069,-88.71214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9875181.639,4335259.798,36889,152149,TAP152149,DRESDEN,TN,38225,TAP,IN SERVICE,WEAKLEY,47183,USA,36.2513334,-88.710266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9871650.023,4336751.549,36890,152150,TAP152150,DRESDEN,TN,38225,TAP,IN SERVICE,WEAKLEY,47183,USA,36.26213933,-88.67854095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9871638.117,4336761.074,36891,152151,TAP152151,DRESDEN,TN,38225,TAP,IN SERVICE,WEAKLEY,47183,USA,36.26220833,-88.678434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9866159.128,4326740.368,36892,152152,TAP152152,GLEASON,TN,38229,TAP,IN SERVICE,WEAKLEY,47183,USA,36.1895918,-88.6292154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9853423.877,4323050.908,36893,152153,TAP152153,HENRY,TN,38231,TAP,IN SERVICE,HENRY,47079,USA,36.1628386,-88.5148127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9834858.08,4338548.171,36894,152154,TAP152154,PARIS,TN,38242,TAP,IN SERVICE,HENRY,47079,USA,36.2751517,-88.3480333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9848828.208,4311968.681,36895,152155,TAP152155,MCKENZIE,TN,38201,TAP,IN SERVICE,CARROLL,47017,USA,36.0824237,-88.4735291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9772246.521,4314155.496,36896,152156,TAP152156,WAVERLY,TN,37185,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.0982982,-87.7855841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9534314.065,4321145.973,36897,152157,UNKNOWN152157,BAXTER,TN,38544,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.14902187,-85.64820048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9520015.857,4323850.611,36898,152158,UNKNOWN152158,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.16863823,-85.5197575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,-999999,-999999,N,N
-9515740.58,4321501.461,36899,152160,UNKNOWN152160,COOKEVILLE,TN,38501,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.15160045,-85.48135202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,-999999,-999999,N,N
-9511316.334,4326819.939,36900,152161,UNKNOWN152161,COOKEVILLE,TN,38506,SUBSTATION,IN SERVICE,PUTNAM,47141,USA,36.19016868,-85.44160835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9869917.077,4336829.187,36901,152162,UNKNOWN152162,DRESDEN,TN,38225,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.26270168,-88.66297363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9772254.979,4314091.056,36902,152163,NORTH WAVERLY,WAVERLY,TN,37185,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.09783047,-87.78566008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/19/2015 0:00,1,69,69,Y,Y
-9657964.807,4318556.74,36903,152164,CRAIGHEAD,NASHVILLE,TN,37211,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.13023793,-86.75897399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,3,161,161,Y,Y
-9418129.88,4316364.035,36904,152165,WARTBURG,WARTBURG,TN,37887,SUBSTATION,IN SERVICE,MORGAN,47129,USA,36.11432714,-84.60450019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9386983.122,4280193.922,36905,152166,TAP152166,LENOIR CITY,TN,37771,TAP,IN SERVICE,LOUDON,47105,USA,35.85140337,-84.3247041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9394163.285,4287945.016,36906,152167,TAP152167,KINGSTON,TN,37763,TAP,IN SERVICE,ROANE,47145,USA,35.9078205,-84.38920461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9396926.514,4292082.782,36907,152168,TAP152168,KINGSTON,TN,37763,TAP,IN SERVICE,ROANE,47145,USA,35.93792119,-84.41402711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9394247.173,4293240.059,36908,152169,TAP152169,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.94633789,-84.38995818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9396919.118,4291997.757,36909,152170,TAP152170,OAK RIDGE,TN,37830,TAP,IN SERVICE,ROANE,47145,USA,35.93730278,-84.41396067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9411723.346,4287374.71,36910,152171,TAP152171,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.90367084,-84.54694932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9388411.162,4276223.309,36911,152172,TAP152172,LENOIR CITY,TN,37771,TAP,IN SERVICE,LOUDON,47105,USA,35.8224873,-84.3375324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9401240.811,4277861.118,36912,152173,TAP152173,KINGSTON,TN,37763,TAP,IN SERVICE,ROANE,47145,USA,35.83441596,-84.4527831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9408203.015,4286357.537,36913,152174,TAP152174,KINGSTON,TN,37763,TAP,IN SERVICE,ROANE,47145,USA,35.89626914,-84.51532565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9404470.088,4283899.842,36914,152175,TAP152175,KINGSTON,TN,37763,TAP,IN SERVICE,ROANE,47145,USA,35.8783823,-84.48179219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9381626.059,4294338.331,36915,152176,TAP152176,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.95432464,-84.27658079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9381621.101,4294359.841,36916,152177,TAP152177,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.95448105,-84.27653624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9380189.786,4297571.789,36917,152178,TAP152178,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.97783397,-84.26367853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9409863.637,4286907.201,36918,152179,TAP152179,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.90026898,-84.53024326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9409857.873,4286913.409,36919,152180,TAP152180,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.90031416,-84.53019149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9397406.232,4292138.772,36920,152181,TAP152181,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.93832842,-84.41833649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9397363.322,4292045.212,36921,152182,TAP152182,OAK RIDGE,TN,37830,TAP,IN SERVICE,ROANE,47145,USA,35.93764793,-84.41795103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9377398.849,4282946.422,36922,152183,TAP152183,LENOIR CITY,TN,37772,TAP,IN SERVICE,LOUDON,47105,USA,35.87144233,-84.23860712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9371023.923,4286045.948,36923,152184,TAP152184,KNOXVILLE,TN,37934,TAP,IN SERVICE,KNOX,47093,USA,35.89400165,-84.18134018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9370968.36,4286065.792,36924,152185,TAP152185,KNOXVILLE,TN,37934,TAP,IN SERVICE,KNOX,47093,USA,35.89414606,-84.18084105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412849.79,4292485.125,36925,152186,TAP152186,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.94084747,-84.55706833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9409488.945,4295348.548,36926,152187,TAP152187,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.96167032,-84.52687735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9399524.274,4304020.99,36927,152188,TAP152188,HARRIMAN,TN,37748,TAP,IN SERVICE,MORGAN,47129,USA,36.02470293,-84.43736319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,2/19/2020 0:00,3,69,69,Y,Y
-9375571.074,4300484.611,36928,152189,TAP152189,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.99900608,-84.22218794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9375571.033,4300480.796,36929,152190,TAP152190,OAK RIDGE,TN,37830,TAP,IN SERVICE,ANDERSON,47001,USA,35.99897835,-84.22218756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9383493.857,4304149.97,36930,152191,TAP152191,CLINTON,TN,37716,TAP,IN SERVICE,ANDERSON,47001,USA,36.02564,-84.2933595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9383533.135,4304103.07,36931,152192,TAP152192,CLINTON,TN,37716,TAP,IN SERVICE,ANDERSON,47001,USA,36.02529926,-84.29371234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9397363.416,4291997.342,36932,152193,TAP152193,KNOXVILLE,TN,37902,TAP,IN SERVICE,ROANE,47145,USA,35.93729976,-84.41795187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9409864.358,4286918.678,36933,152194,TAP152194,HARRIMAN,TN,37748,TAP,IN SERVICE,ROANE,47145,USA,35.9003525,-84.53024974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9394975.356,4293431.041,36934,152195,TAP152195,OAK RIDGE,TN,37830,TAP,IN SERVICE,ROANE,47145,USA,35.94772679,-84.39649956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9386474.244,4293792.461,36935,152196,TAP152196,OAK RIDGE,TN,37830,TAP,IN SERVICE,ROANE,47145,USA,35.95035512,-84.32013277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9425449.36,4284201.263,36936,152197,TAP152197,ROCKWOOD,TN,37854,TAP,IN SERVICE,ROANE,47145,USA,35.88057623,-84.6702522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9786907.27,4307062.861,36937,152198,TAP152198,NEW JOHNSONVILLE,TN,37134,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.04679978,-87.91728385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9793550.35,4304112.274,36938,152199,TAP152199,NEW JOHNSONVILLE,TN,37134,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.02536613,-87.97695965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9839248.632,4280248.587,36939,152200,TAP152200,YUMA,TN,38390,TAP,IN SERVICE,CARROLL,47017,USA,35.8518014,-88.38747431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9794818.492,4300750.223,36940,152201,TAP152201,NEW JOHNSONVILLE,TN,37134,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.00093642,-87.98835156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9813950.458,4285158.223,36941,152202,TAP152202,HOLLADAY,TN,38341,TAP,IN SERVICE,BENTON,47005,USA,35.88754117,-88.16021694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9838654.853,4288094.509,36942,152203,TAP152203,HUNTINGDON,TN,38344,TAP,IN SERVICE,CARROLL,47017,USA,35.9089082,-88.3821403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9883722.037,4276497.645,36943,152204,TAP152204,MEDINA,TN,38355,TAP,IN SERVICE,GIBSON,47053,USA,35.8244855,-88.7869857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9886402.466,4275897.253,36944,152205,TAP152205,MEDINA,TN,38355,TAP,IN SERVICE,GIBSON,47053,USA,35.82011233,-88.8110644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9885309.962,4293319.037,36945,152206,TAP152206,MILAN,TN,38358,TAP,IN SERVICE,GIBSON,47053,USA,35.94691225,-88.80125027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9659732.15,4308557.364,36946,152207,TAP152207,NASHVILLE,TN,37220,TAP,IN SERVICE,DAVIDSON,47037,USA,36.05765391,-86.77485031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9810117.857,4307848.689,36947,152208,TAP152208,CAMDEN,TN,38320,TAP,IN SERVICE,BENTON,47005,USA,36.0525072,-88.1257881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9792977.467,4303570.058,36948,152209,TAP152209,NEW JOHNSONVILLE,TN,37134,TAP,IN SERVICE,HUMPHREYS,47085,USA,36.02142674,-87.97181336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9809074.887,4307915.722,36949,152210,TAP152210,CAMDEN,TN,38320,TAP,IN SERVICE,BENTON,47005,USA,36.05299403,-88.11641894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9811791.066,4307066.747,36950,152211,TAP152211,CAMDEN,TN,38320,TAP,IN SERVICE,BENTON,47005,USA,36.046828,-88.14081879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9825229.408,4308260.157,36951,152212,TAP152212,CHERAW,TN,29520,TAP,IN SERVICE,CARROLL,47017,USA,36.0554955,-88.26153747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9825241.821,4308257.662,36952,152213,TAP152213,BENNETTSVILLE,TN,29512,TAP,IN SERVICE,CARROLL,47017,USA,36.05547738,-88.26164898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9845872.297,4305778.013,36953,152214,TAP152214,HUNTINGDON,TN,38344,TAP,IN SERVICE,CARROLL,47017,USA,36.0374671,-88.4469757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9844711.441,4303113.813,36954,152215,TAP152215,HUNTINGDON,TN,38344,TAP,IN SERVICE,CARROLL,47017,USA,36.01811179,-88.43654756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9882675.625,4292271.778,36955,152216,TAP152216,MILAN,TN,38358,TAP,IN SERVICE,GIBSON,47053,USA,35.93929579,-88.77758562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9794300.422,4304551.119,36956,152217,UNKNOWN152217,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.02855436,-87.98369767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9794232.213,4304542.515,36957,152218,UNKNOWN152218,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.02849185,-87.98308493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9838470.407,4303275.815,36958,152219,UNKNOWN152219,HUNTINGDON,TN,38344,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.01928887,-88.38048339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9894676.33,4278436.56,36959,152220,UNKNOWN152220,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.83860665,-88.88538979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9618352.006,4278728.33,36960,152221,MURFREESBORO,MURFREESBORO,TN,37129,SUBSTATION,IN SERVICE,RUTHERFORD,47149,USA,35.8407314,-86.40312615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2017 0:00,6,161,161,N,N
-9396624.24,4292074.751,36961,152222,TAP152222,OAK RIDGE,TN,37830,TAP,IN SERVICE,ROANE,47145,USA,35.93786278,-84.41131174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2017 0:00,IMAGERY,2/24/2017 0:00,3,161,161,Y,Y
-9385961.977,4291544.907,36962,152223,UNKNOWN152223,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.934009,-84.315531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,4,161,-999999,Y,N
-9386301.279,4291543.258,36963,152224,UNKNOWN152224,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.933997,-84.318579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9384734.123,4300263.072,36964,152225,UNKNOWN152225,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,35.997396,-84.304501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9381062.917,4301867.122,36965,152226,UNKNOWN152226,OAK RIDGE,TN,37830,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.009053,-84.271522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-9153514.912,4158780.246,36966,152227,TAP152227,GREER,SC,29651,TAP,IN SERVICE,GREENVILLE,45045,USA,34.96245608,-82.22742349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9154929.792,4152848.41,36967,152228,TAP152228,GREER,SC,29650,TAP,IN SERVICE,GREENVILLE,45045,USA,34.91877461,-82.24013357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9153560.691,4153270.387,36968,152229,TAP152229,GREER,SC,29651,TAP,IN SERVICE,GREENVILLE,45045,USA,34.92188278,-82.22783473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,N,N
-9153600.844,4123113.923,36969,152230,TAP152230,FOUNTAIN INN,SC,29644,TAP,IN SERVICE,GREENVILLE,45045,USA,34.69946244,-82.22819543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9155560.457,4082096.398,36970,152231,TAP152231,WARE SHOALS,SC,29692,TAP,IN SERVICE,GREENWOOD,45047,USA,34.39597399,-82.24579893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,100,100,Y,Y
-9154298.042,4073400.387,36971,152232,TAP152232,HODGES,SC,29653,TAP,IN SERVICE,GREENWOOD,45047,USA,34.33149019,-82.23445847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9154463.74,4083213.792,36972,152233,TAP152233,WARE SHOALS,SC,29692,TAP,IN SERVICE,LAURENS,45059,USA,34.40425624,-82.23594695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9154530.953,4082421.656,36973,152234,TAP152234,WARE SHOALS,SC,29692,TAP,IN SERVICE,GREENWOOD,45047,USA,34.39838492,-82.23655074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9154124.428,4069648.222,36974,152235,TAP152235,HODGES,SC,29653,TAP,IN SERVICE,GREENWOOD,45047,USA,34.30365133,-82.23289886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9154009.125,4381243.882,36975,152236,TAP152236,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.58374455,-82.23186308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9153870.218,4381266.583,36976,152237,TAP152237,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.58390831,-82.23061526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9153917.843,4381365.484,36977,152238,TAP152238,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.58462171,-82.23104308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9151480.126,4379570.164,36978,152239,TAP152239,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.57167049,-82.2091447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9151450.096,4379550.981,36979,152240,TAP152240,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.5715321,-82.20887493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9151428.595,4368375.764,36980,152241,TAP152241,BLUFF CITY,TN,37618,TAP,IN SERVICE,SULLIVAN,47163,USA,36.49086651,-82.20868178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9154064.955,4423643.86,36981,152242,TAP152242,CASTLEWOOD,VA,24224,TAP,IN SERVICE,RUSSELL,51167,USA,36.88898397,-82.23236461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9152827.772,4378227.22,36982,152243,TAP152243,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.56198124,-82.2212508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9151894.863,4377433.808,36983,152244,TAP152244,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.55625626,-82.21287034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9153402.747,4356653.864,36984,152245,TAP152245,BATES CITY,TN,64011,TAP,IN SERVICE,CARTER,47019,USA,36.40616446,-82.22641589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9154673.625,3277011.5,36985,152247,UNKNOWN152247,ZEPHYRHILLS,FL,33541,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.22215552,-82.23783238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9151709.647,3270669.866,36986,152248,UNKNOWN152248,THONOTOSASSA,FL,33592,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.17194816,-82.21120652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9154833.186,4914477.46,36987,152249,TAP152249,HOWARD,OH,43028,TAP,IN SERVICE,KNOX,39083,USA,40.33317717,-82.23926575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9154717.168,4881065.331,36988,152250,UNKNOWN152250,NASHPORT,OH,43830,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.10398987,-82.23822354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,2,138,138,Y,Y
-9154169.917,4137041.321,36989,152251,UNKNOWN152251,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.80225918,-82.2333075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9151602.28,4138931.937,36990,152252,UNKNOWN152252,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.81620377,-82.21024202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9153418.441,4122451.469,36991,152253,UNKNOWN152253,FOUNTAIN INN,SC,29644,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.69456974,-82.22655687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-9152618.714,5054262.447,36992,152254,UNKNOWN152254,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.28359611,-82.21937281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,-999999,-999999,N,N
-9154215.503,4137175.917,36993,152255,TAP152255,SIMPSONVILLE,SC,29681,TAP,IN SERVICE,GREENVILLE,45045,USA,34.803252,-82.233717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,Y,Y
-9151690.443,4138273.824,36994,152256,TAP152256,SIMPSONVILLE,SC,29681,TAP,IN SERVICE,GREENVILLE,45045,USA,34.81135,-82.211034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,Y,Y
-9152545.419,4536712.783,36995,152257,CINDER,WILLIAMSON,WV,25661,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.69701935,-82.21871439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2002-00149/Siting%20Board/bbc/073102/transmissionimpact.pdf",12/20/2016 0:00,IMAGERY,2/4/2019 0:00,2,138,138,Y,Y
-9153611.706,4121647.707,36996,152260,TAP152260,FOUNTAIN INN,SC,29644,TAP,IN SERVICE,GREENVILLE,45045,USA,34.688633,-82.228293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,100,100,Y,Y
-9154513.132,5058320.321,36997,152261,UNKNOWN152261,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.3109827,-82.23639065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,-999999,Y,N
-9152574.233,5057955.844,36998,152262,UNKNOWN152262,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.30852332,-82.21897322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,-999999,Y,N
-9151815.934,4968509.297,36999,152263,MOHICANVILLE,LOUDONVILLE,OH,44842,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,40.70216137,-82.21216131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9153622.721,3235780.044,37000,152264,PEARSON ROAD,VALRICO,FL,33596,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.89530102,-82.22839195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9155786.768,3245446.285,37001,152265,WHEELER ROAD,DOVER,FL,33527,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97201742,-82.24783192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,69,-999999,Y,Y
-9151853.753,3452669.881,37002,152266,KEYSTONE HEIGHTS ELECTRIC,GAINESVILLE,FL,32641,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.60338499,-82.21250104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/24/2015 0:00,1,69,69,Y,Y
-9154565.621,3241389.388,37003,152267,SAINT CLOUD,VALRICO,FL,33594,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93982637,-82.23686216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9153149.994,3114511.785,37004,152268,MCCALL SUBSTTAION,PORT CHARLOTTE,FL,33981,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.92826117,-82.22414537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9154523.364,3247735.949,37005,152269,GALLAGHER ROAD,DOVER,FL,33527,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.99018143,-82.23648257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9155326.155,3129449.419,37006,152270,COCOPLUM,NORTH PORT,FL,34287,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.04783537,-82.24369416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,N,N
-9153496.906,4417282.348,37007,152271,DICKENS,CASTLEWOOD,VA,24224,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.84326457,-82.22726173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2014 0:00,IMAGERY,9/9/2014 0:00,1,138,138,Y,Y
-9154218.678,3531324.657,37008,152272,SANDERSON,GLEN ST MARY,FL,32040,SUBSTATION,IN SERVICE,BAKER,12003,USA,30.21584243,-82.23374553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,115,115,Y,Y
-9152842.822,3428904.649,37009,152273,TAP152273,REDDICK,FL,32686,TAP,IN SERVICE,MARION,12083,USA,29.417595,-82.221386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9153835.384,3434131.76,37010,152274,UNKNOWN152274,MICANOPY,FL,32667,SUBSTATION,IN SERVICE,MARION,12083,USA,29.45848835,-82.23030234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9152527.788,3397208.387,37011,152275,TAP152275,OCALA,FL,34474,TAP,IN SERVICE,MARION,12083,USA,29.169273,-82.218556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,-999999,-999999,Y,Y
-9154619.815,3277068.034,37012,152276,TAP152276,ZEPHYRHILLS,FL,33541,TAP,IN SERVICE,PASCO,12101,USA,28.222603,-82.237349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9155530.959,3289973.379,37013,152277,TAP152277,DADE CITY,FL,33525,TAP,IN SERVICE,PASCO,12101,USA,28.32470258,-82.24553394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9151708.81,3270630.194,37014,152278,TAP152278,THONOTOSASSA,FL,33592,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.171634,-82.211199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9154250.1,3245743.103,37015,152279,TAP152279,DOVER,FL,33527,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.97437227,-82.2340278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9154527.197,3241168.453,37016,152280,TAP152280,VALRICO,FL,33594,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.938073,-82.236517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9154522.41,3241398.288,37017,152281,TAP152281,VALRICO,FL,33594,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.939897,-82.236474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9154527.197,3241090.204,37018,152282,TAP152282,VALRICO,FL,33594,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.937452,-82.236517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9153589.529,3235578.055,37019,152283,TAP152283,VALRICO,FL,33596,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.89369734,-82.22809379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9063100.686,4974728.241,37020,152284,TAP152284,CANTON,OH,44706,TAP,IN SERVICE,STARK,39151,USA,40.74450026,-81.41521868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9066201.888,4833283.709,37021,152285,TAP152285,SARAHSVILLE,OH,43779,TAP,IN SERVICE,NOBLE,39121,USA,39.77489056,-81.44307725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,138,138,Y,Y
-9066273.549,4833316.795,37022,152286,UNKNOWN152286,SARAHSVILLE,OH,43779,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.77511899,-81.44372099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,1,138,138,Y,Y
-9068978.135,4941847.757,37023,152287,UNKNOWN152287,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.52034314,-81.4680167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,-999999,-999999,N,N
-9070069.442,4941323.011,37024,152288,UNKNOWN152288,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.51675967,-81.47782008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,-999999,-999999,N,N
-9070049.062,4941375.043,37025,152289,TAP152289,DOVER,OH,44622,TAP,IN SERVICE,TUSCARAWAS,39157,USA,40.517115,-81.477637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,N,N
-9066222.147,5026641.148,37026,152290,TAP152290,TALLMADGE,OH,44278,TAP,IN SERVICE,SUMMIT,39153,USA,41.0968745,-81.44325924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,-999999,-999999,N,N
-9071117.989,5086619.998,37027,152291,UNKNOWN152291,LYNDHURST,OH,44122,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.50165741,-81.48723934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9065733.266,5047270.883,37028,152292,UNKNOWN152292,HUDSON,OH,44236,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.23638306,-81.43886754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9063712.445,5043638.122,37029,152293,UNKNOWN152293,HUDSON,OH,44236,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.21183806,-81.4207142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9069352.936,4941291.034,37030,152294,UNKNOWN152294,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.51654129,-81.47138359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9071340.353,5025220.067,37031,152295,UNKNOWN152295,AKRON,OH,44305,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0872535,-81.48923687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9071142.356,5034789.881,37032,152296,UNKNOWN152296,CUYAHOGA FALLS,OH,44221,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.15201579,-81.48745823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9067489.652,5032842.138,37033,152297,UNKNOWN152297,CUYAHOGA FALLS,OH,44221,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.13883991,-81.45464543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9066258.946,5026565.891,37034,152298,UNKNOWN152298,TALLMADGE,OH,44278,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.09636503,-81.44358981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9063246.211,5020804.448,37035,152299,UNKNOWN152299,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05734992,-81.41652595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9062875.451,5020633.667,37036,152300,UNKNOWN152300,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05619308,-81.41319536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9068983.44,4813400.095,37037,152301,MACKSBURG,MACKSBURG,OH,45746,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.63747469,-81.46806436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Macksburg-Devola/docs/Macksburg-Devola_Fact_Sheet%20(11.1.17).pdf",8/4/2016 0:00,IMAGERY,9/19/2018 0:00,2,138,-999999,Y,N
-9068627.982,4781700.993,37038,152302,UNKNOWN152302,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.41783628,-81.46487122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9066179.63,4785348.224,37039,152303,DEVOLA,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.44314277,-81.4428773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/BellRidge-Devola/docs/BellRidge-Devola_FactSheet_V5.pdf?1537371351",8/4/2016 0:00,IMAGERY,9/19/2018 0:00,3,138,138,Y,Y
-9063478.447,4783662.57,37040,152304,UNKNOWN152304,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.43144793,-81.41861216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9070277.903,5014668.654,37041,152305,KRUMROY,AKRON,OH,44306,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01577434,-81.47969272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9063244.831,4971325.728,37042,152306,SOUTH CANTON 138KV,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.72133911,-81.41651355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,9,138,138,Y,Y
-9063204.986,4970492.545,37043,152307,SOUTH CANTON 765KV,EAST SPARTA,OH,44626,SUBSTATION,IN SERVICE,STARK,39151,USA,40.71566635,-81.41615562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,765,345,N,Y
-9066269.253,5027384.598,37044,152308,TALLMADGE,TALLMADGE,OH,44278,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.10190724,-81.44368239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9064737.399,5016909.986,37045,152309,MCKNIGHTS,AKRON,OH,44312,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.03096444,-81.42992152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9064334.264,4993986.183,37046,152310,PROMWAY,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.87543841,-81.4263001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9063977.444,4992551.774,37047,152311,BELDEN VILLAGE,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.86569452,-81.42309473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9071229.842,5022476.35,37048,152312,ARLINGTON,AKRON,OH,44305,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.06867402,-81.48824413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9065982.075,5054958.986,37049,152313,CASE,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.28829787,-81.44110264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9071833.199,5046850.443,37050,152314,CHITTENDEN,PENINSULA,OH,44264,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.2335428,-81.49366418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9068362.267,5012622.751,37051,152315,CLAYBEN,AKRON,OH,44312,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.00190565,-81.46248426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9063581.918,5062996.525,37052,152316,GEAUGA,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.34252814,-81.41954166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9071308.813,5025292.762,37053,152317,HOME,AKRON,OH,44305,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0877457,-81.48895354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9071624.549,5019767.477,37054,152318,HUNT,AKRON,OH,44306,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05032535,-81.49178984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9068601.69,5024680.659,37055,152319,OSAGE,AKRON,OH,44305,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.08360124,-81.46463504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9071721.341,5029634.986,37056,152320,RIVERSIDE,AKRON,OH,44310,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.11713875,-81.49265934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
