X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9068855.887,5003399.412,37057,152321,GREEN,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,40.93934659,-81.46691853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9069654.948,5057200.737,37058,152322,CHAMBERLIN,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.30342777,-81.47409662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,345,-999999,N,N
-9065256.01,4976723.53,37059,152323,TIMKEN RICHVILLE,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.75807858,-81.43458028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9063225.281,4971115.904,37060,152324,SOUTH CANTON 345KV,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.71991056,-81.41633793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,345,138,N,Y
-9062861.88,4977442.145,37061,152325,TORREY,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.76296821,-81.41307345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9065217.276,5043354.222,37062,152326,DARROW,HUDSON,OH,44236,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.20991949,-81.43423233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9069630.807,5026237.567,37063,152327,EVANS,AKRON,OH,44305,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.09414232,-81.47387975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9068091.336,5021089.062,37064,152328,EAST AKRON,AKRON,OH,44312,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05927781,-81.46005045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,138,Y,Y
-9064772.345,4995960.992,37065,152329,WAYVIEW,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.88885089,-81.43023544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9068073.526,4958652.392,37066,152330,BOLIVAR,BOLIVAR,OH,44612,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.6349999,-81.45989046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9065678.344,4978606.686,37067,152331,NEGLEY,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77089127,-81.43837417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9065408.235,4980910.839,37068,152332,REEDURBAN,CANTON,OH,44710,SUBSTATION,IN SERVICE,STARK,39151,USA,40.78656499,-81.43594775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9065130.473,4984332.115,37069,152333,MILES AVENUE,CANTON,OH,44708,SUBSTATION,IN SERVICE,STARK,39151,USA,40.80983099,-81.43345256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9064235.304,4988785.834,37070,152334,WEST CANTON,CANTON,OH,44718,SUBSTATION,IN SERVICE,STARK,39151,USA,40.84010578,-81.42541112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,N
-9067499.57,5057596.037,37071,152335,TWINSBURG,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.30609535,-81.45473452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,2,-999999,-999999,N,N
-9071593.126,5039013.923,37072,152336,WYOGA,STOW,OH,44224,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.18058103,-81.49150757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9070291.758,5086422.827,37073,152337,KEPLER,LYNDHURST,OH,44124,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.50033086,-81.47981717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9071294.001,5081046.483,37074,152338,KENYON,PEPPER PIKE,OH,44124,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.46414899,-81.48882048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9067545.906,5070809.733,37075,152339,LESTER,SOLON,OH,44139,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.39520158,-81.45515077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9062350.172,5003254.873,37076,152340,GREENTOWN,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.93836575,-81.4084767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9079291.474,4852079.393,37077,152341,TAP152341,PLEASANT CITY,OH,43772,TAP,IN SERVICE,GUERNSEY,39059,USA,39.904536,-81.560663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,-999999,-999999,Y,Y
-9080903.493,4861809.828,37078,152342,UNKNOWN152342,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.97155664,-81.57514401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,2,-999999,-999999,Y,Y
-9078417.505,4863277.228,37079,152343,TAP152343,BYESVILLE,OH,43723,TAP,IN SERVICE,GUERNSEY,39059,USA,39.981658,-81.552812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,-999999,-999999,Y,Y
-9078391.897,4863296.334,37080,152344,UNKNOWN152344,BYESVILLE,OH,43723,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.98178951,-81.55258196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,1,-999999,-999999,Y,Y
-9079788.444,4864513.598,37081,152345,UNKNOWN152345,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.99016783,-81.56512736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,-999999,Y,Y
-9077858.64,5034332.813,37082,152346,UNKNOWN152346,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.1489241,-81.54779164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9074476.133,5033350.756,37083,152347,UNKNOWN152347,CUYAHOGA FALLS,OH,44223,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.14228081,-81.51740606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9076428.678,5083194.92,37084,152348,UNKNOWN152348,SHAKER HEIGHTS,OH,44122,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47861003,-81.53494606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9074406.537,5033459.746,37085,152349,UNKNOWN152349,CUYAHOGA FALLS,OH,44223,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.14301812,-81.51678086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9077980.546,4828546.408,37086,152350,UNKNOWN152350,CALDWELL,OH,43724,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.74217586,-81.54888673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9077613.868,4773403.393,37087,152351,UNKNOWN152351,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.36022875,-81.54559281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,138,Y,Y
-9075581.113,4959876.864,37088,152352,NORTH STRASBURG,STRASBURG,OH,44680,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.6433467,-81.52733226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9078712.296,5013839.928,37089,152353,PORTAGE LAKES,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01015696,-81.55546015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9074940.139,4971946.798,37090,152354,ELECTRICAL,NAVARRE,OH,44662,SUBSTATION,IN SERVICE,STARK,39151,USA,40.72556738,-81.52157429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9077261.858,5019533.805,37091,152355,KENMORE,AKRON,OH,44301,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.04874232,-81.54243065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9076135.339,5023287.853,37092,152356,URBAN,AKRON,OH,44307,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07416979,-81.53231096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9076039.873,5019235.681,37093,152357,FIRESTONE,AKRON,OH,44301,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0467226,-81.53145337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,138,Y,Y
-9075447.788,5023398.227,37094,152358,WATER,AKRON,OH,44307,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07491723,-81.52613458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9074413.791,5023418.726,37095,152359,CARROLL,AKRON,OH,44304,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07505605,-81.51684603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9074329.724,5023405.299,37096,152360,CARROLL,AKRON,OH,44304,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07496513,-81.51609084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9075559.439,5029410.631,37097,152361,BABB,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.11562038,-81.52713756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,3,138,138,Y,Y
-9072791.698,4995289.664,37098,152362,DALE,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.88429167,-81.50227452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9076889.571,4952761.936,37099,152363,STRASBURG,STRASBURG,OH,44680,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.59483213,-81.53908634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,138,Y,Y
-9072740.288,5023016.798,37100,152364,ANNADALE,AKRON,OH,44304,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07233416,-81.5018127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9081915.273,5016925.972,37101,152365,CAMP,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.03107278,-81.58423299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9074375.078,4985256.182,37102,152366,CHARITY ROTCH,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81611361,-81.51649826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9081238.912,5017421.978,37103,152367,COVENTRY,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.03443386,-81.57815714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9081681.005,4985224.516,37104,152368,DUBLIN,MASSILLON,OH,44647,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81589832,-81.58212852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9076492.913,5027247.686,37105,152369,EDGERTON,AKRON,OH,44303,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.10098045,-81.5355231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9081457.182,5028747.342,37106,152370,FAIRLAWN,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.11113125,-81.58011788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9078035.414,5056618.601,37107,152371,HILLS,NORTHFIELD,OH,44067,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.29949919,-81.54937962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9073119.658,5027689.615,37108,152372,KEENEY,AKRON,OH,44310,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.10397192,-81.50522063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9075211.668,5058851.548,37109,152373,MACEDONIA,NORTHFIELD,OH,44067,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.3145671,-81.52401348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9073879.261,5020548.952,37110,152374,MORGAN,AKRON,OH,44311,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05561923,-81.51204426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9076395.546,5004469.886,37111,152375,NIMISILA,AKRON,OH,44319,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,40.94661033,-81.53464844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9078581.841,5024832.508,37112,152376,NOBLE,AKRON,OH,44320,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.08462941,-81.55428826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9071999.228,5057021.222,37113,152377,NORDONIA,MACEDONIA,OH,44056,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.30221633,-81.49515564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9080337.792,5023666.384,37114,152378,STONER,AKRON,OH,44320,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.07673316,-81.57006223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9075414.97,5020351.868,37115,152379,GETZ,AKRON,OH,44301,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05428418,-81.52583977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9078404.997,5022190.107,37116,152380,THORNTON,AKRON,OH,44307,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.06673539,-81.55269964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9074312.143,5016516.893,37117,152381,SOUTH AKRON,AKRON,OH,44319,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.02830061,-81.51593291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9073979.665,5010563.739,37118,152382,MOORE,AKRON,OH,44319,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,40.98794515,-81.5129462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9081679.023,5028343.946,37119,152383,PINE,AKRON,OH,44320,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.10840091,-81.58211072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9079564.583,4940079.601,37120,152384,WEST DOVER,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.50826771,-81.56311638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9075505.919,4983161.595,37121,152385,WARWICK,MASSILLON,OH,44646,SUBSTATION,IN SERVICE,STARK,39151,USA,40.80187192,-81.52665678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9072080.345,5077116.883,37122,152386,KEITH,WARRENSVILLE HEIGHTS,OH,44128,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.43769068,-81.49588432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/31/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9072355.572,4945017.191,37123,152387,NORTH INTERTIE,DOVER,OH,44622,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.54198298,-81.49835673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,5,138,-999999,Y,N
-9074182.528,5026700.893,37124,152388,ST. THOMAS HOSPITAL,AKRON,OH,44310,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.09727895,-81.51476855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9080463.112,5065747.211,37125,152389,JUNIPER,BEDFORD,OH,44146,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.361077,-81.571188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,19,345,138,N,Y
-9079970.215,5086603.262,37126,152390,JARVIS,CLEVELAND HEIGHTS,OH,44118,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.50154482,-81.56676024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9225154.992,4903663.468,37127,152392,UNKNOWN152392,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.25908449,-82.87097728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9225120.786,4903623.136,37128,152393,TAP152393,SUNBURY,OH,43074,TAP,IN SERVICE,DELAWARE,39041,USA,40.258808,-82.87067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9240499.513,4904926.983,37129,152394,UNKNOWN152394,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.26774572,-83.00881945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9240499.796,4904866.625,37130,152395,TAP152395,DELAWARE,OH,43015,TAP,IN SERVICE,DELAWARE,39041,USA,40.267332,-83.008822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9223122.317,4899242.776,37131,152396,UNKNOWN152396,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.22877247,-82.85271744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,6,345,138,Y,Y
-9231612.55,4870708.293,37132,152397,UNKNOWN152397,COLUMBUS,OH,43219,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.03278942,-82.9289865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,138,138,Y,Y
-9229381.992,4871400.03,37133,152398,UNKNOWN152398,COLUMBUS,OH,43219,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.03754715,-82.90894906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,1,138,138,Y,Y
-9240676.574,4836051.112,37134,152399,UNKNOWN152399,NOT AVAILABLE,OH,NOT AVAILABLE,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.79399441,-83.01041002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,2,-999999,-999999,N,N
-9245851.22,4881241.321,37135,152400,UNKNOWN152400,COLUMBUS,OH,43235,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.10519909,-83.05689466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,138,138,Y,Y
-9238480.17,4988056.202,37136,152401,UNKNOWN152401,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.83514696,-82.99067939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,2,138,-999999,Y,N
-9239180.098,4938608.777,37137,152402,TAP152402,CARDINGTON,OH,43315,TAP,IN SERVICE,MARION,39101,USA,40.49822123,-82.99696695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9224813.704,4670346.941,37138,152403,TAP152403,GREENUP,KY,41144,TAP,IN SERVICE,GREENUP,21089,USA,38.64078497,-82.86791143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,69,69,Y,Y
-9242085.769,4851705.713,37139,152404,UNKNOWN152404,COLUMBUS,OH,43123,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.90196088,-83.02306904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,4,-999999,-999999,N,N
-9228821.935,4883268.204,37140,152405,TAP152405,WESTERVILLE,OH,43081,TAP,IN SERVICE,FRANKLIN,39049,USA,40.11912414,-82.90391798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,Y,Y
-9229211.366,4875381.68,37141,152406,TAP152406,COLUMBUS,OH,43230,TAP,IN SERVICE,FRANKLIN,39049,USA,40.06492628,-82.90741631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,138,138,Y,Y
-9236834.169,4875763.915,37142,152407,UNKNOWN152407,COLUMBUS,OH,43229,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.06755408,-82.97589311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,4,138,138,Y,Y
-9233499.634,4884199.012,37143,152408,UNKNOWN152408,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.125518,-82.94593847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,1,138,138,Y,Y
-9224526.877,4877729.199,37144,152409,UNKNOWN152409,COLUMBUS,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.08106344,-82.86533482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,138,138,Y,Y
-9227854.614,4875042.327,37145,152410,UNKNOWN152410,COLUMBUS,OH,43230,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.06259321,-82.89522839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,138,138,Y,Y
-9245728,4854400.102,37146,152411,UNKNOWN152411,COLUMBUS,OH,43223,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92052638,-83.05578775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,-999999,-999999,N,N
-9246304.23,4859654.993,37147,152412,UNKNOWN152412,COLUMBUS,OH,43204,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.95672036,-83.06096411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9236682.826,4836696.339,37148,152413,UNKNOWN152413,LOCKBOURNE,OH,43137,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.79844776,-82.97453357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,5,138,-999999,Y,N
-9239759.299,4880001.661,37149,152414,TAP152414,COLUMBUS,OH,43085,TAP,IN SERVICE,FRANKLIN,39049,USA,40.096681,-83.00217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9239739.015,4879962.939,37150,152415,UNKNOWN152415,COLUMBUS,OH,43085,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.09641491,-83.00198778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,138,138,Y,Y
-9239380.166,4873858.624,37151,152416,TAP152416,COLUMBUS,OH,43214,TAP,IN SERVICE,FRANKLIN,39049,USA,40.05445455,-82.99876419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9239093.133,4881390.998,37152,152417,UNKNOWN152417,COLUMBUS,OH,43229,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.10622749,-82.99618573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,-999999,-999999,N,N
-9239053.311,4882176.895,37153,152418,TAP152418,COLUMBUS,OH,43085,TAP,IN SERVICE,FRANKLIN,39049,USA,40.111627,-82.995828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,-999999,-999999,Y,Y
-9238271.739,4882369.39,37154,152419,UNKNOWN152419,COLUMBUS,OH,43085,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.11294947,-82.98880702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9237134.565,4859607.999,37155,152420,UNKNOWN152420,COLUMBUS,OH,43205,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.95639677,-82.97859161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9236458.718,4855522.063,37156,152421,UNKNOWN152421,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92825569,-82.97252038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-9234361.329,4855226.565,37157,152422,UNKNOWN152422,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92622006,-82.95367921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-9234396.149,4836099.733,37158,152423,TAP152423,LOCKBOURNE,OH,43137,TAP,IN SERVICE,PICKAWAY,39129,USA,39.79433,-82.953992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9234763.28,4836063.078,37159,152424,TAP152424,LOCKBOURNE,OH,43137,TAP,IN SERVICE,PICKAWAY,39129,USA,39.794077,-82.95729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9235541.494,5057160.089,37160,152426,UNKNOWN152426,CLYDE,OH,43410,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.30315347,-82.96428081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9238020.597,5035706.871,37161,152427,UNKNOWN152427,REPUBLIC,OH,44867,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.15821802,-82.98655098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9245058.928,4783480.269,37162,152428,UNKNOWN152428,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.43018302,-83.04977737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9221040.566,5054223.127,37163,152429,BELLEVUE,BELLEVUE,OH,44811,SUBSTATION,IN SERVICE,HURON,39077,USA,41.28333068,-82.83401676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9224471.59,5046879.915,37164,152430,FLAT ROCK,FLAT ROCK,OH,44828,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.23374191,-82.86483817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9221032.941,5052795.776,37165,152431,HARKNESS,BELLEVUE,OH,44811,SUBSTATION,IN SERVICE,HURON,39077,USA,41.27369471,-82.83394826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9240795.45,4892380.4,37166,152432,CORRIDOR,LEWIS CENTER,OH,43035,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.18169131,-83.0114779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,765,138,N,N
-9240405.921,4724786.426,37167,152433,DON MARQUIS,PIKETON,OH,45661,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.02174214,-83.0079787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,7,345,-999999,N,N
-9240714.955,4724871.622,37168,152434,DON MARQUIS 765 KV,PIKETON,OH,45661,SUBSTATION,IN SERVICE,PIKE,39131,USA,39.02233672,-83.0107548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,765,138,N,Y
-9228413.5,4847258.652,37169,152435,BIXBY,GROVEPORT,OH,43125,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.87130771,-82.90024895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,345,-999999,N,Y
-9230035.267,5088412.466,37170,152436,LAKEVIEW,PORT CLINTON,OH,43452,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.51371567,-82.91481753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9236346.452,4854663.182,37171,152437,MARION,COLUMBUS,OH,43207,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.92233885,-82.97151187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,-999999,Y,N
-9221669.048,4862839.138,37172,152438,EAST BROAD STREET,COLUMBUS,OH,43213,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.97864241,-82.83966251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,-999999,Y,N
-9241477.809,4866100.814,37173,152439,SMITH ELECTRICAL,COLUMBUS,OH,43210,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.00109095,-83.01760764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9220743.287,4864253.353,37174,152440,LUCENT,COLUMBUS,OH,43213,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.98837667,-82.83134625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9252721.535,4860653.865,37175,152441,TAP152441,COLUMBUS,OH,43228,TAP,IN SERVICE,FRANKLIN,39049,USA,39.96359811,-83.11861174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,138,138,Y,Y
-9255364.637,4879538.591,37176,152444,UNKNOWN152444,DUBLIN,OH,43016,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.09349883,-83.14235513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,138,138,Y,Y
-9250455.503,4880725.331,37177,152445,UNKNOWN152445,DUBLIN,OH,43017,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.10165369,-83.09825564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,138,138,Y,Y
-9259567.153,4947063.64,37178,152446,TAP152446,MARION,OH,43302,TAP,IN SERVICE,MARION,39101,USA,40.55595174,-83.18010698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,138,138,Y,Y
-9256943.513,4956793.605,37179,152447,UNKNOWN152447,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.62232721,-83.15653842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,138,138,Y,Y
-9251238.969,4860259.392,37180,152448,UNKNOWN152448,COLUMBUS,OH,43228,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.96088204,-83.10529363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,2,-999999,-999999,N,N
-9275635.888,4896884.622,37181,152449,UNKNOWN152449,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.21259742,-83.32445488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,138,138,Y,Y
-9272210.823,4897748.153,37182,152450,TAP152450,MARYSVILLE,OH,43040,TAP,IN SERVICE,UNION,39159,USA,40.218521,-83.293687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9256285.528,5066919.696,37183,152451,TAP152451,FREMONT,OH,43420,TAP,IN SERVICE,SANDUSKY,39143,USA,41.36898188,-83.15062764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,-999999,-999999,N,N
-9256349.577,4955137.748,37184,152452,TAP152452,MARION,OH,43302,TAP,IN SERVICE,MARION,39101,USA,40.611036,-83.151203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9256584.751,4954852.75,37185,152453,TAP152453,MARION,OH,43302,TAP,IN SERVICE,MARION,39101,USA,40.60909242,-83.1533156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,11/7/2016 0:00,3,138,138,Y,Y
-9255214.789,4954683.879,37186,152454,UNKNOWN152454,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.60794076,-83.14100903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,1/25/2018 0:00,1,138,138,Y,Y
-9257861.414,5087177.777,37187,152455,UNKNOWN152455,OAK HARBOR,OH,43449,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.50540993,-83.16478406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9275041.738,5071349.146,37188,152456,UNKNOWN152456,GIBSONBURG,OH,43431,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.3988365,-83.31911754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9255309.745,5065677.55,37189,152457,UNKNOWN152457,FREMONT,OH,43420,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.36060732,-83.14186203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9272517.228,5016250.448,37190,152458,UNKNOWN152458,NEW RIEGEL,OH,44853,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.02649495,-83.29643948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9266986.169,5022623.773,37191,152459,UNKNOWN152459,NEW RIEGEL,OH,44853,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.06967246,-83.24675313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9265883.219,5023820.028,37192,152460,UNKNOWN152460,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.07777359,-83.23684516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,138,Y,Y
-9269971.466,4824912.001,37193,152461,UNKNOWN152461,MT STERLING,OH,43143,SUBSTATION,IN SERVICE,MADISON,39097,USA,39.71706695,-83.27357051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,69,69,Y,Y
-9252069.114,4821966.197,37194,152462,UNKNOWN152462,DARBYVILLE,OH,43146,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.69670867,-83.11275094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9252019.945,4821876.645,37195,152463,UNKNOWN152463,DARBYVILLE,OH,43164,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.69608969,-83.11230926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9249467.828,4897282.369,37196,152464,HYATT,POWELL,OH,43065,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.21532591,-83.0893832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,4,345,345,N,N
-9249779.398,4896695.373,37197,152465,HYATT,POWELL,OH,43065,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.21129915,-83.09218208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,13,345,138,N,N
-9261120.927,4874946.032,37198,152466,HAYDEN,HILLIARD,OH,43026,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.06193116,-83.19406477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,345,345,N,N
-9259142.294,4802245.581,37199,152467,ATLANTA,NEW HOLLAND,OH,43145,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.56026594,-83.1762904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/2/2015 0:00,3,345,69,N,Y
-9272823.822,5015419.148,37200,152468,SOUTH BERWICK,NEW RIEGEL,OH,44853,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.02086103,-83.29919366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,-999999,N,N
-9259284.19,4824227.55,37201,152469,ADKINS,MT STERLING,OH,43143,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.71233729,-83.17756508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/2/2015 0:00,3,345,-999999,N,N
-9472554.708,3843471.925,37202,152470,UNKNOWN152470,SMITHS STATION,AL,36877,SUBSTATION,IN SERVICE,LEE,1081,USA,32.60863989,-85.09340674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9394364.771,3767917.559,37203,152471,UNKNOWN152471,PLAINS,GA,31780,SUBSTATION,IN SERVICE,SUMTER,13261,USA,32.03508956,-84.39101458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9437264.93,3802319.547,37204,152472,UNKNOWN152472,CUSSETA,GA,31805,SUBSTATION,IN SERVICE,CHATTAHOOCHEE,13053,USA,32.29669325,-84.77639327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/24/2016 0:00,1,115,115,Y,Y
-9385487.974,3881997.097,37205,152473,UNKNOWN152473,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.89969039,-84.31127296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9449868.661,3879598.009,37206,152474,UNKNOWN152474,PINE MOUNTAIN,GA,31822,SUBSTATION,IN SERVICE,TROUP,13285,USA,32.88159352,-84.88961451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9441899.848,3843965.769,37207,152475,UNKNOWN152475,MIDLAND,GA,31820,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.6123768,-84.81802944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9655025.632,3849107.697,37208,152476,BILLINGSLEY,BILLINGSLEY,AL,36006,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.65127646,-86.73257093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,4,500,500,Y,Y
-9657540.369,3912199.968,37209,152477,CALERA T.S.,CALERA,AL,35040,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.12720102,-86.7551612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,3,115,-999999,Y,Y
-9656755.084,3909480.707,37210,152478,CALERA D.S.,CALERA,AL,35040,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.10674157,-86.74810687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9684053.204,3830849.389,37211,152479,NORTH SELMA,SELMA,AL,36701,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.51307238,-86.99333005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/14/2014 0:00,IMAGERY,4/14/2014 0:00,5,230,115,Y,Y
-9562637.42,3895525.187,37212,152480,HILLABEE STATION,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,33.00166666,-85.90263351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/25/2014 0:00,IMAGERY,4/25/2014 0:00,5,230,230,Y,Y
-9734605.418,3901188.962,37213,152481,DUNCANVILLE S.S.,DUNCANVILLE,AL,35456,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.04432588,-87.44744832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/23/2014 0:00,IMAGERY,7/16/2014 0:00,3,230,230,Y,Y
-9452520.769,3843440.911,37214,152482,FORTSON,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.6084052,-84.9134388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,9,230,-999999,N,N
-9452789.182,3843707.037,37215,152483,FORTSON,COLUMBUS,GA,31820,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.610419,-84.91585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,3,500,-999999,Y,N
-9244610.161,4135354.241,37216,152484,TAP152484,WALHALLA,SC,29691,TAP,IN SERVICE,OCONEE,45073,USA,34.78981383,-83.04574603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9241578.766,4140197.663,37217,152485,TAP152485,WALHALLA,SC,29691,TAP,IN SERVICE,OCONEE,45073,USA,34.82553804,-83.01851455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9234208.648,4122100.958,37218,152486,TAP152486,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.69198085,-82.95230765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9232870.812,4122353.562,37219,152488,TAP152488,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.69384661,-82.94028967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9204534.996,4134446.582,37220,152489,TAP152489,LIBERTY,SC,29657,TAP,IN SERVICE,PICKENS,45077,USA,34.78311738,-82.6857447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,100,100,N,N
-9231654.83,4122576.209,37221,152490,TAP152490,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.69549106,-82.92936632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9226160.328,4123594.537,37222,152491,TAP152491,SENECA,SC,29672,TAP,IN SERVICE,OCONEE,45073,USA,34.70301193,-82.88000837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,N,N
-9225009.137,4122308.411,37223,152492,TAP152492,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.69351312,-82.86966704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9216559.306,4125318.162,37224,152493,TAP152493,CENTRAL,SC,29630,TAP,IN SERVICE,PICKENS,45077,USA,34.71574023,-82.79376091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9215952.122,4125459.543,37225,152494,TAP152494,CENTRAL,SC,29630,TAP,IN SERVICE,PICKENS,45077,USA,34.71678419,-82.78830649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9243389.747,4132156.462,37226,152496,TAP152496,WEST UNION,SC,29696,TAP,IN SERVICE,OCONEE,45073,USA,34.76621909,-83.03478287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9237076.991,4121553.723,37227,152497,TAP152497,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.68793879,-82.97807442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9205350.073,4274737.363,37228,152498,TAP152498,MARSHALL,NC,28753,TAP,IN SERVICE,MADISON,37115,USA,35.81166316,-82.69306666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,2/10/2016 0:00,3,115,115,Y,Y
-9247452.546,4121914.901,37229,152499,TAP152499,WESTMINSTER,SC,29693,TAP,IN SERVICE,OCONEE,45073,USA,34.69060659,-83.07127961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,-999999,-999999,Y,Y
-9244184.458,4129368.114,37230,152500,TAP152500,WEST UNION,SC,29696,TAP,IN SERVICE,OCONEE,45073,USA,34.74563983,-83.04192188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,2/10/2016 0:00,3,-999999,-999999,Y,Y
-9239194.111,4164875.85,37231,152501,UNKNOWN152501,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,35.00731928,-82.99709283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,3,500,-999999,Y,N
-9228878.953,4135918.568,37232,152502,UNKNOWN152502,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.793977,-82.90443019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,2,100,-999999,Y,N
-9228852.465,4136021.784,37233,152503,UNKNOWN152503,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.79473843,-82.90419224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,1,-999999,-999999,N,N
-9228890.872,4135721.815,37234,152504,TAP152504,SENECA,SC,29672,TAP,IN SERVICE,OCONEE,45073,USA,34.79252553,-82.90453726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,3,100,100,Y,Y
-9227012.661,4136477.071,37235,152505,UNKNOWN152505,SIX MILE,SC,29682,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.798097,-82.887665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9222158.119,4235138.163,37236,152506,CANTON,CANTON,NC,28716,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.52266592,-82.84405591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/22/2014 0:00,IMAGERY,4/22/2014 0:00,7,115,115,Y,Y
-9251609.133,4200050.358,37237,152507,TUCKASEGEE TIE,TUCKASEGEE,NC,28783,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.26572029,-83.10861887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2014 0:00,IMAGERY,4/23/2014 0:00,5,230,-999999,Y,N
-9240269.718,4229901.925,37238,152508,HAZELWOOD,HAZELWOOD,NC,28786,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.48437329,-83.00675517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2014 0:00,IMAGERY,5/6/2014 0:00,2,115,115,Y,Y
-9250528.319,4269626.211,37239,152509,WALTERS,HARTFORD,NC,37753,SUBSTATION,IN SERVICE,HAYWOOD,37087,USA,35.77442051,-83.09890975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/5/2014 0:00,IMAGERY,5/5/2014 0:00,6,161,-999999,N,N
-9227912.681,4136096.564,37240,152510,OCONEE STATION,SENECA,SC,29672,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.79529007,-82.89575002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,10,230,230,Y,Y
-9229484.387,4158191.127,37241,152511,JOCASSEE SWITCHING STATION,SUNSET,SC,29685,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.95811891,-82.90986889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/23/2014 0:00,12,230,230,Y,Y
-9230130.696,4157630.69,37242,152512,JOCASSEE TIE,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.95399268,-82.91567478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/13/2014 0:00,IMAGERY,6/23/2014 0:00,4,500,230,Y,Y
-9230006.47,4157870.56,37243,152513,JOCASSEE TIE,SALEM,SC,29676,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.95575876,-82.91455885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/23/2014 0:00,4,230,-999999,Y,N
-9216353.313,4125146.492,37244,152515,CENTRAL TIE,CENTRAL,SC,29630,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.7144726,-82.79191045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/19/2014 0:00,IMAGERY,12/6/2017 0:00,26,230,-999999,Y,Y
-9057905.468,4343114.895,37245,152516,TAP152516,WEST JEFFERSON,NC,28694,TAP,IN SERVICE,ASHE,37009,USA,36.30821728,-81.36854924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9061062.414,4351053.567,37246,152517,TAP152517,JEFFERSON,NC,28640,TAP,IN SERVICE,ASHE,37009,USA,36.36566427,-81.39690857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
