X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9048196.431,4363171.692,37247,152518,TAP152518,LAUREL SPRINGS,NC,28644,TAP,IN SERVICE,ASHE,37009,USA,36.45327348,-81.28133148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9058222.752,4364078.373,37248,152519,TAP152519,CRUMPLER,NC,28617,TAP,IN SERVICE,ASHE,37009,USA,36.45982445,-81.37139945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9060477.3,4266711.714,37249,152520,TAP152520,HICKORY,NC,28601,TAP,IN SERVICE,BURKE,37023,USA,35.75317607,-81.3916524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9054715.86,4208468.346,37250,152521,TAP152521,BESSEMER CITY,NC,28016,TAP,IN SERVICE,GASTON,37071,USA,35.32743927,-81.33989651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9055126.472,4208973.423,37251,152522,TAP152522,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,GASTON,37071,USA,35.3311409,-81.34358509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9052083.251,4210655.396,37252,152523,TAP152523,BESSEMER CITY,NC,28016,TAP,IN SERVICE,GASTON,37071,USA,35.34346658,-81.31624738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9052245.683,4195194.897,37253,152525,TAP152525,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,GASTON,37071,USA,35.23009963,-81.31770653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9043948.759,4256244.727,37254,152526,TAP152526,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.67683305,-81.24317399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9044463.17,4252764.897,37255,152527,TAP152527,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.65143603,-81.24779502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9049132.017,4253078.164,37256,152528,TAP152528,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.65372269,-81.28973598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,11/7/2017 0:00,3,100,100,Y,Y
-9051634.876,4250274.125,37257,152529,TAP152529,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.63325254,-81.31221955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9049692.357,4262154.422,37258,152532,TAP152532,HICKORY,NC,28602,TAP,IN SERVICE,CATAWBA,37035,USA,35.71994556,-81.2947696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9049756.386,4261149.004,37259,152533,TAP152533,HICKORY,NC,28602,TAP,IN SERVICE,CATAWBA,37035,USA,35.71261246,-81.29534479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9051390.985,4263173.467,37260,152534,TAP152534,HICKORY,NC,28602,TAP,IN SERVICE,CATAWBA,37035,USA,35.72737736,-81.31002864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9040938.261,4238371.284,37261,152535,TAP152535,LINCOLNTON,NC,28092,TAP,IN SERVICE,LINCOLN,37109,USA,35.54630062,-81.21613023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9042894.309,4165492.091,37262,152537,TAP152537,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.01185341,-81.23370171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9043636.439,4167846.742,37263,152538,TAP152538,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.02917592,-81.24036837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9044540.93,4117079.291,37264,152539,TAP152539,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.6548817,-81.24849355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9040760.105,4184109.516,37265,152540,TAP152540,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.14871638,-81.21452982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9042558.454,4179825.489,37266,152541,TAP152541,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.11724339,-81.23068467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9048758.481,4176775.597,37267,152542,TAP152542,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.09482968,-81.28638046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9057926.257,4175317.915,37268,152543,TAP152543,CLOVER,SC,29710,TAP,IN SERVICE,YORK,45091,USA,35.08411496,-81.36873599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9046011.789,4118654.848,37269,152544,TAP152544,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.66652341,-81.26170651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9051972.6,4067710.39,37270,152545,TAP152545,JENKINSVILLE,SC,29065,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.28927013,-81.31525338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9057617.31,4027679.29,37271,152546,TAP152546,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.99163816,-81.36596067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9048732.17,4028191.702,37272,152547,TAP152547,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.99545457,-81.2861441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9041305.069,4027590.52,37273,152548,TAP152548,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.99097698,-81.21942532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9041301.503,4027571.42,37274,152549,TAP152549,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.99083473,-81.21939328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9041421.493,4027538.835,37275,152550,TAP152550,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.99059202,-81.22047118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9043266.47,4023266.055,37276,152551,TAP152551,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.95876156,-81.23704488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9057464.139,4263304.398,37277,152552,UNKNOWN152552,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.72833217,-81.36458471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,100,100,Y,Y
-9048030.89,4125295.503,37278,152553,UNKNOWN152553,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.71557291,-81.2798444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,3,100,-999999,Y,N
-9041831.709,4122316.788,37279,152554,UNKNOWN152554,CHESTER,SC,29706,SUBSTATION,IN SERVICE,CHESTER,45023,USA,34.69357499,-81.2241562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9048673.981,3895190.08,37280,152555,UNKNOWN152555,FAIRFAX,SC,29827,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,32.99914201,-81.28562138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,69,-999999,N,N
-9053476.825,4067862.868,37281,152556,UNKNOWN152556,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.29040181,-81.32876606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,12,230,230,N,N
-9047097.827,4049188.876,37282,152557,UNKNOWN152557,CHAPIN,SC,29036,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.15169265,-81.27146255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-9052966.764,4064875.3,37283,152558,TAP152558,JENKINSVILLE,SC,29065,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.2682257,-81.32418411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,Y,Y
-9053303.048,4064762.999,37284,152559,TAP152559,JENKINSVILLE,SC,29065,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.267392,-81.327205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-9052856.574,4064777.863,37285,152560,TAP152560,JENKINSVILLE,SC,29065,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.26750235,-81.32319425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,Y,Y
-9060760.523,4062793.918,37286,152561,TAP152561,POMARIA,SC,29126,TAP,IN SERVICE,NEWBERRY,45071,USA,34.25277257,-81.39419664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,230,230,N,N
-9060776.882,4062782.04,37287,152562,TAP152562,POMARIA,SC,29126,TAP,IN SERVICE,NEWBERRY,45071,USA,34.25268438,-81.39434359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,230,230,N,N
-9053832.484,4046902.107,37288,152563,TAP152563,CHAPIN,SC,29036,TAP,IN SERVICE,LEXINGTON,45063,USA,34.134691,-81.331961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-9053858.479,4046831.937,37289,152564,UNKNOWN152564,CHAPIN,SC,29036,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.13416925,-81.33219452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,1,115,115,Y,Y
-9046182.831,4049680.859,37290,152565,TAP152565,CHAPIN,SC,29036,TAP,IN SERVICE,RICHLAND,45079,USA,34.15535,-81.263243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-9047234.021,4051542.394,37291,152566,TAP152566,CHAPIN,SC,29036,TAP,IN SERVICE,RICHLAND,45079,USA,34.169187,-81.272686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-9047222.332,4051534.186,37292,152567,TAP152567,CHAPIN,SC,29036,TAP,IN SERVICE,RICHLAND,45079,USA,34.169126,-81.272581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-9047252.256,4051499.471,37293,152568,UNKNOWN152568,CHAPIN,SC,29036,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.16886798,-81.27284981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,115,115,Y,Y
-9055716.509,4058110.713,37294,152570,TAP152570,LITTLE MOUNTAIN,SC,29075,TAP,NOT AVAILABLE,NEWBERRY,45071,USA,34.21799195,-81.34888548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,UNVERIFIED,12/30/2016 0:00,3,115,115,N,N
-9053758.778,4047041.098,37295,152571,TAP152571,CHAPIN,SC,29036,TAP,NOT AVAILABLE,LEXINGTON,45063,USA,34.13572446,-81.33129889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,UNVERIFIED,12/30/2016 0:00,3,115,115,Y,Y
-9056288.748,4058019.043,37296,152573,TAP152573,LITTLE MOUNTAIN,SC,29075,TAP,IN SERVICE,NEWBERRY,45071,USA,34.217311,-81.354026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2016 0:00,IMAGERY,12/30/2016 0:00,3,69,69,N,N
-9041879.482,4122379.93,37297,152574,TAP152574,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.69404136,-81.22458536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,1/6/2017 0:00,4,100,100,Y,Y
-9047959.744,4125235.879,37298,152575,TAP152575,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.71513265,-81.27920528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,2/4/2020 0:00,4,100,100,Y,Y
-9052552.82,3920035.062,37299,152576,TAP152576,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.18612484,-81.32046559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,69,69,N,N
-9052641.82,3920055.952,37300,152577,UNKNOWN152577,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.18628189,-81.32126509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,69,69,Y,Y
-9052478.389,3929087.718,37301,152578,TAP152578,BARNWELL,SC,29812,TAP,IN SERVICE,BARNWELL,45011,USA,33.25415601,-81.31979696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,3,69,69,Y,Y
-9052415.612,3929057.785,37302,152579,UNKNOWN152579,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.25393115,-81.31923303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,69,69,Y,Y
-9059780.148,3935261.294,37303,152580,UNKNOWN152580,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.30052041,-81.38538978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,1,69,69,Y,Y
-9045327.445,4200673.38,37304,152581,UNKNOWN152581,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27028977,-81.25555894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9052430.367,4200351.892,37305,152582,HILLTOP,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26793189,-81.31936557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/5/2014 0:00,IMAGERY,6/5/2014 0:00,3,100,-999999,Y,N
-9052453.121,4200257.7,37306,152583,HILLTOP,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.26724104,-81.31956998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/5/2014 0:00,IMAGERY,6/5/2014 0:00,10,100,100,Y,Y
-9047132.001,3747270.313,37307,152584,BURNT CHURCH,RICHMOND HILL,GA,31324,SUBSTATION,IN SERVICE,BRYAN,13029,USA,31.87772118,-81.27176954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,2,-999999,-999999,Y,Y
-9045023.995,3764250,37308,152585,LITTLE OGEECHEE,SAVANNAH,GA,31419,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.007156,-81.252833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,10,230,115,N,N
-9057823.475,3783725.815,37309,152586,MELDRIM,BLOOMINGDALE,GA,31302,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.15539386,-81.36781269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,6,230,-999999,N,N
-9048169.55,3799999.301,37310,152587,BLANDFORD,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.279073,-81.28109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,230,230,N,N
-9048290.777,3799356.648,37311,152588,BLANDFORD,RINCON,GA,31326,SUBSTATION,IN SERVICE,EFFINGHAM,13103,USA,32.274192,-81.282179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,3,500,230,Y,N
-9053728.473,4064731.146,37312,152589,PARR,JENKINSVILLE,SC,29065,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.26715553,-81.33102666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/10/2014 0:00,IMAGERY,9/10/2014 0:00,0,-999999,-999999,N,N
-9077196.204,4334441.819,37313,152590,TAP152590,DEEP GAP,NC,28618,TAP,IN SERVICE,WATAUGA,37189,USA,36.2454075,-81.54184087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9076887.628,4347716.947,37314,152591,TAP152591,WEST JEFFERSON,NC,28694,TAP,IN SERVICE,ASHE,37009,USA,36.34152449,-81.53906888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9078842.819,4283865.61,37315,152593,TAP152593,LENOIR,NC,28645,TAP,NOT AVAILABLE,CALDWELL,37027,USA,35.87813314,-81.55663266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,UNVERIFIED,11/7/2017 0:00,3,230,230,N,N
-9069063.535,4273936.968,37316,152594,TAP152594,SAWMILLS,NC,28630,TAP,IN SERVICE,CALDWELL,37027,USA,35.8058322,-81.46878386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9070658.536,4277265.436,37317,152595,TAP152595,SAWMILLS,NC,28638,TAP,IN SERVICE,CALDWELL,37027,USA,35.83007763,-81.483112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9072024.318,4280095.425,37318,152596,TAP152596,HUDSON,NC,28638,TAP,IN SERVICE,CALDWELL,37027,USA,35.85068619,-81.49538103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9075996.471,4254858.167,37319,152597,TAP152597,CONNELLYS SPRINGS,NC,28612,TAP,IN SERVICE,BURKE,37023,USA,35.66671442,-81.53106348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9067688.188,4211619.816,37320,152598,TAP152598,CHERRYVILLE,NC,28021,TAP,IN SERVICE,CLEVELAND,37045,USA,35.3505331,-81.45642891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,1/17/2020 0:00,3,-999999,-999999,Y,Y
-9063136.946,4198376.019,37321,152599,TAP152599,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,CLEVELAND,37045,USA,35.25343876,-81.4155444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9076390.925,4285781.172,37322,152600,TAP152600,LENOIR,NC,28645,TAP,IN SERVICE,CALDWELL,37027,USA,35.89207478,-81.53460693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9076343.948,4285715.163,37323,152601,TAP152601,LENOIR,NC,28645,TAP,IN SERVICE,CALDWELL,37027,USA,35.8915944,-81.53418493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9076526.248,4285767.918,37324,152602,TAP152602,LENOIR,NC,28645,TAP,IN SERVICE,CALDWELL,37027,USA,35.89197833,-81.53582256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9076686.481,4285833.704,37325,152603,TAP152603,LENOIR,NC,28645,TAP,IN SERVICE,CALDWELL,37027,USA,35.89245708,-81.53726195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9075981.591,4201808.081,37326,152604,TAP152604,SHELBY,NC,28150,TAP,IN SERVICE,CLEVELAND,37045,USA,35.27861144,-81.53092981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9080135.917,4197271.689,37327,152605,TAP152605,SHELBY,NC,28152,TAP,IN SERVICE,CLEVELAND,37045,USA,35.24533732,-81.56824876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9074940.519,4205281.648,37328,152606,TAP152606,SHELBY,NC,28150,TAP,IN SERVICE,CLEVELAND,37045,USA,35.30408059,-81.52157771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9063083.826,4188836.257,37329,152607,TAP152607,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,CLEVELAND,37045,USA,35.18342769,-81.41506722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9078826.885,4168218.142,37330,152608,TAP152608,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.03190787,-81.55648953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9081808.349,4176712.564,37331,152609,TAP152609,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.09436638,-81.58327247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9072374.376,4174630.486,37332,152612,TAP152612,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.07906152,-81.49852566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9073030.103,4179428.612,37333,152613,TAP152613,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.11432708,-81.50441614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9071388.117,4168352.514,37334,152614,TAP152614,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.03289626,-81.48966594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9062203.11,4183439.438,37335,152616,TAP152616,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.14379439,-81.40715562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9065005.412,4185302.999,37336,152617,TAP152617,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.15748224,-81.43232912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9072057.317,4053184.418,37337,152618,TAP152618,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.18139047,-81.49567747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9077677.379,4066708.407,37338,152619,TAP152619,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.28183317,-81.54616334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9064698.107,4076568.335,37339,152620,TAP152620,POMARIA,SC,29126,TAP,IN SERVICE,NEWBERRY,45071,USA,34.35498732,-81.42956856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9065685.847,4073363.012,37340,152621,TAP152621,POMARIA,SC,29126,TAP,IN SERVICE,NEWBERRY,45071,USA,34.33121294,-81.43844157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9069182.819,4060086.408,37341,152622,TAP152622,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.23266654,-81.4698554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9081244.601,4026320.85,37342,152623,TAP152623,BATESBURG,SC,29006,TAP,IN SERVICE,SALUDA,45081,USA,33.98151975,-81.57820824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9082378.62,4032953.03,37343,152624,TAP152624,BATESBURG,SC,29006,TAP,IN SERVICE,SALUDA,45081,USA,34.03090844,-81.5883953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9069059.485,4059975.858,37344,152625,TAP152625,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.23184549,-81.46874748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,115,115,Y,Y
-9081110.55,4081645.32,37345,152626,TAP152626,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.39263032,-81.57700404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9082076.244,4067714.786,37346,152627,TAP152627,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.28930276,-81.58567902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9082432.773,4066424.447,37347,152628,TAP152628,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.27972543,-81.58888177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9075519.876,4264515.837,37348,152629,UNKNOWN152629,CONNELLYS SPRINGS,NC,28612,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73716607,-81.52678216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9081153.928,3929546.173,37349,152630,UNKNOWN152630,NOT AVAILABLE,SC,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.25759992,-81.57739371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9073889.877,3661647.09,37350,152631,UNKNOWN152631,BRUNSWICK,GA,31520,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.22225608,-81.51213963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9071119.263,4060768.112,37351,152632,UNKNOWN152632,PROSPERITY,SC,29127,SUBSTATION,IN SERVICE,NEWBERRY,45071,USA,34.23772934,-81.48725078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,69,69,Y,Y
-9069806.706,4184908.543,37352,152633,TAP152633,BLACKSBURG,SC,29702,TAP,IN SERVICE,CHEROKEE,45021,USA,35.15458516,-81.47545988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,-999999,-999999,Y,Y
-9072773.15,4047409.486,37353,152634,TAP152634,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.13846355,-81.5021079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,69,69,Y,Y
-9073822.087,4167470.733,37354,152635,TAP152635,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.02640997,-81.51153066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,-999999,-999999,Y,Y
-9071116.614,4060808.163,37355,152636,TAP152636,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.23802678,-81.48722698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,69,69,Y,Y
-9071105.357,4060804.157,37356,152637,TAP152637,PROSPERITY,SC,29127,TAP,IN SERVICE,NEWBERRY,45071,USA,34.23799703,-81.48712586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,69,69,Y,Y
-9067990.65,3588000.07,37357,152638,JESSE L TERRY,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.65480801,-81.45914597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9069128.689,3584903.339,37358,152639,STEPDOWN,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.63087413,-81.46936915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,138,69,Y,Y
-9062519.981,4262311.667,37359,152640,LONGVIEW,HILDEBRAN,NC,28637,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72109237,-81.41000211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,21,230,-999999,N,N
-9077440.976,4198880.342,37360,152641,SHELBY TIE,SHELBY,NC,28152,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25713824,-81.54403969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/2/2014 0:00,IMAGERY,6/2/2014 0:00,15,230,100,Y,N
-9072519.575,3738691.724,37361,152643,DORCHESTER,MIDWAY,GA,31320,SUBSTATION,IN SERVICE,LIBERTY,13179,USA,31.812258,-81.49983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,230,-999999,N,N
-9059109.712,3754174.365,37362,152644,DANIEL SIDING,RICHMOND HILL,GA,31324,SUBSTATION,IN SERVICE,BRYAN,13029,USA,31.93037222,-81.37936715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2014 0:00,IMAGERY,6/16/2014 0:00,3,115,-999999,N,Y
-9080796.696,4174242.247,37363,152645,RIVERVIEW SWITCHING STATION,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07620735,-81.57418464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2014 0:00,IMAGERY,7/14/2014 0:00,5,230,230,Y,Y
-9065144.14,4185286.894,37364,152646,RIPP SWITCHING STATION,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.15736396,-81.43357534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2014 0:00,IMAGERY,7/14/2014 0:00,11,230,-999999,Y,Y
-9074008.092,4182251.903,37365,152647,BLACKSBURG,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.13507075,-81.51320157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/31/2014 0:00,IMAGERY,7/31/2014 0:00,5,100,-999999,Y,N
-9081945.466,3579598.707,37366,152648,NASSAU,YULEE,FL,32097,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.58986217,-81.58450422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/10/2015 0:00,IMAGERY,6/17/2015 0:00,4,138,138,Y,Y
-9069220.146,3588845.736,37367,152649,UNKNOWN152649,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.66134293,-81.47019072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9067925.704,3586305.646,37368,152650,TAP152650,FERNANDINA BEACH,FL,32034,TAP,IN SERVICE,NASSAU,12089,USA,30.64171295,-81.45856255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9067332.885,3577978.584,37369,152651,UNKNOWN152651,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.57733297,-81.45323717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9067431.788,3591334.871,37370,152652,UNKNOWN152652,FERNANDINA BEACH,FL,32034,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.68057525,-81.45412563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,2,69,69,Y,Y
-9014008.637,4224936.984,37371,152655,TAP152655,STANLEY,NC,28164,TAP,IN SERVICE,LINCOLN,37109,USA,35.4480478,-80.9742173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9012342.056,4222232.942,37372,152656,TAP152656,STANLEY,NC,28164,TAP,IN SERVICE,LINCOLN,37109,USA,35.42825705,-80.95924615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9015993.637,4234994.881,37373,152658,TAP152658,DENVER,NC,28037,TAP,IN SERVICE,LINCOLN,37109,USA,35.52161834,-80.99204886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9008165.652,4211793.927,37374,152659,TAP152659,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.35180879,-80.92172887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9015304.396,4212608.831,37375,152660,TAP152660,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.3577792,-80.9858573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9016021.69,4208802.119,37376,152661,TAP152661,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.32988545,-80.99230086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9012045.954,4303580.233,37377,152662,TAP152662,UNION GROVE,NC,28689,TAP,IN SERVICE,IREDELL,37097,USA,36.02150066,-80.95658622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9010432.143,4284102.314,37378,152663,TAP152663,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.87985602,-80.9420891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9007983.404,4187332.654,37379,152664,TAP152664,CHARLOTTE,NC,28217,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.17238743,-80.92009171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9015379.469,4195086.392,37380,152665,TAP152665,CHARLOTTE,NC,28214,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.22930343,-80.98653169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,1/29/2020 0:00,3,-999999,-999999,Y,Y
-9011108.885,4207232.13,37381,152667,TAP152667,CHARLOTTE,NC,28214,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.31837853,-80.94816838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9011034.98,4117398.403,37382,152668,TAP152668,RALEIGH,SC,27607,TAP,IN SERVICE,CHESTER,45023,USA,34.65723973,-80.94750448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9013331.095,4125497.296,37383,152669,TAP152669,RALEIGH,SC,27603,TAP,IN SERVICE,CHESTER,45023,USA,34.71706295,-80.96813084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9013037.21,4152991.373,37384,152670,TAP152670,ROCK HILL,SC,29730,TAP,IN SERVICE,YORK,45091,USA,34.91982766,-80.96549082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9012949.799,4152716.629,37385,152671,TAP152671,ROCK HILL,SC,29730,TAP,IN SERVICE,YORK,45091,USA,34.91780393,-80.96470559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9013025.453,4166446.003,37386,152672,TAP152672,FORT MILL,SC,29715,TAP,IN SERVICE,YORK,45091,USA,35.01887152,-80.96538521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9010785.153,4174581.67,37387,152673,TAP152673,FORT MILL,SC,29715,TAP,IN SERVICE,YORK,45091,USA,35.07870265,-80.94526024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9011895.376,4172622.531,37388,152674,TAP152674,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.0642988,-80.95523355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,100,100,Y,Y
-9011994.332,4172766.429,37389,152675,TAP152675,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.06535684,-80.95612248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9009780.594,4176250.318,37390,152676,TAP152676,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.09096877,-80.93623614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9015598.372,4038858.912,37391,152677,TAP152677,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.07486433,-80.98849813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9013376.556,4039064.216,37392,152678,TAP152678,COLUMBIA,SC,29223,TAP,IN SERVICE,RICHLAND,45079,USA,34.07639194,-80.96853921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9013892.702,4041673.16,37393,152679,TAP152679,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.095802,-80.97317584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9013832.739,4041629.752,37394,152680,TAP152680,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.09547909,-80.97263718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9011491.446,4042353.652,37395,152681,TAP152681,COLUMBIA,SC,29223,TAP,IN SERVICE,RICHLAND,45079,USA,34.10086401,-80.95160499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9008609.1,4035341.579,37396,152682,TAP152682,COLUMBIA,SC,29223,TAP,IN SERVICE,RICHLAND,45079,USA,34.04868851,-80.92571244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9011790.692,4028067.22,37397,152683,TAP152683,COLUMBIA,SC,29209,TAP,IN SERVICE,RICHLAND,45079,USA,33.99452745,-80.95429316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,3/29/2019 0:00,3,115,115,Y,Y
-9015749.611,4031557.62,37398,152684,TAP152684,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.02051945,-80.98985673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9014676.514,4033922.363,37399,152685,TAP152685,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.03812449,-80.98021694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9011958.09,4025032.982,37400,152686,TAP152686,COLUMBIA,SC,29209,TAP,IN SERVICE,RICHLAND,45079,USA,33.97192589,-80.95579692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9011285.137,4171607.95,37401,152688,UNKNOWN152688,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.05683847,-80.94975168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9010392.43,4045290.028,37402,152689,UNKNOWN152689,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.12270347,-80.94173236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,115,Y,Y
-9014605.465,4157116.176,37403,152690,UNKNOWN152690,ROCK HILL,SC,29730,SUBSTATION,IN SERVICE,YORK,45091,USA,34.95020439,-80.9795787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9009493.53,4048886.975,37404,152691,UNKNOWN152691,COLUMBIA,SC,29229,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.14944828,-80.9336574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9013218.219,4901148.046,37405,152692,TAP152692,CADIZ,OH,43907,TAP,IN SERVICE,HARRISON,39067,USA,40.24183829,-80.96711686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,-999999,-999999,N,N
-9015593.82,4831552.325,37406,152693,TAP152693,WOODSFIELD,OH,43793,TAP,IN SERVICE,MONROE,39111,USA,39.76293583,-80.98845724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9013317.199,4054394.28,37407,152694,TAP152694,BLYTHEWOOD,SC,29016,TAP,IN SERVICE,RICHLAND,45079,USA,34.190381,-80.968006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,1,115,115,Y,Y
-9013295.269,4054397.106,37408,152695,TAP152695,BLYTHEWOOD,SC,29016,TAP,IN SERVICE,RICHLAND,45079,USA,34.190402,-80.967809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-9012374.543,4052896.121,37409,152696,UNKNOWN152696,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.17924799,-80.95953798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,1,115,115,Y,Y
-9012345.936,4052897.402,37410,152697,TAP152697,BLYTHEWOOD,SC,29016,TAP,IN SERVICE,RICHLAND,45079,USA,34.17925751,-80.959281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,Y,Y
-9011984.639,4052509.35,37411,152698,UNKNOWN152698,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.1763736,-80.95603541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,2,115,115,Y,Y
-9010700.857,4046781.606,37412,152699,TAP152699,COLUMBIA,SC,29229,TAP,IN SERVICE,RICHLAND,45079,USA,34.133795,-80.944503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,3,115,115,Y,Y
-9011855.201,4046814.615,37413,152700,UNKNOWN152700,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.13404045,-80.95487265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,11/7/2016 0:00,1,115,115,Y,Y
-9010399.519,3960223.462,37414,152701,UNKNOWN152701,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.48773832,-80.94179604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2016 0:00,IMAGERY,11/8/2016 0:00,2,115,-999999,Y,Y
-9013002.312,4166524.569,37415,152703,UNKNOWN152703,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,35.01944951,-80.96517732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,100,100,Y,Y
-9008543.845,4163510.552,37416,152704,UNKNOWN152704,FORT MILL,SC,29715,SUBSTATION,IN SERVICE,YORK,45091,USA,34.99727293,-80.92512624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,0,-999999,-999999,N,N
-9009453.458,3801038.217,37417,152706,TAP152706,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.28696309,-80.93329743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2015 0:00,IMAGERY/OTHER,3/9/2017 0:00,3,115,115,Y,Y
-9009534.758,4021269.919,37418,152707,UNKNOWN152707,COLUMBIA,SC,29209,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.94388708,-80.93402776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2017 0:00,IMAGERY,3/14/2017 0:00,2,115,115,Y,Y
-9011960.562,3382083.748,37419,152708,UNKNOWN152708,NEW SMYRNA BEACH,FL,32168,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.05056772,-80.95581912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9009347.516,3377675.911,37420,152709,UNKNOWN152709,NEW SMYRNA BEACH,FL,32168,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.01594719,-80.93234574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,-999999,Y,N
-9010726.366,5043003.76,37421,152710,UNKNOWN152710,NEWTON FALLS,OH,44444,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.20755101,-80.94473215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9012781.277,4827767.578,37422,152711,UNKNOWN152711,CLARINGTON,OH,43915,SUBSTATION,IN SERVICE,MONROE,39111,USA,39.73679595,-80.96319174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9008446.068,4972617.636,37423,152712,HAGAN,KENSINGTON,OH,44427,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.73013417,-80.92424789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,3,138,-999999,Y,N
-9011063.898,5012382.322,37424,152714,BERLIN CENTER,BERLIN CENTER,OH,44401,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.00027565,-80.94776426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9010538.635,5042903.211,37425,152715,NEWTON FALLS,NEWTON FALLS,OH,44444,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.20687147,-80.94304574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9013289.703,4901275.465,37426,152716,SOUTH CADIZ,CADIZ,OH,43907,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.242712,-80.967759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,4,-999999,-999999,N,N
-9007470.392,3297472.067,37427,152717,POINSETT,CHRISTMAS,FL,32709,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.38398286,-80.91548324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,10,500,230,N,N
-9014939.437,3076472.069,37428,152718,COWBONE,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.62318508,-80.98257881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9014337.907,3094224.156,37429,152719,WEST CLEWISTON,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.76565768,-80.97717518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9016065.16,3390093.034,37430,152720,TAYLOR,PORT ORANGE,FL,32127,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.11344542,-80.99269136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9006303.999,3372243.839,37431,152721,EDGEWATER,EDGEWATER,FL,32132,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,28.97326603,-80.90500536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/29/2015 0:00,2,115,115,Y,Y
-9013235.195,4245228.307,37432,152722,MARSHALL STEAM STATION,TERRELL,NC,28682,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.59640367,-80.96726935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2014 0:00,IMAGERY,6/3/2014 0:00,16,230,230,Y,Y
-9015719.719,4270305.06,37433,152724,STAMEY,STATESVILLE,NC,28625,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.77936798,-80.98958821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2014 0:00,IMAGERY,7/2/2014 0:00,12,230,100,Y,Y
-9010906.516,4221356.303,37434,152725,MCGUIRE,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.42183993,-80.94635047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/14/2014 0:00,IMAGERY,7/14/2014 0:00,22,500,230,Y,Y
-9010475.24,3091112.651,37435,152726,CITY OF CLEWISTON,CLEWISTON,FL,33440,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.74069861,-80.94247626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2015 0:00,IMAGERY,5/29/2015 0:00,2,138,138,Y,Y
-9010565.885,3084790.35,37436,152727,MCCARTHY,MIAMI,FL,33180,SUBSTATION,IN SERVICE,HENDRY,12051,USA,26.68996713,-80.94329053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,6,138,-999999,N,Y
-9010092.718,3383849.216,37437,152728,UNKNOWN152728,NEW SMYRNA BEACH,FL,32168,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.064431,-80.93904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/7/2016 0:00,IMAGERY,10/7/2016 0:00,1,-999999,-999999,N,N
-9014384.864,3094657.085,37438,152729,TAP152729,CLEWISTON,FL,33440,TAP,IN SERVICE,GLADES,12043,USA,26.76913,-80.977597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,-999999,-999999,Y,Y
