X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9165077.392,4733875.103,37439,152730,FLATLICK,WILKESVILLE,OH,45695,SUBSTATION,IN SERVICE,VINTON,39163,USA,39.08514424,-82.33129101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",6/25/2014 0:00,IMAGERY,7/17/2015 0:00,3,765,-999999,N,N
-9170323.774,4171673.151,37440,152731,TAP152731,HAMPSTEAD,SC,28443,TAP,IN SERVICE,GREENVILLE,45045,USA,35.05731792,-82.37842007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9169372.014,4113699.838,37441,152732,TAP152732,PELZER,SC,29669,TAP,IN SERVICE,GREENVILLE,45045,USA,34.62990557,-82.36987026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9165748.815,4123944.762,37442,152733,TAP152733,PIEDMONT,SC,29673,TAP,IN SERVICE,GREENVILLE,45045,USA,34.70559836,-82.33732251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9168084.067,4128068.124,37443,152734,TAP152734,GREENVILLE,SC,29605,TAP,IN SERVICE,GREENVILLE,45045,USA,34.73604357,-82.35830043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,100,100,Y,Y
-9168663.278,4137190.878,37444,152735,TAP152735,GREENVILLE,SC,29607,TAP,IN SERVICE,GREENVILLE,45045,USA,34.80336236,-82.36350358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,8,100,100,Y,Y
-9165799.074,4342680.559,37445,152736,TAP152736,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.30507306,-82.33777399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9168998.27,4327158.91,37446,152737,TAP152737,UNICOI,TN,37692,TAP,IN SERVICE,UNICOI,47171,USA,36.19262617,-82.36651286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9170816.977,4051822.564,37447,152738,TAP152738,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17126934,-82.38285059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9170817.726,4051796.231,37448,152739,UNKNOWN152739,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.17107363,-82.38285731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,3/28/2019 0:00,2,-999999,-999999,N,N
-9170218.066,4523732.209,37449,152741,TAP152741,SIDNEY,KY,41564,TAP,IN SERVICE,PIKE,21195,USA,37.60469646,-82.37747048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9168142.128,4531382.979,37450,152742,TAP152742,BELFRY,KY,41514,TAP,IN SERVICE,PIKE,21195,USA,37.6591256,-82.358822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9165344.597,4155967.004,37451,152743,UNKNOWN152743,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.94174254,-82.33369135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,4,100,100,N,N
-9166351.7,3322981.232,37452,152744,UNKNOWN152744,BROOKSVILLE,FL,34601,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.58539524,-82.34273831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9164022.153,3314141.839,37453,152745,UNKNOWN152745,BROOKSVILLE,FL,34601,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.51564567,-82.32181164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9168587.395,3290055.05,37454,152746,UNKNOWN152746,SAN ANTONIO,FL,33576,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.32534841,-82.36282191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-9169152.118,3229619.43,37455,152747,SOUTH GIBSONTON,GIBSONTON,FL,33534,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.84637871,-82.3678949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9165030.405,3212705.565,37456,152748,UNKNOWN152748,WIMAUMA,FL,33598,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.71194992,-82.33086892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9171482.35,4128261.872,37457,152749,UNKNOWN152749,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.73747385,-82.38882773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9170228.377,4052796.846,37458,152750,UNKNOWN152750,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.17851021,-82.3775631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9170544.395,3926476.345,37459,152751,UNKNOWN152751,WRENS,GA,30833,SUBSTATION,IN SERVICE,JEFFERSON,13163,USA,33.23453684,-82.38040194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-9170721.802,3360407.664,37460,152752,TAP152752,INVERNESS,FL,34453,TAP,IN SERVICE,CITRUS,12017,USA,28.88020524,-82.38199561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,10/12/2016 0:00,3,69,69,N,N
-9168271.246,3760494.698,37461,152753,UNKNOWN152753,LYONS,GA,30436,SUBSTATION,IN SERVICE,TOOMBS,13279,USA,31.97854533,-82.35998189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,1/8/2018 0:00,0,-999999,-999999,N,N
-9167493.592,3754351.936,37462,152754,UNKNOWN152754,BAXLEY,GA,31513,SUBSTATION,IN SERVICE,APPLING,13001,USA,31.931726,-82.35299611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-9168244.952,4933646.41,37463,152757,TAP152757,MT VERNON,OH,43050,TAP,IN SERVICE,KNOX,39083,USA,40.46431462,-82.35974569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9168744.914,4933767.395,37464,152758,UNKNOWN152758,MT VERNON,OH,43050,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.46514149,-82.36423692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9171836.897,4343760.089,37465,152759,WEST JOHNSON CITY,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.31288771,-82.39201268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",7/23/2014 0:00,IMAGERY,4/17/2017 0:00,6,161,-999999,Y,N
-9168812.878,3453817.53,37466,152760,UNKNOWN152760,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.61234836,-82.36484746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,138,138,Y,Y
-9169607.269,3244923.033,37467,152761,UNKNOWN152761,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.96786601,-82.37198359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,Y,Y
-9171081.073,3166310.358,37468,152762,UNKNOWN152762,SARASOTA,FL,34240,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.342358,-82.385223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,4,230,230,Y,Y
-9169482.298,5071737.991,37469,152763,AXTEL,VERMILION,OH,44089,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.40145668,-82.37086096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,-999999,Y,N
-9169286.595,3240797.213,37470,152764,78TH STREET,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93512673,-82.36910293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9166233.161,3241863.912,37471,152765,STATE ROUTE 60,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94359217,-82.34167346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,4,230,69,Y,Y
-9168677.801,3254539.878,37472,152766,DAVIS,TAMPA,FL,33637,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.04413924,-82.36363404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/23/2015 0:00,8,230,69,N,Y
-9171924.065,3248923.802,37473,152767,56TH STREET,TAMPA,FL,33610,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.99960351,-82.39279573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,69,69,Y,Y
-9169773.375,3140420.146,37474,152768,LAURELWOOD,VENICE,FL,34292,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.13557386,-82.37347574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,8,230,-999999,N,N
-9166492.575,3506277.541,37475,152769,LAKE BUTLER,LAKE BUTLER,FL,32054,SUBSTATION,IN SERVICE,UNION,12125,USA,30.02121823,-82.34400382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,115,115,N,N
-9169151.054,3212886.63,37476,152770,SUN CITY,SUN CITY CENTER,FL,33573,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.71338987,-82.36788534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9165620.265,3118824.849,37477,152771,ENGLEWOOD,ENGLEWOOD,FL,34223,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,26.96279984,-82.33616772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,3,-999999,-999999,N,N
-9167824.674,3452790.007,37478,152772,IDYLWILD,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.60432324,-82.35597026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,5,138,69,N,Y
-9169918.18,3318030.251,37479,152773,BROOKSVILLE,BROOKSVILLE,FL,34601,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.54633391,-82.37477655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,6,115,69,Y,Y
-9171089.974,3231593.009,37480,152774,GIBSONTON,RIVERVIEW,FL,33578,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.86205359,-82.38530295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,3,69,69,Y,Y
-9165942.221,4287534.539,37481,152775,CANE RIVER,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.90483381,-82.3390599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/23/2014 0:00,IMAGERY,5/23/2014 0:00,7,230,115,Y,Y
-9171364.711,3465588.615,37482,152776,MILLHOPPER,GAINESVILLE,FL,32653,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.70423681,-82.38777096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/26/2015 0:00,IMAGERY,3/26/2015 0:00,4,138,138,N,N
-9170764.959,3454023.177,37483,152777,SERENOLA,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.61395442,-82.3823833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/24/2015 0:00,IMAGERY,3/30/2015 0:00,4,138,138,N,N
-9168172.912,3255038.924,37484,152778,DAVIS,TAMPA,FL,33637,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.0480958,-82.35909854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.tampaelectric.com/files/projects/davischapman/projectareamap.pdf",6/11/2015 0:00,IMAGERY,2/19/2019 0:00,5,230,230,N,N
-9169193,3222869.14,37485,152779,EAST BAY,GIBSONTON,FL,33534,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.79274837,-82.36826215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/12/2015 0:00,2,69,69,Y,Y
-9167009.678,3457465.615,37486,152780,UNIVERSITY OF FLORIDA,GAINESVILLE,FL,32608,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.64083532,-82.34864903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,69,69,Y,Y
-9168935.093,3457198.648,37487,152781,FLORIDA POWER WEST,GAINESVILLE,FL,32611,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.63875092,-82.36594533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,3,69,69,Y,Y
-9166575.223,3407034.592,37488,152782,UNKNOWN152782,MORRISTON,FL,32668,SUBSTATION,IN SERVICE,MARION,12083,USA,29.24632022,-82.34474626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9168772.145,3453793.935,37489,152783,TAP152783,GAINESVILLE,FL,32608,TAP,IN SERVICE,ALACHUA,12001,USA,29.61216409,-82.36448155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,138,138,N,N
-9167434.347,3382441.007,37490,152785,TAP152785,DUNNELLON,FL,34432,TAP,IN SERVICE,MARION,12083,USA,29.05337323,-82.3524639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9166389.914,3323033.424,37491,152786,TAP152786,BROOKSVILLE,FL,34601,TAP,IN SERVICE,HERNANDO,12053,USA,28.58580694,-82.3430816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9171972.075,3248918.82,37492,152787,TAP152787,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.999564,-82.393227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9171059.366,3236507.2,37493,152788,TAP152788,TAMPA,FL,33619,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.901074,-82.385028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9168669.003,3241513.206,37494,152789,TAP152789,TAMPA,FL,33619,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.940809,-82.363555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9168690.01,3241752.975,37495,152790,UNKNOWN152790,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94271179,-82.36374372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,1,69,69,Y,Y
-9167165.497,3243145.555,37496,152791,UNKNOWN152791,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95376255,-82.35004878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,0,-999999,-999999,N,N
-9171879.345,3255606.688,37497,152792,TAP152792,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.052597,-82.392394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9172213.415,3253063.465,37498,152793,TAP152793,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.032433,-82.395395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9169225.6,3241539.29,37499,152794,TAP152794,TAMPA,FL,33619,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.941016,-82.368555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,69,69,Y,Y
-9167982.729,3246656.597,37500,152795,TAP152795,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.98161926,-82.3573901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9165514.097,3245535.849,37501,152796,TAP152796,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.972728,-82.335214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9165514.431,3245612.359,37502,152797,TAP152797,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.973335,-82.335217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9165514.876,3245706.768,37503,152798,TAP152798,TAMPA,FL,33610,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.974084,-82.335221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9171365.049,3231527.751,37504,152799,UNKNOWN152799,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.86153532,-82.387774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,69,69,Y,Y
-9171651.406,3231333.41,37505,152800,UNKNOWN152800,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.85999189,-82.39034639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9171771.403,3231910.889,37506,152801,UNKNOWN152801,TAMPA,FL,33619,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.86457809,-82.39142434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,69,69,Y,Y
-9169495.283,3229575.812,37507,152802,TAP152802,GIBSONTON,FL,33534,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.84603226,-82.3709776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9169200.887,3212778.255,37508,152803,TAP152803,SUN CITY CENTER,FL,33573,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.712528,-82.368333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-9171074.283,3221377.264,37509,152804,TAP152804,APOLLO BEACH,FL,33572,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.780892,-82.385162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,69,69,Y,Y
-9022720.626,4281994.116,37510,152805,TAP152805,STONY POINT,NC,28678,TAP,IN SERVICE,ALEXANDER,37003,USA,35.86450985,-81.05247843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9021982.107,4280698.647,37511,152806,TAP152806,STONY POINT,NC,28678,TAP,IN SERVICE,ALEXANDER,37003,USA,35.85507829,-81.04584419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9019346.659,4253668.652,37512,152807,TAP152807,CATAWBA,NC,28609,TAP,IN SERVICE,CATAWBA,37035,USA,35.65803272,-81.02216957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9016545.251,4207737.656,37513,152808,TAP152808,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.32208387,-80.99700409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9016241.233,4209325.217,37514,152809,TAP152809,MT HOLLY,NC,28120,TAP,IN SERVICE,GASTON,37071,USA,35.33371904,-80.99427304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9020871.759,4197656.397,37515,152810,TAP152810,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.24815965,-81.03586978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9020190.341,4197598.183,37516,152811,TAP152811,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.24773258,-81.02974849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9020546.603,4197662.543,37517,152812,TAP152812,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.24820474,-81.03294884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9019488.476,4189895.557,37518,152813,TAP152813,BELMONT,NC,28012,TAP,IN SERVICE,GASTON,37071,USA,35.19120473,-81.02344353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9023305.148,4268977.609,37519,152814,TAP152814,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.76969319,-81.05772928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9018401.727,4182333.107,37520,152815,TAP152815,CHARLOTTE,NC,28278,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.13566731,-81.01368109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9016183.625,4184112.034,37521,152816,TAP152816,CHARLOTTE,NC,28278,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.14873487,-80.99375555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9018246.922,4171086.564,37522,152817,TAP152817,TEGA CAY,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.05300439,-81.01229046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,100,100,Y,Y
-9023937.634,4167331.875,37523,152818,TAP152818,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.0253885,-81.063411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9023732.087,4169915.324,37524,152819,TAP152819,YORK,SC,29745,TAP,IN SERVICE,YORK,45091,USA,35.04439087,-81.06156454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9016988.421,4163316.871,37525,152820,TAP152820,ROCK HILL,SC,29732,TAP,IN SERVICE,YORK,45091,USA,34.99584765,-81.00098515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,100,100,Y,Y
-9021332.276,4146324.229,37526,152822,TAP152822,ROCK HILL,SC,29730,TAP,IN SERVICE,YORK,45091,USA,34.87070431,-81.04000667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9018347.684,4119352.72,37527,152823,TAP152823,RICHBURG,SC,29729,TAP,IN SERVICE,CHESTER,45023,USA,34.67167943,-81.01319562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9023938.248,4430078.304,37528,152824,TAP152824,WYTHEVILLE,VA,24382,TAP,IN SERVICE,WYTHE,51197,USA,36.93519969,-81.06341651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9017452.335,4068004.034,37529,152825,TAP152825,RIDGEWAY,SC,29130,TAP,IN SERVICE,FAIRFIELD,45039,USA,34.29144951,-81.00515256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9017228.306,4032990.231,37530,152826,TAP152826,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.03118539,-81.00314007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9017189.898,4033102.898,37531,152827,TAP152827,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.03202415,-81.00279505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,115,115,Y,Y
-9021849.186,4027046.207,37532,152828,TAP152828,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,33.98692276,-81.04465014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9018178.757,4033356.345,37533,152829,TAP152829,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.03391093,-81.01167813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9020139.263,4034441.385,37534,152830,TAP152830,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.04198802,-81.02928965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9017058.559,4489117.198,37535,152832,TAP152832,PRINCETON,WV,24740,TAP,IN SERVICE,MERCER,54055,USA,37.35794041,-81.00161521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9020904.202,4550535.207,37536,152833,TAP152833,BEAVER,WV,25813,TAP,IN SERVICE,RALEIGH,54081,USA,37.79520358,-81.03616121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,6,138,138,Y,Y
-9023585.227,4431673.817,37537,152834,LEE HIGHWAY,WYTHEVILLE,VA,24382,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.94665521,-81.06024527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,2/6/2019 0:00,1,138,138,Y,Y
-9022899.119,4023810.472,37538,152835,UNKNOWN152835,CAYCE,SC,29033,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.96281791,-81.05408186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,230,230,Y,Y
-9020423.167,4571514.662,37539,152836,TAP152836,DANESE,WV,25831,TAP,IN SERVICE,FAYETTE,54019,USA,37.943977,-81.03184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-9022906.148,4577244.747,37540,152837,TAP152837,FAYETTEVILLE,WV,25840,TAP,IN SERVICE,FAYETTE,54019,USA,37.984559,-81.054145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-9017425.518,4167184.724,37541,152838,TAP152838,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.02430601,-81.00491167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,2,100,100,Y,Y
-9017456.814,4167264.362,37542,152839,TAP152839,FORT MILL,SC,29708,TAP,IN SERVICE,YORK,45091,USA,35.02489185,-81.0051928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,3,100,100,Y,Y
-9018181.195,4189931.202,37543,152840,UNKNOWN152840,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.19146641,-81.01170002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9019780.186,4027080.475,37544,152841,UNKNOWN152841,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.987178,-81.026064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,115,115,Y,Y
-9019925.68,4030896.38,37545,152842,UNKNOWN152842,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.015596,-81.027371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,115,115,Y,Y
-9020153.217,4032137.516,37546,152843,UNKNOWN152843,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.024837,-81.029415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,115,115,Y,Y
-9020268.544,4032568.406,37547,152844,UNKNOWN152844,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.028045,-81.030451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,115,115,Y,Y
-9020943.294,4984019.885,37548,152845,KNOX,MINERVA,OH,44657,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.80770805,-81.03651238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,138,Y,Y
-9022107.002,5058297.793,37549,152846,LEDGES,GARRETTSVILLE,OH,44231,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.31083069,-81.04696614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9016396.741,5026745.429,37550,152847,MILTON LAKE,LAKE MILTON,OH,44429,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.09758044,-80.99567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9017090.316,4997750.645,37551,152848,WESTVILLE,BELOIT,OH,44609,SUBSTATION,IN SERVICE,COLUMBIANA,39029,USA,40.90100347,-81.00190049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9017222.257,5047108.385,37552,152849,WINDHAM,WINDHAM,OH,44288,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.23528533,-81.00308574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9016678.108,3378031.784,37553,152850,SMYRNA,NEW SMYRNA BEACH,FL,32168,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.01874275,-80.99819757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,5,115,115,Y,Y
-9021925.268,3403103.129,37554,152851,MADISON,DAYTONA BEACH,FL,32114,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.2155006,-81.0453336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9020885.29,3392084.079,37555,152852,WILLOW,PORT ORANGE,FL,32129,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.12907037,-81.03599132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9019770.127,3402710.739,37556,152853,DAYTONA BEACH,DAYTONA BEACH,FL,32114,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.21242406,-81.02597365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,3,115,115,Y,Y
-9017587.531,3399099.442,37557,152854,SOUTH DAYTONA,SOUTH DAYTONA,FL,32119,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.18410526,-81.00636705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/7/2015 0:00,2,115,115,Y,Y
-9018916.38,4956349.714,37558,152855,WASHINGTON,CARROLLTON,OH,44615,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.61930052,-81.0183043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9020184.3,3172254.02,37559,152856,BASINGER,OKEECHOBEE,FL,34972,SUBSTATION,IN SERVICE,OKEECHOBEE,12093,USA,27.38977551,-81.02969423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,N,N
-9016570.437,3393434.502,37560,152857,PORT ORANGE,PORT ORANGE,FL,32129,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.1396666,-80.99723034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/7/2015 0:00,1,115,115,Y,Y
-9017059.247,4489147.328,37561,152858,HATCHER,PRINCETON,WV,24740,SUBSTATION,IN SERVICE,MERCER,54055,USA,37.35815555,-81.0016214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,2,138,138,N,N
-9022025.704,3407204.702,37562,152859,HOLLY HILL,DAYTONA BEACH,FL,32117,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.24765355,-81.04623584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/30/2015 0:00,2,115,115,Y,Y
-9020930.524,4324895.257,37563,152860,ANTIOCH,WILKESBORO,NC,28697,SUBSTATION,IN SERVICE,WILKES,37193,USA,36.17621358,-81.03639766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2014 0:00,IMAGERY,4/24/2014 0:00,6,500,230,Y,Y
-9020617.527,4222844.401,37564,152861,LINCOLN,STANLEY,NC,28164,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.43273271,-81.03358597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,6/4/2014 0:00,6,230,230,Y,Y
-9020314.63,3757870.244,37565,152862,SKIDAWAY,SAVANNAH,GA,31411,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.958545,-81.030865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,1,-999999,-999999,Y,Y
-9022266.809,3772099.702,37566,152863,DEPTFORD,SAVANNAH,GA,31404,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.066932,-81.04840172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/17/2014 0:00,IMAGERY,6/17/2014 0:00,6,115,-999999,Y,N
-9018110.899,4189751.218,37567,152864,ALLEN,BELMONT,NC,28012,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.19014508,-81.01106855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,6/20/2014 0:00,10,230,-999999,Y,N
-9017766.152,4167252.303,37568,152865,WYLIE HYDRO,FORT MILL,SC,29708,SUBSTATION,IN SERVICE,YORK,45091,USA,35.02480314,-81.00797163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/24/2014 0:00,IMAGERY,2/10/2020 0:00,16,100,100,Y,Y
-9023613.524,4431921.364,37569,152866,WYTHE,WYTHEVILLE,VA,24382,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.9484324,-81.06049947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/12/2014 0:00,IMAGERY,9/12/2014 0:00,7,138,69,Y,N
-9017279.714,4433684.269,37570,152867,PROGRESS PARK,WYTHEVILLE,VA,24382,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.96108746,-81.00360188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/12/2014 0:00,IMAGERY,9/12/2014 0:00,3,138,138,Y,Y
-9023720.01,4036533.92,37571,152868,DENNY TERRACE,COLUMBIA,SC,29203,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.05756276,-81.06145605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/30/2014 0:00,IMAGERY,9/30/2014 0:00,12,230,115,Y,Y
-9141557.586,4713265.068,37572,152869,GAVIN,CHESHIRE,OH,45620,SUBSTATION,IN SERVICE,GALLIA,39053,USA,38.941288,-82.120009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://wvgis.wvu.edu/data/data.php, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,12,765,-999999,N,N
-9137129.112,4638168.207,37573,152870,CULLODEN,CULLODEN,WV,25510,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.41464658,-82.08022734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/12/2015 0:00,4,765,765,N,N
-9139583.445,4253993.742,37574,152871,TAP152871,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.66040549,-82.102275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9146337.409,4166543.126,37575,152872,TAP152872,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.01958603,-82.16294689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9141512.535,4170626.089,37576,152873,TAP152873,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.04961808,-82.1196043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9139991.901,4169783.893,37577,152874,TAP152874,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.04342425,-82.10594421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9139462.154,4169276.435,37578,152875,TAP152875,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.03969198,-82.10118542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9139382.266,4169368.573,37579,152876,TAP152876,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.04036965,-82.10046777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9143058.561,4059582.246,37580,152877,TAP152877,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.22892209,-82.13349249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9142631.296,4061242.65,37581,152878,TAP152878,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.24125341,-82.1296543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,-999999,-999999,Y,Y
-9142430.442,4375381.7,37582,152879,TAP152879,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.541447,-82.12785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9144511.979,4381333.086,37583,152880,TAP152880,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.58438801,-82.14654877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9138260.275,4354670.271,37584,152881,TAP152881,ELIZABETHTON,TN,37643,TAP,IN SERVICE,CARTER,47019,USA,36.39182194,-82.09038875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9143710.311,4057121.322,37585,152882,TAP152882,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.21064223,-82.13934726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9142084.273,4057335.537,37586,152883,TAP152883,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.21223358,-82.12474031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9145275.083,4051873.608,37587,152884,TAP152884,GREENWOOD,SC,29646,TAP,IN SERVICE,GREENWOOD,45047,USA,34.17164872,-82.15340385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9146918.564,4053243.633,37588,152885,TAP152885,GREENWOOD,SC,29646,TAP,IN SERVICE,GREENWOOD,45047,USA,34.18183053,-82.16816749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9145010.563,4384106.073,37589,152886,TAP152886,BRISTOL,VA,24201,TAP,IN SERVICE,BRISTOL,51520,USA,36.60438779,-82.15102762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9139700.285,4072200.556,37590,152887,TAP152887,WATERLOO,SC,29384,TAP,IN SERVICE,LAURENS,45059,USA,34.32258915,-82.10332458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9144706.428,4055631.1,37591,152888,TAP152888,GREENWOOD,SC,29649,TAP,IN SERVICE,GREENWOOD,45047,USA,34.19957086,-82.14829553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9138958.434,4831338.282,37592,152889,TAP152889,CROOKSVILLE,OH,43731,TAP,IN SERVICE,PERRY,39127,USA,39.76145777,-82.09666042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9144163.009,4880554.545,37593,152890,UNKNOWN152890,FRAZEYSBURG,OH,43822,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.10048016,-82.14341392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,2,138,138,Y,Y
-9137642.007,4830942.675,37594,152891,TAP152891,CROOKSVILLE,OH,43731,TAP,IN SERVICE,PERRY,39127,USA,39.75872587,-82.08483476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9138726.063,4980368.334,37595,152892,TAP152892,WOOSTER,OH,44691,TAP,IN SERVICE,WAYNE,39169,USA,40.782875,-82.094573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,138,138,Y,Y
-9141618.32,4844360.358,37596,152893,UNKNOWN152893,EAST FULTONHAM,OH,43735,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.85132267,-82.12055458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,N,N
-9145593.474,4136876.445,37597,152894,TAP152894,WOODRUFF,SC,29388,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.801043,-82.156264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,Y,Y
-9145520.624,4136899.956,37598,152895,UNKNOWN152895,WOODRUFF,SC,29388,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.80121643,-82.15560958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,-999999,-999999,Y,Y
-9145102.953,4126445.983,37599,152897,TAP152897,FOUNTAIN INN,SC,29644,TAP,IN SERVICE,LAURENS,45059,USA,34.72406768,-82.15185758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,3,100,100,Y,Y
-9141842.83,5016904.496,37600,152898,HOMER,HOMERVILLE,OH,44235,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.03092725,-82.12257139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9140611.682,5008370.828,37601,152899,WEST SALEM,WEST SALEM,OH,44287,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.97307354,-82.1115118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9138696.651,4980294.513,37602,152900,REEDSBURG,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.78237287,-82.09430879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9145515.733,4157523.827,37603,152901,TIGER TIE,DUNCAN,SC,29334,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.95320588,-82.15556564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",6/18/2014 0:00,IMAGERY,12/6/2017 0:00,26,230,-999999,Y,N
-9146300.248,4180378.778,37604,152902,CAMPOBELLO,CAMPOBELLO,SC,29322,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.12130886,-82.16261306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,12,115,-999999,Y,N
-9141704.077,4417915.895,37605,152903,HANSONVILLE,LEBANON,VA,24266,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.84781902,-82.12132495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/9/2014 0:00,IMAGERY,9/9/2014 0:00,2,138,138,Y,Y
-9146292.98,3764098.515,37606,152904,UNKNOWN152904,REIDSVILLE,GA,30453,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.00600205,-82.16254777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9146228.13,3764196.585,37607,152905,UNKNOWN152905,REIDSVILLE,GA,30453,SUBSTATION,IN SERVICE,TATTNALL,13267,USA,32.00674911,-82.16196521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9141413.38,3937256.544,37608,152906,UNKNOWN152906,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.31549973,-82.11871358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9143590.88,3958873.335,37609,152907,UNKNOWN152907,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.4776226,-82.13827439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9146428.972,3939638.637,37610,152908,UNKNOWN152908,BLYTHE,GA,30805,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.33337992,-82.16376941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-9138583.711,3069003.525,37611,152909,PINE ISLAND,SAINT JAMES CITY,FL,33956,SUBSTATION,IN SERVICE,LEE,12071,USA,26.56319174,-82.09329423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,11/10/2016 0:00,2,138,-999999,N,Y
-9145979.975,3252218.819,37612,152910,UNKNOWN152910,PLANT CITY,FL,33563,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02573537,-82.159736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9143707.277,3270114.986,37613,152911,UNKNOWN152911,ZEPHYRHILLS,FL,33565,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.167554,-82.13932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,69,-999999,Y,N
-9141671.148,3250784.354,37614,152912,PLANT CITY,PLANT CITY,FL,33563,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.01435981,-82.12102914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9144803.737,3056625.102,37615,152913,SANIBEL,SANIBEL,FL,33957,SUBSTATION,IN SERVICE,LEE,12071,USA,26.46368915,-82.14916968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,1,-999999,-999999,Y,Y
-9137564.985,3493904.802,37616,152914,BRADFORD,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.92493671,-82.08414285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/20/2015 0:00,6,230,-999999,N,Y
-9142631.325,3187997.31,37617,152915,KEENTOWN,PUNTA GORDA,FL,33983,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.5152745,-82.12965456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,230,-999999,N,N
-9143572.285,3125565.699,37618,152916,COAST,PORT CHARLOTTE,FL,33954,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,27.01675882,-82.13810735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,-999999,-999999,N,N
-9142454.038,3123795.393,37619,152917,MURDOCK,PORT CHARLOTTE,FL,33948,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,27.00259043,-82.12806197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9143123.029,3488089.64,37620,152918,HAMPTON,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.87965238,-82.13407162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,2,138,138,N,N
-9146333.934,3247892.184,37621,152919,SYDNEY ROAD,PLANT CITY,FL,33566,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.99142074,-82.16291567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-9143584.693,3249404.646,37622,152920,ALEXANDER STREET,PLANT CITY,FL,33563,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00341735,-82.13821881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,4,69,-999999,Y,N
-9137541.974,3247191.533,37623,152921,CORONET,PLANT CITY,FL,33566,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.98586283,-82.08393615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9145225.323,3333622.301,37624,152922,BUSHNELL,BUSHNELL,FL,33513,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.66930008,-82.15295684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2015 0:00,2,69,69,Y,Y
-9144333.929,3229588.528,37625,152923,PINECREST,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.84613327,-82.14494932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,1,69,69,Y,Y
-9137415.261,3448769.542,37626,152924,HAWTHORNE,HAWTHORNE,FL,32640,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.57291662,-82.08279786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/23/2015 0:00,1,115,115,N,N
