X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9139656.331,3495907.918,37627,152925,STARKE,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.94053078,-82.10292973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/10/2015 0:00,3,115,-999999,Y,Y
-9139243.872,3333936.215,37628,152926,BUSHNELL EAST,BUSHNELL,FL,33513,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.67177427,-82.09922455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,5/7/2015 0:00,4,69,69,Y,Y
-9145276.42,3377620.134,37629,152927,UNKNOWN152927,OCALA,FL,34473,SUBSTATION,IN SERVICE,MARION,12083,USA,29.01550902,-82.15341585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,69,69,Y,Y
-9137882.818,3376987.482,37630,152928,TAP152928,SUMMERFIELD,FL,34491,TAP,IN SERVICE,MARION,12083,USA,29.010539,-82.086998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9142615.643,3401872.672,37631,152930,UNKNOWN152930,OCALA,FL,34470,SUBSTATION,IN SERVICE,MARION,12083,USA,29.20585286,-82.12951369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,Y,Y
-9139866.041,3402529.092,37632,152931,UNKNOWN152931,OCALA,FL,34470,SUBSTATION,IN SERVICE,MARION,12083,USA,29.21099981,-82.10481359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,Y,Y
-9137879.701,3402627.448,37633,152932,TAP152932,OCALA,FL,34470,TAP,IN SERVICE,MARION,12083,USA,29.211771,-82.08697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,-999999,-999999,Y,Y
-9138755,3396384.893,37634,152933,UNKNOWN152933,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.16281336,-82.09483295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,1,-999999,-999999,N,N
-9143288.087,3398317.471,37635,152934,UNKNOWN152934,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.17797223,-82.13555435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,Y,Y
-9146980.96,3401007.411,37636,152935,TAP152935,OCALA,FL,34475,TAP,IN SERVICE,MARION,12083,USA,29.199068,-82.168728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,-999999,-999999,Y,Y
-9142811.211,3395645.886,37637,152936,UNKNOWN152936,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.1570161,-82.13127051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,2,-999999,-999999,N,N
-9137418.161,3404064.206,37638,152938,TAP152938,OCALA,FL,34479,TAP,IN SERVICE,MARION,12083,USA,29.22303555,-82.08282391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,-999999,-999999,Y,Y
-9139534.509,3499883.552,37639,152939,TAP152939,STARKE,FL,32091,TAP,IN SERVICE,BRADFORD,12007,USA,29.97147348,-82.10183539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9145413.693,3258302.162,37640,152940,TAP152940,PLANT CITY,FL,33565,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.073964,-82.154649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9145383.971,3254943.088,37641,152941,TAP152941,PLANT CITY,FL,33565,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.047336,-82.154382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9139417.357,3246649.379,37642,152942,TAP152942,PLANT CITY,FL,33566,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.981562,-82.100783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9144483.396,3251435.921,37643,152943,TAP152943,PLANT CITY,FL,33563,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.019527,-82.146292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9140018.817,3239914.889,37644,152944,TAP152944,PLANT CITY,FL,33567,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.928124,-82.106186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9140002.22,3239947.933,37645,152945,UNKNOWN152945,PLANT CITY,FL,33567,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.92838627,-82.10603691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,-999999,-999999,Y,Y
-9142352.63,3234669.417,37646,152946,TAP152946,PLANT CITY,FL,33567,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.886483,-82.127151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,4,69,69,Y,Y
-9144407.365,3230136.665,37647,152947,TAP152947,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.850487,-82.145609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9142754.049,3238400.249,37648,152948,UNKNOWN152948,PLANT CITY,FL,33567,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.91610173,-82.13075701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,Y,Y
-9144422.395,3211808.783,37649,152949,UNKNOWN152949,LITHIA,FL,33547,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.7048178,-82.14574402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,1,-999999,-999999,N,N
-9144451.505,3211804.22,37650,152950,TAP152950,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.7047815,-82.14600552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,-999999,-999999,N,N
-9141648.311,3211749.839,37651,152952,TAP152952,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.704349,-82.120824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9141665.788,3204639.296,37652,152953,TAP152953,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.647782,-82.120981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9141584.937,3204629.024,37653,152954,UNKNOWN152954,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.64770027,-82.1202547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,N,N
-9138406.035,3204492.36,37654,152955,UNKNOWN152955,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.64661276,-82.09169814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9141176.545,3211751.784,37655,152956,TAP152956,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.70436446,-82.11658606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9144390.193,3197341.746,37656,152957,TAP152957,BOWLING GREEN,FL,33834,TAP,IN SERVICE,MANATEE,12081,USA,27.58969686,-82.14545475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,3,-999999,-999999,Y,Y
-9144393.846,3197381.237,37657,152958,UNKNOWN152958,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.59001127,-82.14548756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,11/9/2016 0:00,1,-999999,-999999,Y,Y
-9146422.637,3197018.785,37658,152959,UNKNOWN152959,BOWLING GREEN,FL,33834,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.58712553,-82.1637125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2016 0:00,IMAGERY,12/30/2019 0:00,2,-999999,-999999,N,N
-9562931.647,4120826.413,37659,152960,TAP152960,PISGAH,AL,35765,TAP,IN SERVICE,JACKSON,1071,USA,34.68256632,-85.90527659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,Y,Y
-9562948.377,4120790.251,37660,152961,TAP152961,PISGAH,AL,35765,TAP,IN SERVICE,JACKSON,1071,USA,34.68229919,-85.90542688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,Y,Y
-9547560.002,4054124.342,37661,152962,TAP152962,LEESBURG,AL,35983,TAP,IN SERVICE,CHEROKEE,1019,USA,34.18837516,-85.76719075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9547504.787,4054058.068,37662,152963,TAP152963,LEESBURG,AL,35983,TAP,IN SERVICE,CHEROKEE,1019,USA,34.18788269,-85.76669476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9554006.138,4061099.791,37663,152964,TAP152964,COLLINSVILLE,AL,35961,TAP,IN SERVICE,DEKALB,1049,USA,34.24019251,-85.82509738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9548785.436,4099217.401,37664,152965,TAP152965,RAINSVILLE,AL,35986,TAP,IN SERVICE,DEKALB,1049,USA,34.52278676,-85.77819902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9573658.75,4103223.455,37665,152966,TAP152966,SECTION,AL,35771,TAP,IN SERVICE,JACKSON,1071,USA,34.5524312,-86.0016398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9573703.684,4103224.787,37666,152967,TAP152967,SECTION,AL,35771,TAP,IN SERVICE,JACKSON,1071,USA,34.55244106,-86.00204345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9546419.642,4148413.667,37667,152968,TAP152968,STEVENSON,AL,35772,TAP,IN SERVICE,JACKSON,1071,USA,34.8861024,-85.75694673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9568137.786,4125450.632,37668,152969,TAP152969,HOLLYWOOD,AL,35752,TAP,IN SERVICE,JACKSON,1071,USA,34.71671839,-85.95204414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9549936.733,4155966.37,37669,152970,TAP152970,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.94173788,-85.7885413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9572156.739,4103067.329,37670,152971,TAP152971,SECTION,AL,35771,TAP,IN SERVICE,JACKSON,1071,USA,34.55127608,-85.988147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9564089.649,4112577.624,37671,152972,TAP152972,DUTTON,AL,35744,TAP,IN SERVICE,JACKSON,1071,USA,34.62161009,-85.91567911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9546467.182,4088846.988,37672,152973,TAP152973,FORT PAYNE,AL,35968,TAP,IN SERVICE,DEKALB,1049,USA,34.44599763,-85.75737379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9556831.618,4081059.681,37673,152974,TAP152974,COLLINSVILLE,AL,35961,TAP,IN SERVICE,DEKALB,1049,USA,34.388289,-85.8504791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9557605.404,4064631.589,37674,152975,TAP152975,COLLINSVILLE,AL,35961,TAP,IN SERVICE,DEKALB,1049,USA,34.26641642,-85.85743014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9557495.202,4064816.894,37675,152976,TAP152976,COLLINSVILLE,AL,35961,TAP,IN SERVICE,DEKALB,1049,USA,34.26779211,-85.85644018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9569701.079,4188322.071,37676,152977,TAP152977,BATON ROUGE,TN,70807,TAP,IN SERVICE,FRANKLIN,47051,USA,35.17965242,-85.96608744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9569867.442,4188443.119,37677,152978,TAP152978,BATON ROUGE,TN,70807,TAP,IN SERVICE,FRANKLIN,47051,USA,35.1805412,-85.9675819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9569787.565,4188362.152,37678,152979,TAP152979,BATON ROUGE,TN,70807,TAP,IN SERVICE,FRANKLIN,47051,USA,35.17994671,-85.96686435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9559615.186,4205113.647,37679,152980,TAP152980,PELHAM,TN,37366,TAP,IN SERVICE,GRUNDY,47061,USA,35.30284894,-85.87548432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9545142.904,4198312.527,37680,152981,TAP152981,TRACY CITY,TN,37387,TAP,IN SERVICE,GRUNDY,47061,USA,35.252973,-85.7454776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9560739.187,4249708.694,37681,152982,TAP152982,MORRISON,TN,37357,TAP,IN SERVICE,WARREN,47177,USA,35.62912413,-85.88558139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,2/24/2020 0:00,3,161,161,N,N
-9573666.72,4227041.721,37682,152983,TAP152983,MANCHESTER,TN,37355,TAP,IN SERVICE,COFFEE,47031,USA,35.4634489,-86.0017114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9532728.974,3930357.327,37683,152984,UNKNOWN152984,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.26369296,-85.63396137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9475448.384,3933958.497,37684,152985,UNKNOWN152985,FRANKLIN,GA,30217,SUBSTATION,IN SERVICE,HEARD,13149,USA,33.29073828,-85.11940107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9494420.445,4120157.106,37685,152986,UNKNOWN152986,LA FAYETTE,GA,30728,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.677622,-85.28983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9557716.695,3981962.03,37686,152987,ANNISTON,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.65045008,-85.85842988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2014 0:00,IMAGERY,5/14/2014 0:00,3,230,230,Y,Y
-9554877.221,3979280.612,37687,152988,OXANNA,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.63039642,-85.83292245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2014 0:00,IMAGERY,5/14/2014 0:00,4,115,-999999,Y,Y
-9556935.048,3975823.096,37688,152989,OXFORD,OXFORD,AL,36203,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.60453164,-85.85140823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2014 0:00,IMAGERY,5/14/2014 0:00,2,115,-999999,Y,Y
-9549667.009,3973355.252,37689,152990,FRIENDSHIP,OXFORD,AL,36203,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.58606558,-85.78611832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9549765.646,3981300.259,37690,152991,HENRY ROAD,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.64550129,-85.7870044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2014 0:00,IMAGERY,7/7/2014 0:00,1,115,115,Y,Y
-9561706.845,3999529.425,37691,152992,ALEXANDRIA,ALEXANDRIA,AL,36250,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.78171662,-85.89427401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/7/2014 0:00,IMAGERY,7/7/2014 0:00,2,115,-999999,Y,Y
-9546430.365,3999115.8,37692,152993,BONNY BROOK,JACKSONVILLE,AL,36265,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.77862825,-85.75704305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/18/2014 0:00,IMAGERY,7/18/2014 0:00,1,115,115,Y,Y
-9570258.97,3737539.52,37693,152994,UNKNOWN152994,TROY,AL,36081,SUBSTATION,IN SERVICE,PIKE,1109,USA,31.803462,-85.97109906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9511388.63,3667816.119,37694,152995,UNKNOWN152995,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.26963505,-85.44225779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9500606.693,3750373.94,37695,152996,UNKNOWN152996,CLAYTON,AL,36016,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.9013935,-85.34540201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9499714.167,3750411.556,37696,152997,UNKNOWN152997,CLAYTON,AL,36016,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.90168037,-85.33738431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9532430.613,3528635.342,37697,152998,HIGHLAND CITY,PANAMA CITY,FL,32405,SUBSTATION,IN SERVICE,BAY,12005,USA,30.19496397,-85.63128114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9556017.295,3590798.21,37698,152999,HINSONS CROSSROADS,CARYVILLE,FL,32427,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.67642906,-85.84316391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-9516412.952,3565511.778,37699,153000,FOUNTAIN,FOUNTAIN,FL,32438,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.48086697,-85.48739205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,115,115,Y,Y
-9505536.18,3598307.885,37700,153001,UNKNOWN153001,COTTONDALE,FL,32431,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.7344319,-85.38968434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9500443.174,3593622.911,37701,153002,ALFORD,ALFORD,FL,32420,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.69825043,-85.34393309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9481536.959,3608426.455,37702,153003,CAVERNS ROAD,MARIANNA,FL,32446,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.81253001,-85.17409567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9540060.675,3538296.859,37703,153004,SMITH,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.26995039,-85.69982316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/2/2015 0:00,9,230,-999999,N,N
-9533075.477,3524006.488,37704,153005,REDWOOD,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.15901756,-85.63707405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/13/2015 0:00,2,115,115,Y,Y
-9559795.12,3583324.785,37705,153006,SHAKY JOE SWAMP TAP,VERNON,FL,32462,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.6186716,-85.87710069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/30/2015 0:00,3,230,230,N,N
-9552932.025,3527606.973,37706,153007,LONG BEACH,PANAMA CITY BEACH,FL,32407,SUBSTATION,IN SERVICE,BAY,12005,USA,30.18697907,-85.81544847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/13/2015 0:00,2,115,115,Y,Y
-9542991.316,3526840.899,37707,153008,SHIPYARD,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.18103038,-85.72614955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/19/2015 0:00,2,115,115,Y,Y
-9538184.156,3527286.293,37708,153009,GREENWOOD,PANAMA CITY,FL,32405,SUBSTATION,IN SERVICE,BAY,12005,USA,30.18448898,-85.6829661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/3/2015 0:00,3,115,115,Y,Y
-9529758.166,3523432.85,37709,153010,WEWA ROAD,PANAMA CITY,FL,32401,SUBSTATION,IN SERVICE,BAY,12005,USA,30.15456193,-85.60727414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/12/2015 0:00,6,115,-999999,Y,Y
-9494099.416,3479320.632,37710,153011,PORT SAINT JOE,PORT ST JOE,FL,32456,SUBSTATION,IN SERVICE,GULF,12045,USA,29.81132671,-85.28694614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/11/2015 0:00,6,230,-999999,N,N
-9465871.125,3558758.395,37711,153012,BLOUNTSTOWN,BLOUNTSTOWN,FL,32424,SUBSTATION,IN SERVICE,CALHOUN,12013,USA,30.42857048,-85.03336709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/10/2015 0:00,1,115,115,N,N
-9532417.842,3528478.534,37712,153013,HIGHLAND CITY,PANAMA CITY,FL,32405,SUBSTATION,IN SERVICE,BAY,12005,USA,30.19374646,-85.63116642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/4/2015 0:00,7,230,115,N,N
-9531746.502,3539968.735,37713,153014,SOUTHPORT,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.2829206,-85.62513567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/19/2015 0:00,1,115,115,Y,Y
-9535804.979,3605889.453,37714,153015,BONIFAY,BONIFAY,FL,32425,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.79295464,-85.66159359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,2,115,115,N,N
-9522243.973,3627980.964,37715,153016,GRACEVILLE,GRACEVILLE,FL,32440,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.96327764,-85.539773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,3,115,115,N,N
-9521847.726,3628927.633,37716,153017,HOLMES CREEK,GRACEVILLE,FL,32440,SUBSTATION,IN SERVICE,HOLMES,12059,USA,30.97056958,-85.53621345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.eei.org/issuesandpolicy/transmission/Documents/TaaG_P-S.pdf",4/7/2014 0:00,IMAGERY,1/8/2018 0:00,5,230,115,N,N
-9545221.135,3577611.749,37717,153018,VERNON,VERNON,FL,32462,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.57449584,-85.74618036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/4/2015 0:00,1,115,115,Y,Y
-9494314.377,3665422.735,37718,153019,WEBB,WEBB,AL,36376,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.25125636,-85.28887717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2014 0:00,7,230,-999999,Y,Y
-9524848.237,3528562.478,37719,153020,CALLAWAY,PANAMA CITY,FL,32404,SUBSTATION,IN SERVICE,BAY,12005,USA,30.19439823,-85.5631675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/16/2015 0:00,7,230,115,N,N
-9492521.198,3604640.764,37720,153021,MARIANNA,MARIANNA,FL,32446,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.78331835,-85.27276877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,3,115,115,N,N
-9475770.081,3569933,37721,153022,CHIPOLA,ALTHA,FL,32421,SUBSTATION,IN SERVICE,CALHOUN,12013,USA,30.51508858,-85.12229093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/5/2015 0:00,5,115,115,N,N
-9561639.489,3535607.433,37722,153023,LAGUNA BEACH,PANAMA CITY BEACH,FL,32413,SUBSTATION,IN SERVICE,BAY,12005,USA,30.24908256,-85.89366895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/2/2015 0:00,5,230,115,Y,N
-9536447.857,3530948.293,37723,153024,NORTHSIDE,PANAMA CITY,FL,32405,SUBSTATION,IN SERVICE,BAY,12005,USA,30.2129208,-85.66736866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2015 0:00,2,115,115,Y,Y
-9537406.619,3535026.06,37724,153025,NORTH BAY,LYNN HAVEN,FL,32444,SUBSTATION,IN SERVICE,BAY,12005,USA,30.24457098,-85.67598136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/6/2015 0:00,2,115,115,Y,Y
-9521462.284,3605035.495,37725,153026,CHIPLEY,CHIPLEY,FL,32428,SUBSTATION,IN SERVICE,WASHINGTON,12133,USA,30.78636464,-85.53275097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,1,115,115,N,N
-9526650.852,3670984.922,37726,153027,PINCKARD,MIDLAND CITY,AL,36350,SUBSTATION,IN SERVICE,DALE,1045,USA,31.29396264,-85.57936067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2014 0:00,12,230,-999999,N,Y
-9540967.09,3674729.319,37727,153028,FORT RUCKER,DALEVILLE,AL,36322,SUBSTATION,IN SERVICE,DALE,1045,USA,31.32270109,-85.70796562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/1/2014 0:00,4,115,-999999,Y,Y
-9541812.002,3672551.212,37728,153029,DALEVILLE,DALEVILLE,AL,36322,SUBSTATION,IN SERVICE,DALE,1045,USA,31.30598506,-85.71555559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/1/2014 0:00,3,115,-999999,Y,Y
-9538690.87,3560052.638,37729,153030,CRYSTAL LAKE,PANAMA CITY,FL,32409,SUBSTATION,IN SERVICE,BAY,12005,USA,30.43859495,-85.68751799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/4/2015 0:00,IMAGERY,2/4/2015 0:00,3,115,115,N,N
-9559916.7,3532856.119,37730,153031,LULLWATER,PANAMA CITY BEACH,FL,32413,SUBSTATION,IN SERVICE,BAY,12005,USA,30.22772994,-85.87819287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2015 0:00,IMAGERY,2/13/2015 0:00,1,115,115,Y,Y
-9549846.803,3527742.068,37731,153032,HOLIDAY,PANAMA CITY BEACH,FL,32407,SUBSTATION,IN SERVICE,BAY,12005,USA,30.18802807,-85.78773344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2015 0:00,IMAGERY,2/13/2015 0:00,2,115,115,Y,Y
-9546483.185,3524190.453,37732,153033,HATHAWAY,PANAMA CITY,FL,32408,SUBSTATION,IN SERVICE,BAY,12005,USA,30.16044643,-85.75751755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/13/2015 0:00,IMAGERY,2/13/2015 0:00,1,115,115,Y,Y
-9521818.852,3535496.835,37733,153034,TAP153034,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.24822431,-85.53595408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,2,-999999,-999999,N,N
-9482283.038,3623561.327,37734,153035,UNKNOWN153035,GREENWOOD,FL,32443,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.92922699,-85.18079782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,2,115,115,Y,Y
-9505927.862,3627147.656,37735,153036,UNKNOWN153036,CAMPBELLTON,FL,32426,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.95685843,-85.39320288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,115,115,Y,Y
-9505950.04,3627206.748,37736,153037,TAP153037,CAMPBELLTON,FL,32426,TAP,IN SERVICE,JACKSON,12063,USA,30.95731365,-85.39340211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9469679.769,3600174.798,37737,153039,UNKNOWN153039,MARIANNA,FL,32446,SUBSTATION,IN SERVICE,JACKSON,12063,USA,30.74884606,-85.06758072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,1,115,115,Y,Y
-9469668.857,3600202.992,37738,153040,TAP153040,MARIANNA,FL,32446,TAP,IN SERVICE,JACKSON,12063,USA,30.74906372,-85.06748269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,N,N
-9498555.2,3593022.946,37739,153041,TAP153041,ALFORD,FL,32420,TAP,IN SERVICE,JACKSON,12063,USA,30.69361599,-85.32697313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,N,N
-9515914.49,3596941.707,37740,153042,TAP153042,CHIPLEY,FL,32428,TAP,IN SERVICE,WASHINGTON,12133,USA,30.72388249,-85.48291429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9520556.455,3606897.04,37741,153043,TAP153043,CHIPLEY,FL,32428,TAP,IN SERVICE,WASHINGTON,12133,USA,30.80072961,-85.52461377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9336815.852,4028627.868,37742,153044,TAP153044,DACULA,GA,30019,TAP,IN SERVICE,GWINNETT,13135,USA,33.99870297,-83.87404385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9314140.138,4024240.508,37743,153045,TAP153045,WINDER,GA,30680,TAP,IN SERVICE,BARROW,13013,USA,33.96602189,-83.67034444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9320879.876,3758301.143,37744,153046,UNKNOWN153046,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.96182908,-83.73088854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9325493.438,3756894.319,37745,153047,UNKNOWN153047,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.9511066,-83.77233288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9321976.894,3758724.682,37746,153048,UNKNOWN153048,CORDELE,GA,31015,SUBSTATION,IN SERVICE,CRISP,13081,USA,31.96505695,-83.74074322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,1,115,115,Y,Y
-9337886.357,3893745.845,37747,153049,UNKNOWN153049,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.9882605,-83.88366036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
-9324008.61,3545187.174,37748,153050,ERIDU,LAMONT,FL,32336,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.32339359,-83.75899443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/9/2018 0:00,1,115,115,Y,Y
-9333355.337,3567401.443,37749,153051,DRIFTON,MONTICELLO,FL,32344,SUBSTATION,IN SERVICE,JEFFERSON,12065,USA,30.49549503,-83.84295752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,6,115,69,N,N
-9697826.482,4123892.004,37750,153052,BROWNS FERRY,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.70520875,-87.11705751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, Inferred from http://www.tva.com/power/projects/hunstville_al/205817webmap_adj_pref.pdf",6/6/2014 0:00,IMAGERY,7/27/2015 0:00,10,500,161,N,Y
-9704421.464,4055973.735,37751,153053,TAP153053,ADDISON,AL,35540,TAP,IN SERVICE,WINSTON,1133,USA,34.20211654,-87.17630125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9697951.626,4072048.655,37752,153054,TAP153054,DANVILLE,AL,35619,TAP,IN SERVICE,LAWRENCE,1079,USA,34.3214622,-87.1181817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9694878.87,4114439.251,37753,153055,TAP153055,TRINITY,AL,35673,TAP,IN SERVICE,MORGAN,1103,USA,34.63537091,-87.09057867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9695140.619,4248105.08,37754,153056,TAP153056,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.6174144,-87.09293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9696171.747,4221804.061,37755,153057,TAP153057,LYNNVILLE,TN,38472,TAP,IN SERVICE,GILES,47055,USA,35.42511764,-87.10219277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9708651.683,4318727.557,37756,153058,TAP153058,WHITE BLUFF,TN,37187,TAP,IN SERVICE,DICKSON,47043,USA,36.13147729,-87.21430195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9700385.304,4296493.405,37757,153059,TAP153059,FAIRVIEW,TN,37062,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.9699942,-87.1400438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9700148.214,4490055.217,37758,153060,TAP153060,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.36463789,-87.13791399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9700236.287,4483586.747,37759,153061,TAP153061,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.31844066,-87.13870516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9699399.258,4481291.167,37760,153062,TAP153062,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.302039,-87.131186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,1/29/2019 0:00,3,69,69,Y,Y
-9700424.616,4491236.896,37761,153063,TAP153063,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.37307427,-87.14039695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9698082.975,4491520.573,37762,153064,TAP153064,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.37509939,-87.11936163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9705745.916,4470033.995,37763,153065,TAP153065,GREENVILLE,KY,42345,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.221556,-87.188199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9704248.764,4469857.893,37764,153066,TAP153066,GREENVILLE,KY,42345,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.22029628,-87.17474986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9703892.001,4470658.2,37765,153067,TAP153067,GREENVILLE,KY,42345,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.226021,-87.171545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9700311.302,4501290.012,37766,153069,TAP153069,ISLAND,KY,42350,TAP,IN SERVICE,MCLEAN,21149,USA,37.44480824,-87.13937903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9700787.755,4503416.689,37767,153070,TAP153070,ISLAND,KY,42350,TAP,IN SERVICE,MCLEAN,21149,USA,37.45997433,-87.14365909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9695464.889,4522290.794,37768,153071,TAP153071,UTICA,KY,42376,TAP,IN SERVICE,DAVIESS,21059,USA,37.59443747,-87.09584296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,3/5/2018 0:00,3,69,69,Y,Y
-9698029.685,4536416.879,37769,153072,TAP153072,UTICA,KY,42376,TAP,IN SERVICE,DAVIESS,21059,USA,37.69491605,-87.11888292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,3/5/2018 0:00,3,69,69,Y,Y
-9697347.64,4538693.375,37770,153073,TAP153073,OWENSBORO,KY,42303,TAP,IN SERVICE,DAVIESS,21059,USA,37.711096,-87.112756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9695193.121,3619086.886,37771,153074,UNKNOWN153074,JAY,FL,32565,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.89474174,-87.09340163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9696863.651,3687581.418,37772,153075,UNKNOWN153075,CASTLEBERRY,AL,36432,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.42127493,-87.10840826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9703940.748,4423692.834,37773,153076,UNKNOWN153076,ELKTON,KY,42220,SUBSTATION,IN SERVICE,TODD,21219,USA,36.88933583,-87.1719829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9704738.867,4468790.447,37774,153077,UNKNOWN153077,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.21265999,-87.17915253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-9707678.968,3567710.42,37775,153078,CORDOVA,PENSACOLA,FL,32504,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.49788664,-87.2055639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,3,115,115,Y,Y
-9704242.5,3565155.355,37776,153079,EASTGATE,PENSACOLA,FL,32504,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.47810762,-87.17469358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/22/2015 0:00,1,115,115,Y,Y
-9699507.385,3579544.967,37777,153080,AIR PRODUCTS,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.5894466,-87.13215733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/27/2015 0:00,3,115,-999999,Y,N
-9702126.774,3550002.228,37778,153081,GULF BREEZE,GULF BREEZE,FL,32561,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.36072318,-87.1556877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,1/28/2015 0:00,1,115,115,N,N
-9708468.655,4022501.015,37779,153082,CURRY,JASPER,AL,35504,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.95306107,-87.21265778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/18/2014 0:00,1,161,161,Y,Y
-9702444.565,4020036.723,37780,153083,BURROWS CROSSING ROAD,JASPER,AL,35504,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.93469646,-87.15854246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/16/2014 0:00,1,161,161,Y,Y
-9699003.75,3658376.474,37781,153084,NORTH BREWTON,BREWTON,AL,36426,SUBSTATION,IN SERVICE,ESCAMBIA,1053,USA,31.19712768,-87.12763309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,6,500,115,Y,Y
-9702683.962,3604068.396,37782,153085,TAP153085,JAY,FL,32565,TAP,IN SERVICE,SANTA ROSA,12113,USA,30.778901,-87.160693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9703359.671,3624832,37783,153086,TAP153086,JAY,FL,32565,TAP,IN SERVICE,SANTA ROSA,12113,USA,30.939018,-87.166763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9285094.816,4081481.525,37784,153087,TAP153087,HOMER,GA,30547,TAP,IN SERVICE,BANKS,13011,USA,34.39141614,-83.40942588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9287533.851,4051183.395,37785,153090,TAP153090,COMMERCE,GA,30530,TAP,IN SERVICE,JACKSON,13157,USA,34.1665187,-83.4313361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9283746.161,4035010.107,37786,153091,TAP153091,NICHOLSON,GA,30565,TAP,IN SERVICE,JACKSON,13157,USA,34.0462213,-83.3973107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9287771.727,4026415.212,37787,153092,TAP153092,ATHENS,GA,30606,TAP,IN SERVICE,CLARKE,13059,USA,33.98222265,-83.43347298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9282338.125,4025996.925,37788,153093,TAP153093,ATHENS,GA,30601,TAP,IN SERVICE,CLARKE,13059,USA,33.9791068,-83.3846621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9284103.147,4026292.128,37789,153094,TAP153094,ATHENS,GA,30607,TAP,IN SERVICE,CLARKE,13059,USA,33.9813058,-83.40051756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9284105.132,4026276.915,37790,153095,TAP153095,ATHENS,GA,30607,TAP,IN SERVICE,CLARKE,13059,USA,33.98119248,-83.40053539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9288104.978,4020175.28,37791,153096,TAP153096,ATHENS,GA,30606,TAP,IN SERVICE,CLARKE,13059,USA,33.93572913,-83.43646662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9288999.396,4021047.467,37792,153097,TAP153097,ATHENS,GA,30606,TAP,IN SERVICE,CLARKE,13059,USA,33.9422293,-83.44450132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9284514.679,4279767.726,37793,153098,TAP153098,SEVIERVILLE,TN,37876,TAP,IN SERVICE,SEVIER,47155,USA,35.8483001,-83.40421442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9281670.052,4310238.621,37794,153099,TAP153099,DANDRIDGE,TN,37725,TAP,IN SERVICE,JEFFERSON,47089,USA,36.0698626,-83.3786607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9293643.656,4318964.289,37795,153100,TAP153100,JEFFERSON CITY,TN,37760,TAP,IN SERVICE,JEFFERSON,47089,USA,36.13319485,-83.48622141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9284865.226,4324390.904,37796,153101,TAP153101,TALBOTT,TN,37877,TAP,IN SERVICE,HAMBLEN,47063,USA,36.1725563,-83.40736344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9284862.051,4324384.554,37797,153102,TAP153102,TALBOTT,TN,37877,TAP,IN SERVICE,HAMBLEN,47063,USA,36.17251026,-83.40733492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9284518.092,4323313.519,37798,153103,TAP153103,TALBOTT,TN,37877,TAP,IN SERVICE,HAMBLEN,47063,USA,36.16474316,-83.40424508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9288780.957,4264154.293,37799,153104,TAP153104,GATLINBURG,TN,37738,TAP,IN SERVICE,SEVIER,47155,USA,35.73452977,-83.44253905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9282239.504,3688087.003,37800,153105,UNKNOWN153105,ENIGMA,GA,31749,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.42515058,-83.38377618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-9282283.067,3688029.039,37801,153106,UNKNOWN153106,ENIGMA,GA,31749,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.42470625,-83.38416751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/24/2016 0:00,2,115,115,Y,Y
-9289961.864,3804332.743,37802,153107,UNKNOWN153107,HAWKINSVILLE,GA,31036,SUBSTATION,IN SERVICE,PULASKI,13235,USA,32.31197895,-83.45314731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/24/2016 0:00,0,-999999,-999999,N,N
-9281516.91,4157592.703,37803,153108,UNKNOWN153108,RABUN GAP,GA,30568,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.953713,-83.377285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-9283291.991,3564853.495,37804,153109,MADISON,MADISON,FL,32340,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.47577063,-83.39323083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,1,115,115,N,N
-9283422.01,3564143.325,37805,153110,HWY 90,MADISON,FL,32340,SUBSTATION,IN SERVICE,MADISON,12079,USA,30.47027229,-83.3943988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,2,115,115,N,N
-9303360.291,4361694.496,37806,153111,TAZEWELL,NEW TAZEWELL,TN,37825,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.44259923,-83.57350743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,10/2/2015 0:00,3,161,69,N,N
-9300876.875,4107750.595,37807,153112,TAP153112,DEMOREST,GA,30535,TAP,IN SERVICE,HABERSHAM,13137,USA,34.58591892,-83.55119853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9306135.935,4093172.921,37808,153113,TAP153113,ALTO,GA,30510,TAP,IN SERVICE,HABERSHAM,13137,USA,34.47803818,-83.59844147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9306163.29,4093148.628,37809,153114,TAP153114,ALTO,GA,30510,TAP,IN SERVICE,HABERSHAM,13137,USA,34.47785829,-83.5986872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9307064.604,4043659.427,37810,153116,TAP153116,JEFFERSON,GA,30549,TAP,IN SERVICE,JACKSON,13157,USA,34.11057648,-83.60678384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9296423.369,4021352.701,37811,153118,TAP153118,BOGART,GA,30622,TAP,IN SERVICE,CLARKE,13059,USA,33.944504,-83.511192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-9296378.619,4021336.196,37812,153119,TAP153119,BOGART,GA,30622,TAP,IN SERVICE,CLARKE,13059,USA,33.944381,-83.51079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,N,N
-9296397.161,4025940.946,37813,153120,TAP153120,BOGART,GA,30622,TAP,IN SERVICE,CLARKE,13059,USA,33.9786898,-83.51095657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9296405.923,4025940.551,37814,153121,TAP153121,BOGART,GA,30622,TAP,IN SERVICE,CLARKE,13059,USA,33.97868686,-83.51103528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9302860.982,4305125.782,37815,153122,TAP153122,NEW MARKET,TN,37820,TAP,IN SERVICE,JEFFERSON,47089,USA,36.03272911,-83.56902206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9304390.305,4293555.253,37816,153123,TAP153123,SEVIERVILLE,TN,37764,TAP,IN SERVICE,SEVIER,47155,USA,35.9486301,-83.5827602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9301348.166,4270711.146,37817,153124,TAP153124,PIGEON FORGE,TN,37863,TAP,IN SERVICE,SEVIER,47155,USA,35.7823274,-83.5554322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
