X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9301345.574,4270712.777,37818,153125,TAP153125,PIGEON FORGE,TN,37863,TAP,IN SERVICE,SEVIER,47155,USA,35.78233929,-83.55540892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9299781.618,4271921.499,37819,153126,TAP153126,PIGEON FORGE,TN,37863,TAP,IN SERVICE,SEVIER,47155,USA,35.79114739,-83.54135966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9299839.742,4271625.843,37820,153127,TAP153127,PIGEON FORGE,TN,37863,TAP,IN SERVICE,SEVIER,47155,USA,35.788993,-83.5418818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9299889.624,4276379.656,37821,153128,TAP153128,SEVIERVILLE,TN,37862,TAP,IN SERVICE,SEVIER,47155,USA,35.8236261,-83.5423299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9298820.267,4278359.475,37822,153129,TAP153129,SEVIERVILLE,TN,37862,TAP,IN SERVICE,SEVIER,47155,USA,35.83804528,-83.5327237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9299713.54,4304843.446,37823,153130,TAP153130,NEW MARKET,TN,37820,TAP,IN SERVICE,JEFFERSON,47089,USA,36.03067805,-83.54074811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9302713.657,4305205.529,37824,153131,TAP153131,NEW MARKET,TN,37820,TAP,IN SERVICE,JEFFERSON,47089,USA,36.03330843,-83.56769862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9302633.498,4305238.98,37825,153132,TAP153132,NEW MARKET,TN,37820,TAP,IN SERVICE,JEFFERSON,47089,USA,36.03355143,-83.56697854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9304452.495,4357402.042,37826,153133,TAP153133,TAZEWELL,TN,37879,TAP,IN SERVICE,CLAIBORNE,47025,USA,36.41157353,-83.58331887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9295148.558,4324033.247,37827,153134,TAP153134,RUTLEDGE,TN,37861,TAP,IN SERVICE,GRAINGER,47057,USA,36.16996268,-83.49974017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9296903.99,4260211.345,37828,153135,TAP153135,GATLINBURG,TN,37738,TAP,IN SERVICE,SEVIER,47155,USA,35.70577296,-83.5155095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9296920.527,4260297.732,37829,153136,TAP153136,GATLINBURG,TN,37738,TAP,IN SERVICE,SEVIER,47155,USA,35.70640311,-83.51565805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9300209.437,4261818.745,37830,153137,TAP153137,GATLINBURG,TN,37738,TAP,IN SERVICE,SEVIER,47155,USA,35.71749735,-83.54520283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9297609.23,4265228.063,37831,153138,TAP153138,GATLINBURG,TN,37738,TAP,IN SERVICE,SEVIER,47155,USA,35.74235922,-83.52184477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9302450.893,4096507.542,37832,153139,TAP153139,BALDWIN,GA,30531,TAP,IN SERVICE,HABERSHAM,13137,USA,34.50272807,-83.56533817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9296832.553,4260227.882,37833,153140,RISER153140,GATLINBURG,TN,37738,RISER,IN SERVICE,SEVIER,47155,USA,35.70589359,-83.51486776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9296841.152,4260300.378,37834,153141,RISER153141,GATLINBURG,TN,37738,RISER,IN SERVICE,SEVIER,47155,USA,35.70642241,-83.51494501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9296797.897,4416230.197,37835,153142,TAP153142,STONEY FORK,KY,40988,TAP,IN SERVICE,BELL,21013,USA,36.83570025,-83.51455644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9302599.175,3667119.873,37836,153144,UNKNOWN153144,LENOX,GA,31637,SUBSTATION,IN SERVICE,COLQUITT,13071,USA,31.26428898,-83.56667021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9306133.255,3837456.943,37837,153145,UNKNOWN153145,BONAIRE,GA,31005,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.56311206,-83.59841739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,2,115,115,Y,Y
-9297707.761,3857574.874,37838,153146,UNKNOWN153146,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.71529538,-83.52272989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2016 0:00,0,-999999,-999999,N,N
-9307234.693,3848754.966,37839,153147,UNKNOWN153147,WARNER ROBINS,GA,31093,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.64860852,-83.60831177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,1,115,115,Y,Y
-9299698.611,4135821.375,37840,153148,UNKNOWN153148,LAKEMONT,GA,30552,SUBSTATION,IN SERVICE,RABUN,13241,USA,34.79326,-83.540614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-9295002.042,4027344.692,37841,153149,UNKNOWN153149,ATHENS,GA,30607,SUBSTATION,IN SERVICE,CLARKE,13059,USA,33.989146,-83.498424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,-999999,-999999,N,N
-9299594.251,4295480.327,37842,153150,DOUGLAS DAM,DANDRIDGE,TN,37725,SUBSTATION,IN SERVICE,SEVIER,47155,USA,35.96262848,-83.53967651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,7,161,-999999,N,N
-9295088.972,4324241.393,37843,153151,CHEROKEE DAM,RUTLEDGE,TN,37861,SUBSTATION,IN SERVICE,GRAINGER,47057,USA,36.17147211,-83.49920491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,5,161,-999999,N,N
-9301776.459,3518826.078,37844,153152,PERRY,PERRY,FL,32347,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,30.11877236,-83.55927963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/27/2015 0:00,6,230,69,N,N
-9300610.005,3694783.964,37845,153153,NORTH TIFTON,TIFTON,GA,31793,SUBSTATION,IN SERVICE,TIFT,13277,USA,31.47647222,-83.54880119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,11,500,115,Y,N
-9306263.76,3837716.066,37846,153155,BONAIRE,BONAIRE,GA,31005,SUBSTATION,IN SERVICE,HOUSTON,13153,USA,32.56507386,-83.59958974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/20/2014 0:00,IMAGERY,12/22/2017 0:00,15,500,115,Y,Y
-9294896.5,4323797.161,37847,153156,CHEROKEE DAM,RUTLEDGE,TN,37861,SUBSTATION,IN SERVICE,GRAINGER,47057,USA,36.16825061,-83.49747591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2014 0:00,IMAGERY,8/6/2014 0:00,5,161,-999999,N,N
-9095122.571,4332245.269,37848,153157,TAP153157,BOONE,NC,28607,TAP,IN SERVICE,WATAUGA,37189,USA,36.22949222,-81.70287616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9100058.925,4263305.921,37849,153158,TAP153158,MORGANTON,NC,28655,TAP,IN SERVICE,BURKE,37023,USA,35.72834328,-81.74722019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9100477.571,4194878.371,37850,153160,TAP153160,MOORESBORO,NC,28114,TAP,IN SERVICE,CLEVELAND,37045,USA,35.22777699,-81.75098094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9099198.419,4153164.317,37851,153161,TAP153161,PACOLET,SC,29372,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.92110151,-81.73949013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9095437.197,4064804.65,37852,153162,TAP153162,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.26770121,-81.70570249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9100218.826,4028237.854,37853,153163,TAP153163,SALUDA,SC,29138,TAP,IN SERVICE,SALUDA,45081,USA,33.9957983,-81.7486566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9094934.033,3660165.52,37854,153164,UNKNOWN153164,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.21087389,-81.7011825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9097210.931,3540057.872,37855,153165,HAMILTON,JACKSONVILLE,FL,32210,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.28361207,-81.72163622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,N,N
-9093638.72,3546869.244,37856,153166,BROOKLYN,JACKSONVILLE,FL,32209,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.33643576,-81.68954651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9097426.779,2994077.596,37857,153167,MARCO,MARCO ISLAND,FL,34145,SUBSTATION,IN SERVICE,COLLIER,12021,USA,25.95959601,-81.72357522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9096242.261,2989998.178,37858,153168,FRED H. SMITH,MARCO ISLAND,FL,34145,SUBSTATION,IN SERVICE,COLLIER,12021,USA,25.92664283,-81.71293451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9096615.926,4266423.583,37859,153169,UNKNOWN153169,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.75107551,-81.7162912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9093707.192,4264222.966,37860,153170,UNKNOWN153170,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73503053,-81.6901616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9094621.98,4011823.053,37861,153171,TAP153171,WARD,SC,29166,TAP,IN SERVICE,SALUDA,45081,USA,33.87345722,-81.69837928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-9094652.706,4011811.568,37862,153172,TAP153172,WARD,SC,29166,TAP,IN SERVICE,SALUDA,45081,USA,33.87337156,-81.6986553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-9093917.939,4171307.338,37863,153173,TAP153173,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.0546279,-81.69205477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,4,115,115,Y,Y
-9094301.574,4171715.718,37864,153176,TAP153176,KNOXVILLE,SC,37923,TAP,IN SERVICE,CHEROKEE,45021,USA,35.05763093,-81.69550102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,1/9/2017 0:00,3,115,115,Y,Y
-9094521.955,4171367.544,37865,153178,TAP153178,GAFFNEY,SC,29341,TAP,IN SERVICE,CHEROKEE,45021,USA,35.05507063,-81.69748074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,115,115,Y,Y
-9095188.483,4266787.475,37866,153179,UNKNOWN153179,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.75372838,-81.70346826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9095151.995,4266750.242,37867,153180,UNKNOWN153180,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.75345695,-81.70314049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-9092928.677,4264836.339,37868,153181,UNKNOWN153181,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73950303,-81.68316808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9093087.66,4264497.392,37869,153182,UNKNOWN153182,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.73703158,-81.68459624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9098063.92,3254674.64,37870,153183,UNKNOWN153183,WINTER HAVEN,FL,33881,SUBSTATION,IN SERVICE,POLK,12105,USA,28.04520768,-81.72929875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9098016.257,3251148.012,37871,153184,EAST WINTER HAVEN,WINTER HAVEN,FL,33880,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0172438,-81.72887059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/southeloise/projectareamap.pdf",8/4/2016 0:00,IMAGERY,2/19/2019 0:00,2,-999999,-999999,N,N
-9094497.183,3244823.997,37872,153185,LAKE WINTERSET,WINTER HAVEN,FL,33884,SUBSTATION,IN SERVICE,POLK,12105,USA,27.96708025,-81.69725821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9100573.13,3020917.85,37873,153186,LIVINGSTON,NAPLES,FL,34105,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.17617876,-81.75183937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/3/2015 0:00,2,230,230,N,N
-9099591.614,3016488.508,37874,153187,ALLIGATOR,NAPLES,FL,34104,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.14046457,-81.74302226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,138,138,Y,Y
-9095232.388,3003537.416,37875,153188,BELLE MEADE,NAPLES,FL,34114,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.03597606,-81.70386266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,3,138,138,Y,Y
-9094961.286,3003639.985,37876,153189,CAPRI,NAPLES,FL,34114,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.03680395,-81.70142731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9093473.358,3024195.681,37877,153190,GOLDEN GATE,NAPLES,FL,34117,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.20260117,-81.68806103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,4,230,138,Y,Y
-9098638.275,3326029.173,37878,153191,CAMP LAKE,CLERMONT,FL,34715,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.60943512,-81.73445828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/7/2015 0:00,10,230,69,N,Y
-9096199.99,3318163.664,37879,153192,CLERMONT EAST,CLERMONT,FL,34711,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.54738667,-81.71255478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/30/2015 0:00,8,230,69,N,N
-9099708.299,3247365.232,37880,153193,SOUTH ELOISE,EAGLE LAKE,FL,33839,SUBSTATION,IN SERVICE,POLK,12105,USA,27.98724072,-81.74407046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.tampaelectric.com/files/projects/southeloise/projectareamap.pdf",1/7/2015 0:00,IMAGERY,2/19/2019 0:00,8,230,-999999,Y,N
-9098220.817,3253298.285,37881,153194,LAKE SILVER,WINTER HAVEN,FL,33881,SUBSTATION,IN SERVICE,POLK,12105,USA,28.03429494,-81.73070818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,Y,Y
-9100148.19,3510586.11,37882,153195,RUSSELL,GREEN COVE SPRINGS,FL,32043,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.05472451,-81.74802207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,1,115,115,N,N
-9097558.672,3514916.838,37883,153196,FLEMING ISLAND,FLEMING ISLAND,FL,32003,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.08839168,-81.72476003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,3/27/2015 0:00,1,115,115,N,N
-9095934.346,3526301.855,37884,153197,ORANGE PARK,ORANGE PARK,FL,32073,SUBSTATION,IN SERVICE,CLAY,12019,USA,30.17684439,-81.71016846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/16/2015 0:00,1,69,69,Y,Y
-9095633.305,3543572.985,37885,153198,RANDALL STREET,JACKSONVILLE,FL,32205,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.3108761,-81.70746417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/18/2015 0:00,4,69,69,N,N
-9099809.68,3500056,37886,153199,SPRINGBANK,GREEN COVE SPRINGS,FL,32043,SUBSTATION,IN SERVICE,CLAY,12019,USA,29.97281544,-81.74498118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,4,230,115,Y,Y
-9094833.382,3532188.002,37887,153200,NAVAL AIR STATION,JACKSONVILLE,FL,32244,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.22254406,-81.70027833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.jea.com/About/Company_Info/Annual_Electric_Resource_Master_Plan_FY_2013/",1/7/2015 0:00,IMAGERY,3/19/2019 0:00,3,69,-999999,Y,N
-9094616.386,3562093.808,37888,153201,GARDEN CITY,JACKSONVILLE,FL,32218,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.45440258,-81.69832902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/12/2015 0:00,3,138,138,Y,Y
-9099730.763,3318588.893,37889,153202,PROGRESS ENERGY CLERMONT,CLERMONT,FL,34711,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.5507421,-81.74427226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/23/2015 0:00,2,69,69,Y,Y
-9098293.963,3260035.985,37890,153203,LAKE ALFRED,LAKE ALFRED,FL,33850,SUBSTATION,IN SERVICE,POLK,12105,USA,28.08770575,-81.73136526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9098213.029,3263370.143,37891,153204,LAKE GUM,LAKE ALFRED,FL,33850,SUBSTATION,IN SERVICE,POLK,12105,USA,28.11412633,-81.73063822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,3,-999999,-999999,N,N
-9098705.291,3069528.688,37892,153205,JETPORT,FORT MYERS,FL,33913,SUBSTATION,IN SERVICE,LEE,12071,USA,26.5674113,-81.73506029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9099458.104,3422812.387,37893,153206,SALT SPRINGS,FORT MC COY,FL,32134,SUBSTATION,IN SERVICE,MARION,12083,USA,29.36991252,-81.74182292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,1,-999999,-999999,Y,Y
-9093925.218,3251747.015,37894,153207,CYPRESS GARDENS,WINTER HAVEN,FL,33884,SUBSTATION,IN SERVICE,POLK,12105,USA,28.02199402,-81.69212016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9093216.083,3248195.142,37895,153208,CYPRESS GARDENS,WINTER HAVEN,FL,33884,SUBSTATION,IN SERVICE,POLK,12105,USA,27.99382386,-81.68574989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9093281.426,3257838.834,37896,153209,LUCERNE PARK,WINTER HAVEN,FL,33881,SUBSTATION,IN SERVICE,POLK,12105,USA,28.0702915,-81.68633688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,1,-999999,-999999,Y,Y
-9093307.946,3027839.853,37897,153210,WEBER,NAPLES,FL,34120,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.23196959,-81.68657511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9092904.677,4428064.544,37898,153211,BROADFORD (138 KV),SALTVILLE,VA,24370,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.92073877,-81.68295248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/25/2014 0:00,IMAGERY,2/6/2019 0:00,6,138,138,Y,Y
-9100307.729,4149753.932,37899,153212,PACOLET TIE,PACOLET,SC,29372,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.89597794,-81.74945523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/15/2014 0:00,IMAGERY,7/15/2014 0:00,18,230,100,Y,Y
-9100547.772,3547790.744,37900,153213,PAXON,JACKSONVILLE,FL,32254,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.34358001,-81.75161158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,3/12/2015 0:00,2,69,69,N,N
-9100642.295,3543125.251,37901,153214,LANE,JACKSONVILLE,FL,32205,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.30740379,-81.75246069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,3/12/2015 0:00,4,138,69,N,N
-9096551.857,3549369.226,37902,153215,GRAND PARK,JACKSONVILLE,FL,32254,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.35581653,-81.71571566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/12/2015 0:00,IMAGERY,3/12/2015 0:00,3,69,69,Y,Y
-9097911.554,3345773.334,37903,153216,UNKNOWN153216,TAVARES,FL,32778,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.76502888,-81.72793003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9098559.051,3373709.945,37904,153217,UNKNOWN153217,UMATILLA,FL,32784,SUBSTATION,IN SERVICE,MARION,12083,USA,28.98478733,-81.73374659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9095633.62,3353030.528,37905,153218,TAP153218,EUSTIS,FL,32726,TAP,IN SERVICE,LAKE,12069,USA,28.822161,-81.707467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9095740.698,3353400.883,37906,153219,UNKNOWN153219,TAVARES,FL,32778,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.82507577,-81.70842889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,1,69,69,Y,Y
-9093193.831,3248184.822,37907,153220,TAP153220,WINTER HAVEN,FL,33884,TAP,IN SERVICE,POLK,12105,USA,27.993742,-81.68555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9093929.876,3251787.996,37908,153221,TAP153221,WINTER HAVEN,FL,33884,TAP,IN SERVICE,POLK,12105,USA,28.022319,-81.692162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9098269.631,3260036.149,37909,153222,TAP153222,LAKE ALFRED,FL,33850,TAP,IN SERVICE,POLK,12105,USA,28.08770705,-81.73114668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9097969.799,3254647.426,37910,153223,TAP153223,WINTER HAVEN,FL,33881,TAP,IN SERVICE,POLK,12105,USA,28.04499191,-81.72845325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,-999999,-999999,Y,Y
-9100275.863,3211675.39,37911,153224,UNKNOWN153224,FORT MEADE,FL,33841,SUBSTATION,IN SERVICE,POLK,12105,USA,27.70375688,-81.74916898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2016 0:00,IMAGERY,10/26/2016 0:00,3,230,-999999,Y,Y
-9096381.22,3075258.041,37912,153225,TAP153225,LEHIGH ACRES,FL,33971,TAP,IN SERVICE,LEE,12071,USA,26.61343518,-81.7141828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,138,Y,Y
-9099518.337,3016514.355,37913,153226,TAP153226,NAPLES,FL,34104,TAP,IN SERVICE,COLLIER,12021,USA,26.140673,-81.742364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/11/2016 0:00,IMAGERY,11/11/2016 0:00,3,138,138,Y,Y
-10252028.24,4556777.326,37914,153227,TAP153227,SAINT ROBERT,MO,65584,TAP,IN SERVICE,PULASKI,29169,USA,37.83950025,-92.09553658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10110608.39,4550760.022,37915,153228,TAP153228,BELGRADE,MO,63622,TAP,IN SERVICE,WASHINGTON,29221,USA,37.79679942,-90.82514046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10110654.75,4550772.673,37916,153229,TAP153229,BELGRADE,MO,63622,TAP,IN SERVICE,WASHINGTON,29221,USA,37.79688922,-90.82555695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10065945.73,4551622.854,37917,153230,TAP153230,FARMINGTON,MO,63640,TAP,IN SERVICE,ST. FRANCOIS,29187,USA,37.80292389,-90.42392894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10065909.48,4551611.896,37918,153231,TAP153231,FARMINGTON,MO,63640,TAP,IN SERVICE,ST. FRANCOIS,29187,USA,37.80284611,-90.42360331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10053865.89,4553882.092,37919,153232,TAP153232,FARMINGTON,MO,63640,TAP,IN SERVICE,STE. GENEVIEVE,29186,USA,37.81895777,-90.31541391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10295282.77,4782562.058,37920,153233,TAP153233,MOBERLY,MO,65270,TAP,IN SERVICE,RANDOLPH,29175,USA,39.42381165,-92.48409863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/10/2015 0:00,IMAGERY/OTHER,2/24/2017 0:00,3,161,161,N,N
-10168791.94,4861087.962,37921,153234,EAST QUINCY,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.96658687,-91.34781225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Ameren%20IL%20Co%20Transferred%20Facilities.pdf",4/14/2015 0:00,IMAGERY,4/27/2017 0:00,5,138,138,Y,Y
-10109368.45,4702245.103,37922,153235,TAP153235,WENTZVILLE,MO,63385,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.86424959,-90.81400193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2017 0:00,IMAGERY,4/27/2017 0:00,3,345,345,Y,Y
-10109371.61,4702172.384,37923,153236,TAP153236,WENTZVILLE,MO,63385,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.86374095,-90.81403032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,4/27/2017 0:00,3,161,161,Y,Y
-10213434.15,4572510.778,37924,153238,UNKNOWN153238,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.95103337,-91.74884004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10133827.14,4781475.681,37925,153239,UNKNOWN153239,LOUISIANA,MO,63353,SUBSTATION,IN SERVICE,PIKE,29163,USA,39.41627264,-91.03371804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,3,69,69,Y,Y
-10129342.81,4684217.835,37926,153240,UNKNOWN153240,WRIGHT CITY,MO,63390,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.73804436,-90.99343464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10071538.69,4685784.945,37927,153241,UNKNOWN153241,MARYLAND HEIGHTS,MO,63043,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.74902425,-90.47417137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10070541.87,4688912.16,37928,153242,UNKNOWN153242,EARTH CITY,MO,63045,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.77092989,-90.46521682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10055714.71,4689440.501,37929,153243,UNKNOWN153243,HAZELWOOD,MO,63042,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.77463018,-90.33202213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10088506.38,4693162.924,37930,153244,UNKNOWN153244,SAINT PETERS,MO,63376,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.80069504,-90.62659472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10067303.64,4689022.4,37931,153245,UNKNOWN153245,BRIDGETON,MO,63044,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.77170199,-90.43612729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10042214.56,4670747.362,37932,153246,UNKNOWN153246,SAINT LOUIS,MO,63106,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.64359447,-90.21074821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10434560.02,4702063.555,37933,153247,UNKNOWN153247,WARRENSBURG,MO,64093,SUBSTATION,IN SERVICE,JOHNSON,29101,USA,38.86297972,-93.73524745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10399349.78,4717772.885,37934,153248,UNKNOWN153248,SWEET SPRINGS,MO,65351,SUBSTATION,IN SERVICE,SALINE,29195,USA,38.97277717,-93.4189485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10038600.88,4676669.98,37935,153249,UNKNOWN153249,MADISON,IL,62060,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.685137,-90.178286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10036359.68,4677442.236,37936,153250,UNKNOWN153250,MADISON,IL,62060,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.690552,-90.158153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-10037738.49,4674064.419,37937,153251,UNKNOWN153251,VENICE,IL,62090,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.666864,-90.170539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-10038645.46,4664582.527,37938,153252,CAHOKIA,EAST ST LOUIS,IL,62201,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.60032739,-90.17868647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,19,345,138,N,N
-10453861.73,5062058.969,37939,153253,MADISON COUNTY,WINTERSET,IA,50273,SUBSTATION,IN SERVICE,MADISON,19121,USA,41.33620466,-93.90863766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,3,345,345,N,N
-10428467.06,5080254.15,37940,153254,NORWALK,NORWALK,IA,50211,SUBSTATION,IN SERVICE,WARREN,19181,USA,41.45881502,-93.68051349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/19/2015 0:00,IMAGERY,9/10/2015 0:00,5,345,161,N,Y
-10455208.9,5087634.759,37941,153255,BOONEVILLE,VAN METER,IA,50261,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.50848417,-93.92073954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/20/2015 0:00,IMAGERY,9/10/2015 0:00,6,345,161,N,Y
-10191869.7,5061844.658,37942,153256,SUB T,AINSWORTH,IA,52201,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.33475912,-91.55512323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/26/2015 0:00,IMAGERY,9/11/2015 0:00,3,345,345,N,N
-10140494.98,5058646.9,37943,153257,LOUISA,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,LOUISA,19115,USA,41.31318628,-91.09361633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,4,345,-999999,N,N
-10303147.04,5026045.338,37944,153258,OTTUMWA GENERATION STATION,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.09284092,-92.55474459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/27/2015 0:00,IMAGERY,9/11/2015 0:00,7,345,-999999,N,N
-10245378.47,4657422.26,37945,153259,MARIOSA DELTA,JEFFERSON CITY,MO,65101,SUBSTATION,IN SERVICE,COLE,29051,USA,38.55004123,-92.03580071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/19/2014 0:00,IMAGERY,9/19/2014 0:00,3,345,161,Y,Y
-10312734.44,4800008.975,37946,153260,THOMAS HILL STATION (345KV),KANSAS CITY,MO,64153,SUBSTATION,IN SERVICE,RANDOLPH,29175,USA,39.54477435,-92.64086969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/2/2014 0:00,IMAGERY,10/2/2014 0:00,3,345,161,N,Y
-10305392.45,4710837.65,37947,153261,OVERTON (345KV),WOOLDRIDGE,MO,65287,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.92432558,-92.57491547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/3/2014 0:00,IMAGERY,3/2/2015 0:00,3,345,-999999,N,N
-10305236.15,4710652.982,37948,153262,OVERTON (161KV),WOOLDRIDGE,MO,65287,SUBSTATION,IN SERVICE,COOPER,29053,USA,38.92303498,-92.57351142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/3/2014 0:00,IMAGERY,10/3/2014 0:00,8,161,-999999,Y,N
-10116678.15,4650181.707,37949,153263,GRAY SUMMIT (138KV),VILLA RIDGE,MO,63089,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.49915545,-90.87966603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/3/2014 0:00,IMAGERY,10/3/2014 0:00,7,138,-999999,Y,N
-10071503.51,4676834.345,37950,153264,MASON,SAINT LOUIS,MO,63146,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.68628955,-90.47385536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/3/2014 0:00,IMAGERY,10/3/2014 0:00,13,345,138,Y,Y
-10228348.1,4646477.622,37951,153265,LOOSE CREEK,LINN,MO,65051,SUBSTATION,IN SERVICE,OSAGE,29151,USA,38.47310965,-91.88281429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/16/2015 0:00,IMAGERY,3/16/2015 0:00,3,345,345,Y,Y
-10179069.02,4680814.959,37952,153266,TAP153266,HERMANN,MO,65041,TAP,NOT AVAILABLE,MONTGOMERY,29139,USA,38.71419645,-91.44013277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2017 0:00,UNVERIFIED,2/27/2017 0:00,1,-999999,-999999,N,N
-9556119.496,5073530.224,37953,153268,UNKNOWN153268,MILFORD,IN,46542,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.413532,-85.844082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9551495.062,5046795.703,37954,153269,UNKNOWN153269,WARSAW,IN,46580,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.233173,-85.80254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9550634.673,5045598.998,37955,153270,UNKNOWN153270,WARSAW,IN,46582,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.225088,-85.794811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9561459.047,5030500.656,37956,153271,UNKNOWN153271,CLAYPOOL,IN,46510,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.122997,-85.892048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9561971.784,5031673.772,37957,153272,UNKNOWN153272,CLAYPOOL,IN,46510,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.130935,-85.896654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9546194.361,5075843.859,37958,153273,UNKNOWN153273,SYRACUSE,IN,46567,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.429117,-85.754923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9553206.948,4981110.955,37959,153274,WABASH,WABASH,IN,46992,SUBSTATION,IN SERVICE,WABASH,18169,USA,40.78792608,-85.81791813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,-999999,Y,N
-9562458.299,5062109.387,37960,153275,LEESBURG,LEESBURG,IN,46538,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.33654473,-85.90102444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,138,N,Y
-9564050.729,4934984.996,37961,153276,GREENTOWN,GREENTOWN,IN,46936,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.47346253,-85.91532948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,7,765,-999999,Y,N
-9564164.628,4935434.188,37962,153277,GREENTOWN,GREENTOWN,IN,46936,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.47653203,-85.91635265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,7,138,138,Y,Y
-9541532.118,4947826.962,37963,153278,GRANT,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.56116132,-85.71304135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,4,138,-999999,Y,N
-9570410.75,4879885.275,37964,153279,NOBLESVILLE (69KV),NOBLESVILLE,IN,46062,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.09588122,-85.97246252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,6,138,69,Y,Y
-9570448.1,4880177.97,37965,153280,NOBLESVILLE,NOBLESVILLE,IN,46062,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.09789254,-85.97279804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,-999999,N,N
-9570236.119,4846768.526,37966,153281,SUNNYSIDE,INDIANAPOLIS,IN,46236,SUBSTATION,IN SERVICE,MARION,18097,USA,39.86792848,-85.97089378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,138,N,Y
-9568998.162,4745398.483,37967,153282,COLUMBUS DENOIS CREEK,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.16544883,-85.95977303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2015 0:00,IMAGERY,6/24/2015 0:00,6,230,-999999,Y,N
-9559039.419,4746603.679,37968,153283,COLUMBUS (345KV),COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.17384236,-85.87031211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2015 0:00,IMAGERY,6/24/2015 0:00,13,345,-999999,N,N
-9608115.16,5078532.442,37969,153284,MARSHALL,PLYMOUTH,IN,46563,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.447223,-86.311167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/JacksonRoad/docs/JacksonRoad-Marshall_FactSheet_V5.pdf#view=Fit",9/14/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9608657.398,5066442.538,37970,153285,CENTER SUB,PLYMOUTH,IN,46563,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.365765,-86.316038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9610869.316,5064266.99,37971,153286,UNKNOWN153286,PLYMOUTH,IN,46563,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.351096,-86.335908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9621106.924,5044011.464,37972,153287,UNKNOWN153287,CULVER,IN,46511,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.214361,-86.427874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9604443.064,5089395.385,37973,153288,QUINN,LAKEVILLE,IN,46536,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.520327,-86.27818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/JacksonRoad/docs/JacksonRoad-Marshall_FactSheet_V5.pdf#view=Fit",9/14/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9642504.089,5057444.832,37974,153289,UNKNOWN153289,KNOX,IN,46534,SUBSTATION,IN SERVICE,STARKE,18149,USA,41.305075,-86.620088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,0,-999999,-999999,N,N
-9635548.958,5067876.362,37975,153290,UNKNOWN153290,HAMLET,IN,46532,SUBSTATION,IN SERVICE,STARKE,18149,USA,41.375431,-86.557609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9641741.55,5020543.899,37976,153291,UNKNOWN153291,WINAMAC,IN,46996,SUBSTATION,IN SERVICE,PULASKI,18131,USA,41.055585,-86.613238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9641457.24,5020420.634,37977,153292,UNKNOWN153292,WINAMAC,IN,46996,SUBSTATION,IN SERVICE,PULASKI,18131,USA,41.05475,-86.610684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9645385.371,4954024.684,37978,153293,UNKNOWN153293,DELPHI,IN,46923,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.603445,-86.645971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9630035.749,4964537.047,37979,153295,UNKNOWN153295,DELPHI,IN,46923,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.675104,-86.508083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9632091.486,4946492.278,37980,153296,UNKNOWN153296,FLORA,IN,46929,SUBSTATION,IN SERVICE,CARROLL,18015,USA,40.552052,-86.52655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9621932.135,4973089.612,37981,153297,UNKNOWN153297,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.733347,-86.435287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9621898.294,4970597.799,37982,153298,UNKNOWN153298,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.716383,-86.434983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,Y,Y
-9616783.498,4973535.044,37983,153299,UNKNOWN153299,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.736379,-86.389036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,Y,Y
-9609770.926,4974438.018,37984,153300,UNKNOWN153300,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.742525,-86.326041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,N,N
-9598780.13,5035709.825,37985,153301,UNKNOWN153301,ARGOS,IN,46501,SUBSTATION,IN SERVICE,FULTON,18049,USA,41.158238,-86.227309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9605386.452,4931593.319,37986,153302,NEW LONDON,RUSSIAVILLE,IN,46979,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.45028136,-86.2866546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY,6/24/2015 0:00,4,230,230,N,N
-9613601.468,5089864.014,37987,153303,DUMONT,NORTH LIBERTY,IN,46554,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.52347886,-86.36045134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/24/2015 0:00,9,765,345,N,N
-9620514.164,5050473.621,37988,153304,BURR OAK,CULVER,IN,46511,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.25801494,-86.42254915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/20/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,138,N,Y
-9602468.701,4964926.107,37989,153305,WALTON,WALTON,IN,46994,SUBSTATION,IN SERVICE,CASS,18017,USA,40.67775461,-86.26044399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,-999999,Y,N
-9637548.822,4909635.272,37990,153306,FRANKFORT,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.30001069,-86.57557408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,2,230,230,N,N
-9641710.75,4882430.066,37991,153307,THORNTOWN,THORNTOWN,IN,46071,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.11336632,-86.61296132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,4,230,69,N,Y
-9607583.056,4863386.448,37992,153308,WHITESTOWN,ZIONSVILLE,IN,46077,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.9824098,-86.30638702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,69,N,Y
-9598865.213,4845022.104,37993,153309,GUION,INDIANAPOLIS,IN,46254,SUBSTATION,IN SERVICE,MARION,18097,USA,39.85588622,-86.22807331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/14/2015 0:00,IMAGERY,6/24/2015 0:00,8,345,138,N,Y
-9609517.688,4821352.872,37994,153310,THOMPSON,INDIANAPOLIS,IN,46231,SUBSTATION,IN SERVICE,MARION,18097,USA,39.69246926,-86.32376612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/13/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,-999999,N,N
-9630255.245,4703188.188,37995,153311,BEDFORD (345KV),BEDFORD,IN,47421,SUBSTATION,IN SERVICE,LAWRENCE,18093,USA,38.87084578,-86.51005476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,138,N,Y
-9631389.017,4764194.185,37996,153312,BLOOMINGTON (230KV),BLOOMINGTON,IN,47404,SUBSTATION,IN SERVICE,MONROE,18105,USA,39.29623655,-86.52023961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/26/2015 0:00,IMAGERY,5/26/2015 0:00,8,345,69,Y,Y
-9627256.761,4848227.756,37997,153313,QUALITECH,PITTSBORO,IN,46167,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.87798882,-86.48311892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,5/18/2015 0:00,2,345,345,N,N
-9643419.856,4823746.716,37998,153314,AMO,COATESVILLE,IN,46121,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.70901445,-86.62831448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,5/18/2015 0:00,4,345,-999999,Y,Y
-9868704.693,4546964.912,37999,153315,TAP153315,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.76985534,-88.6520826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9928452.526,4549105.107,38000,153316,TAP153316,DE SOTO,IL,62924,TAP,IN SERVICE,JACKSON,17077,USA,37.78505125,-89.18880652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9845661.144,4552523.833,38001,153317,UNKNOWN153317,ELDORADO,IL,62930,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.80931858,-88.44507888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-9761226.437,4778479.046,38002,153318,UNKNOWN153318,MARSHALL,IL,62441,SUBSTATION,IN SERVICE,CLARK,17023,USA,39.395473,-87.686589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
