X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9985411.312,4596555.825,38003,153319,UNKNOWN153319,SPARTA,IL,62286,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.12116,-89.700476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,138,69,Y,Y
-9911332.31,4600005.901,38004,153320,UNKNOWN153320,NASON,IL,62866,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.145538,-89.035013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-9909651.274,4616810.549,38005,153321,UNKNOWN153321,WALTONVILLE,IL,62894,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.264162,-89.019912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-9898944.343,4624445.893,38006,153322,UNKNOWN153322,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.317996,-88.92373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9975640.912,4662181.353,38007,153323,UNKNOWN153323,AVISTON,IL,62216,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.583468,-89.612707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,138,138,Y,Y
-9965848.804,4665539.715,38008,153324,UNKNOWN153324,BREESE,IL,62230,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.607047,-89.524743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9891800.749,4736562.577,38009,153325,UNKNOWN153325,BEECHER CITY,IL,62414,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,39.103881,-88.859558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9946225.186,4595207.517,38010,153326,PINCKNEYVILLE STATION,PINCKNEYVILLE,IL,62274,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.11163074,-89.34846104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,230,230,Y,Y
-9900012.318,4563823.467,38011,153327,WEST FRANKFORT,WEST FRANKFORT,IL,62896,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.88947065,-88.93332378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,13,230,-999999,Y,N
-9890655.288,4562286.038,38012,153328,WEST FRANKFORT EAST,WEST FRANKFORT,IL,62896,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.87857027,-88.84926815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,N,Y
-9826971.134,4583866.536,38013,153329,NORRIS CITY NORTH,NORRIS CITY,IL,62869,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.03142835,-88.27718366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,69,N,Y
-10013778.49,4647702.401,38014,153330,TURKEY HILL,BELLEVILLE,IL,62220,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.4817229,-89.95530271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,138,N,Y
-10002262.19,4608317.683,38015,153331,BALDWIN STATION,BALDWIN,IL,62217,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.20423502,-89.85184999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,138,N,Y
-9981655.811,4618196.357,38016,153332,PRAIRIE STATE STATION,MARISSA,IL,62257,SUBSTATION,IN SERVICE,WASHINGTON,17189,USA,38.27393579,-89.66673976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,345,N,N
-9903974.76,4626633.619,38017,153333,WEST MOUNT VERNON,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.33341349,-88.968919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,N,Y
-9856016.185,4678702.59,38018,153334,RACCOON CREEK STATION,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.69938862,-88.53809979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9769818.832,4632469.828,38019,153335,GIBSON STATION,OWENSVILLE,IN,47665,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.37452677,-87.7637758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,9,345,-999999,N,N
-9739012.243,4967307.479,38020,153336,UNKNOWN153336,EARL PARK,IN,47942,SUBSTATION,IN SERVICE,BENTON,18007,USA,40.69397623,-87.4870355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,0,-999999,-999999,N,N
-9915048.302,5083034.021,38021,153337,UNKNOWN153337,MENDOTA,IL,61342,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.47752714,-89.06839433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9824729.489,5083293.024,38022,153338,UNKNOWN153338,MINOOKA,IL,60447,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.47927028,-88.25704663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9823039.469,5085395.263,38023,153339,UNKNOWN153339,SHOREWOOD,IL,60404,SUBSTATION,IN SERVICE,WILL,17197,USA,41.4934171,-88.24186492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9734834.812,5003666.942,38024,153340,UNKNOWN153340,MOROCCO,IN,47963,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.941162,-87.449509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9734731.285,4978133.644,38025,153341,UNKNOWN153341,KENTLAND,IN,47951,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.767673,-87.448579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9739399.579,4978270.633,38026,153342,MORRISON,KENTLAND,IN,47951,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.768605,-87.490515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/14/2020 0:00,2,138,138,N,N
-9717471.866,4975668.171,38027,153343,UNKNOWN153343,GOODLAND,IN,47948,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.750897,-87.293535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,1,-999999,-999999,N,N
-9832724.922,5073095.316,38028,153344,TAP153344,MORRIS,IL,60450,TAP,IN SERVICE,GRUNDY,17063,USA,41.41060198,-88.32887082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,138,138,Y,Y
-9832626.45,5073090.459,38029,153345,TAP153345,MORRIS,IL,60450,TAP,IN SERVICE,GRUNDY,17063,USA,41.41056926,-88.32798623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,138,138,Y,Y
-9875706.065,5060716.631,38030,153346,UNKNOWN153346,MARSEILLES,IL,61341,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.32715,-88.714977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9832767.021,5073525.771,38031,153347,UNKNOWN153347,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.413502,-88.329249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,3,138,138,Y,Y
-9959091.488,5067880.219,38032,153348,UNKNOWN153348,PRINCETON,IL,61356,SUBSTATION,IN SERVICE,BUREAU,17011,USA,41.375457,-89.464041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9910521.582,4941403.939,38033,153349,NORMAL WEST-PARKSIDE SUBSTAITION,NORMAL,IL,61761,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.51731233,-89.0277301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10058154.77,5090195.364,38034,153350,SUB 39,EAST MOLINE,IL,61244,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.52570733,-90.35394159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,-999999,Y,N
-9763726.089,5085179.987,38035,153351,MATTESON,RICHTON PARK,IL,60471,SUBSTATION,IN SERVICE,COOK,17031,USA,41.49196856,-87.70904376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,138,138,Y,Y
-10083970.81,5071182.498,38036,153352,OAK GROVE,MILAN,IL,61264,SUBSTATION,IN SERVICE,ROCK ISLAND,17161,USA,41.39771354,-90.58585105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,161,N,Y
-10004894.53,5051392.188,38037,153353,EAST KEWANEE,KEWANEE,IL,61443,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.26421778,-89.87549677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.misoenergy.org/api/documents/getbymediaid/58749",3/31/2015 0:00,IMAGERY,11/29/2018 0:00,14,138,-999999,N,N
-9928978.583,4861654.756,38038,153354,LATHAM,MOUNT PULASKI,IL,62548,SUBSTATION,IN SERVICE,LOGAN,17107,USA,39.97048905,-89.19353217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,138,N,Y
-9888686.289,4891284.913,38039,153355,CLINTON STATION,CLINTON,IL,61727,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.17417241,-88.83158033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,138,N,Y
-9833894.236,4888934.588,38040,153356,RISING,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.15803807,-88.33937495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,138,N,Y
-9802359.323,4869375.738,38041,153357,SIDNEY,SIDNEY,IL,61877,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.02362324,-88.056092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,N,Y
-9762566.437,4864840.805,38042,153358,BUNSENVILLE,FIELDON,IL,62031,SUBSTATION,IN SERVICE,VERMILION,17183,USA,39.99241979,-87.69862643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,2,345,138,Y,Y
-9951978.844,4730715.022,38043,153359,COFFEEN N,COFFEEN,IL,62017,SUBSTATION,IN SERVICE,MONTGOMERY,17135,USA,39.06310615,-89.40014703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://cdn.misoenergy.org/Ameren%20IL%20Co%20Transferred%20Facilities%202019390600.xlsx",3/31/2015 0:00,IMAGERY,1/8/2020 0:00,4,345,138,N,Y
-9910587.653,4748289.689,38044,153360,RAMSEY,RAMSEY,IL,62080,SUBSTATION,IN SERVICE,FAYETTE,17051,USA,39.18558282,-89.02832364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,138,N,Y
-9826676.602,4712892.609,38045,153361,NEWTON STATION,NEWTON,IL,62448,SUBSTATION,IN SERVICE,JASPER,17079,USA,38.93868558,-88.27453783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,6,345,138,N,Y
-9983837.836,4944804.092,38046,153362,POWERTON STATION,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.54052823,-89.68634122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,345,N,N
-9884881.306,4935772.041,38047,153363,BLUE MOUND,ELLSWORTH,IL,61737,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.47884062,-88.79739958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9862788.726,4989059.312,38048,153364,PONTIAC MIDPOINT,PONTIAC,IL,61764,SUBSTATION,IN SERVICE,LIVINGSTON,17105,USA,40.84196434,-88.59893856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,N,N
-9973585.804,4806734.364,38049,153365,PAWNEE,PAWNEE,IL,62558,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.59134652,-89.59424566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,138,Y,Y
-9962674.003,4807034.245,38050,153366,KINCAID STATION,PAWNEE,IL,62558,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.59342241,-89.49622327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,5,345,345,N,N
-9944759.379,4844341.306,38051,153367,LANESVILLE,BUFFALO,IL,62515,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.85119127,-89.33529347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,138,N,Y
-9880628.613,4753438.491,38052,153368,HOLLAND STATION,BEECHER CITY,IL,62414,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.22142413,-88.75919699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9848914.159,4761436.104,38053,153369,NEOGA,NEOGA,IL,62447,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.27706002,-88.47430121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,8,345,-999999,N,N
-9805342.156,4760075.888,38054,153370,CASEY WEST,CASEY,IL,62420,SUBSTATION,IN SERVICE,CUMBERLAND,17035,USA,39.2676007,-88.08288724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,4,345,345,N,N
-9792981.742,4800038.546,38055,153371,KANSAS WEST,ASHMORE,IL,61912,SUBSTATION,IN SERVICE,COLES,17029,USA,39.5449792,-87.97185176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,7,345,138,N,Y
-9834819.107,5064032.334,38056,153372,COLLINS,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.34951359,-88.3476832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,3,345,345,N,N
-9826716.144,5070191.979,38057,153373,DRESDEN STATION,CRYSTAL LAKE,IL,60014,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.39103849,-88.27489304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,10,345,-999999,N,N
-9729210.69,5079089.501,38058,153374,ST. JOHN,SCHERERVILLE,IN,46307,SUBSTATION,IN SERVICE,LAKE,18089,USA,41.45097383,-87.39898665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,9,345,138,N,Y
-9740557.948,4857573.256,38059,153375,EUGENE,CAYUGA,IN,47928,SUBSTATION,IN SERVICE,VERMILLION,18165,USA,39.94238433,-87.50092081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,6/24/2015 0:00,4,345,345,N,N
-9718084.992,4884645.326,38060,153376,VEEDERSBURG,VEEDERSBURG,IN,47987,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.12858358,-87.29904281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/19/2015 0:00,IMAGERY,1/16/2019 0:00,4,230,-999999,N,N
-9741742.99,4731083.136,38061,153377,MEROM STATION,MEROM,IN,47861,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.06567369,-87.51156622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,-999999,N,N
-9748262.089,4754289.979,38062,153378,BREED,FAIRBANKS,IN,47849,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.22734966,-87.57012828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,345,N,N
-9745403.638,4755506.589,38063,153379,SULLIVAN,FAIRBANKS,IN,47849,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.23581521,-87.54445038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/22/2015 0:00,IMAGERY,6/24/2015 0:00,3,765,345,N,Y
-9916410.231,4938031.296,38064,153380,TWIN GROVE - APOLLO ACHARES,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.49427633,-89.08062875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/21/2015 0:00,IMAGERY,4/21/2015 0:00,2,138,138,Y,Y
-9912699.251,4952036.269,38065,153381,MCLEAN WIND FARM STEP-UP TRANSFORMER,CARLOCK,IL,61725,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.58988204,-89.04729244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/27/2015 0:00,IMAGERY,4/27/2015 0:00,3,138,-999999,Y,N
-9400864.814,4768709.348,38066,153382,PORT UNION SUBSTATION,WEST CHESTER,OH,45069,SUBSTATION,IN SERVICE,BUTLER,39017,USA,39.32761847,-84.44940546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/6/2016 0:00,13,345,-999999,N,N
-9403679.216,4005512.691,38067,153383,UNKNOWN153383,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,COBB,13067,USA,33.82637875,-84.47468767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,1,230,230,N,N
-9403044.048,4005226.171,38068,153384,UNKNOWN153384,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.82424055,-84.46898186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9384624.114,4009819.86,38069,153385,UNKNOWN153385,ATLANTA,GA,30345,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.8585152,-84.30351278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/25/2017 0:00,IMAGERY,4/25/2017 0:00,4,115,115,Y,Y
-9390665.328,3528984.963,38070,153386,UNKNOWN153386,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.1976785,-84.35778192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9384321.998,4284778.939,38071,153387,MELTON HILL DAM,LENOIR CITY,TN,37771,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.88478074,-84.30079882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,4,69,-999999,Y,N
-9410964.541,4201712.146,38072,153388,J M HUBER,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.27790791,-84.54013286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,161,161,Y,Y
-9391941.257,4322684.602,38073,153389,BRAYTOWN,BRICEVILLE,TN,37710,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.16018193,-84.36924379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,4,161,69,Y,Y
-9399454.763,3566512.79,38074,153390,GAS,MIDWAY,FL,32343,SUBSTATION,IN SERVICE,GADSDEN,12039,USA,30.48861616,-84.43673876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9395321.365,3527363.527,38075,153391,CRAWFORDVILLE,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.18508871,-84.39960781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/19/2015 0:00,4,230,-999999,N,Y
-9407551.829,3968943.548,38076,153392,UNION,FAIRBURN,GA,30213,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.55304442,-84.50947594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,11/2/2017 0:00,10,500,230,Y,Y
-9391721.197,3959460.735,38077,153394,O'HARA,JONESBORO,GA,30238,SUBSTATION,IN SERVICE,CLAYTON,13063,USA,33.48202379,-84.36726695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/13/2014 0:00,IMAGERY,8/13/2014 0:00,12,500,115,Y,Y
-9389290.652,3528818.622,38078,153395,TAP153395,CRAWFORDVILLE,FL,32327,TAP,IN SERVICE,WAKULLA,12129,USA,30.196387,-84.345433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,-999999,-999999,Y,Y
-9390649.499,3528933.511,38079,153396,TAP153396,CRAWFORDVILLE,FL,32327,TAP,IN SERVICE,WAKULLA,12129,USA,30.19727902,-84.35763973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,-999999,-999999,Y,Y
-9409415.451,3581484.807,38080,153397,TAP153397,QUINCY,FL,32352,TAP,IN SERVICE,GADSDEN,12039,USA,30.60444626,-84.52621714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,N,N
-9586828.662,4032726.8,38081,153398,TAP153398,ATTALLA,AL,35954,TAP,IN SERVICE,ETOWAH,1055,USA,34.02922422,-86.11994713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9602272.601,4065081.935,38082,153399,TAP153399,ALBERTVILLE,AL,35950,TAP,IN SERVICE,MARSHALL,1095,USA,34.2697597,-86.2586824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9600178.221,4068329.299,38083,153400,TAP153400,ALBERTVILLE,AL,35951,TAP,IN SERVICE,MARSHALL,1095,USA,34.2938635,-86.23986826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9577059.118,4144243.06,38084,153403,TAP153403,FACKLER,AL,35746,TAP,IN SERVICE,JACKSON,1071,USA,34.8553643,-86.03218582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,Y,Y
-9577105.213,4144246.853,38085,153404,TAP153404,FACKLER,AL,35746,TAP,IN SERVICE,JACKSON,1071,USA,34.85539226,-86.0325999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-9604507.69,4126971.118,38086,153405,TAP153405,PAINT ROCK,AL,35764,TAP,IN SERVICE,JACKSON,1071,USA,34.72794482,-86.27876054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9589912.3,4068764.56,38087,153406,TAP153406,ALBERTVILLE,AL,35951,TAP,IN SERVICE,MARSHALL,1095,USA,34.29709373,-86.14764793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9594801.927,4066830.418,38088,153407,TAP153407,ALBERTVILLE,AL,35951,TAP,IN SERVICE,MARSHALL,1095,USA,34.2827388,-86.19157219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9595766.996,4064838.763,38089,153408,TAP153408,ALBERTVILLE,AL,35950,TAP,IN SERVICE,MARSHALL,1095,USA,34.26795446,-86.20024156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9598879.759,4072617.27,38090,153409,TAP153409,ALBERTVILLE,AL,35951,TAP,IN SERVICE,MARSHALL,1095,USA,34.32568069,-86.22820398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9598525.387,4093053.238,38091,153410,TAP153410,SCOTTSBORO,AL,35769,TAP,IN SERVICE,MARSHALL,1095,USA,34.4771519,-86.2250206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9582430.867,4071815.592,38092,153411,TAP153411,CROSSVILLE,AL,35962,TAP,IN SERVICE,DEKALB,1049,USA,34.31973307,-86.08044107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9584310.573,4194669.809,38093,153412,TAP153412,DECHERD,TN,37398,TAP,IN SERVICE,FRANKLIN,47051,USA,35.22624654,-86.09732676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9586299.586,4202088.729,38094,153413,TAP153413,ESTILL SPRINGS,TN,37330,TAP,IN SERVICE,FRANKLIN,47051,USA,35.28066953,-86.11519437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9594243.011,4222541.826,38095,153414,TAP153414,TULLAHOMA,TN,37388,TAP,IN SERVICE,COFFEE,47031,USA,35.430518,-86.18655137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9586239.252,4209841.145,38096,153415,TAP153415,COLUMBIA,TN,38401,TAP,IN SERVICE,FRANKLIN,47051,USA,35.33749989,-86.11465237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9586234.862,4209835.69,38097,153416,TAP153416,NOT AVAILABLE,TN,NOT AVAILABLE,TAP,IN SERVICE,FRANKLIN,47051,USA,35.33745992,-86.11461294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9593353.751,4209079.187,38098,153417,TAP153417,TULLAHOMA,TN,37388,TAP,IN SERVICE,FRANKLIN,47051,USA,35.331916,-86.178563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9603776.278,3669244.789,38099,153418,UNKNOWN153418,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.28060404,-86.27219016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9589297.038,3811795.613,38100,153419,UNKNOWN153419,MONTGOMERY,AL,36117,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36862018,-86.14212094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9591698.764,3547345.608,38101,153420,UNKNOWN153420,SANTA ROSA BEACH,FL,32459,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.340129,-86.163696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9599010.344,3552242.138,38102,153421,SANTA ROSA BEACH,SANTA ROSA BEACH,FL,32459,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.37808364,-86.22937705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,2,115,115,Y,Y
-9608150.033,3552572.089,38103,153422,SANDESTIN,MIRAMAR BEACH,FL,32550,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.38064068,-86.31148026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/3/2015 0:00,2,115,115,Y,Y
-9605221.811,3663688.711,38104,153423,OPP,OPP,AL,36467,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.23793864,-86.2851756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/1/2014 0:00,10,230,115,Y,N
-9595917.157,3819050.244,38105,153424,MADISON PARK,MONTGOMERY,AL,36110,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.42364693,-86.20159047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,230,115,Y,Y
-9631538.879,4136162.812,38106,153425,MADISON,HUNTSVILLE,AL,35811,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.79577878,-86.52158584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.tva.com/power/projects/hunstville_al/205817webmap_adj_pref.pdf",6/6/2014 0:00,IMAGERY,7/27/2015 0:00,10,500,161,N,N
-9629481.573,4116774.121,38107,153426,TAP153426,OWENS CROSS ROADS,AL,35763,TAP,IN SERVICE,MADISON,1089,USA,34.65262663,-86.50310475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9629524.814,4116627.81,38108,153427,TAP153427,OWENS CROSS ROADS,AL,35763,TAP,IN SERVICE,MADISON,1089,USA,34.65154543,-86.5034932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9628454.061,4123320.72,38109,153428,TAP153428,BROWNSBORO,AL,35741,TAP,IN SERVICE,MADISON,1089,USA,34.70098972,-86.49387446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9637454.292,4119796.49,38110,153429,TAP153429,HUNTSVILLE,AL,35802,TAP,IN SERVICE,MADISON,1089,USA,34.67495793,-86.57472491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9645810.256,4116876.053,38111,153430,TAP153430,HUNTSVILLE,AL,35898,TAP,IN SERVICE,MADISON,1089,USA,34.65337987,-86.6497878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9645706.01,4116876.583,38112,153431,TAP153431,HUNTSVILLE,AL,35898,TAP,IN SERVICE,MADISON,1089,USA,34.65338378,-86.64885135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9644973.2,4138744.039,38113,153432,TAP153432,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.814818,-86.6422684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9643211.805,4139445.875,38114,153433,TAP153433,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.81999401,-86.62644552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9640909.923,4092494.965,38115,153434,TAP153434,UNION GROVE,AL,35175,TAP,IN SERVICE,MORGAN,1103,USA,34.47301763,-86.60576736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9638685.363,4168576.119,38116,153435,TAP153435,FAYETTEVILLE,TN,37334,TAP,IN SERVICE,LINCOLN,47103,USA,35.034541,-86.5857838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9626307.898,3672089.843,38117,153436,UNKNOWN153436,ANDALUSIA,AL,36420,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.30244388,-86.47459514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9633215.39,3677962.128,38118,153437,UNKNOWN153437,RIVER FALLS,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.34750602,-86.5366462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9635094.52,4119381.671,38119,153438,UNKNOWN153438,HUNTSVILLE,AL,35802,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.67189332,-86.55352671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,N,N
-9637095.563,4136620.538,38120,153439,MERIDIAN STREET,HUNTSVILLE,AL,35810,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.7991553,-86.57150239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/16/2020 0:00,2,-999999,-999999,Y,Y
-9638157.62,4122357.158,38121,153440,UNKNOWN153440,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.69387316,-86.58104301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9645093.505,3599976.93,38122,153441,MILLIGAN,BAKER,FL,32531,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.74731845,-86.64334913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,115,115,Y,Y
-9636083.206,3568502.573,38123,153442,UNKNOWN153442,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.50401796,-86.56240823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9635937.861,3565728.179,38124,153443,UNKNOWN153443,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.48254226,-86.56110257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9630015.497,3564789.729,38125,153444,UNKNOWN153444,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.47527694,-86.50790107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9619673.451,3562342.212,38126,153445,UNKNOWN153445,NICEVILLE,FL,32578,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.45632615,-86.41499689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,115,N,N
-9646331.177,3560684.582,38127,153446,WRIGHT,FORT WALTON BEACH,FL,32547,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.44348925,-86.65446732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,9,230,115,Y,Y
-9643146.275,3563214.032,38128,153447,TURNER,FORT WALTON BEACH,FL,32547,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.46307696,-86.62585686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,1,115,115,Y,Y
-9630236.149,3569938.062,38129,153448,VALPARAISO,VALPARAISO,FL,32580,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.51512776,-86.50988322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,6,115,115,Y,Y
-9645669.707,3557931.476,38130,153449,SULLIVAN STREET,FORT WALTON BEACH,FL,32548,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.4221651,-86.64852523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,Y,Y
-9636097.562,3599315.282,38131,153450,SOUTH CRESTVIEW,CRESTVIEW,FL,32536,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.74221014,-86.56253719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,5,115,-999999,N,Y
-9635701.31,3595704.142,38132,153451,SHOAL RIVER,CRESTVIEW,FL,32539,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.71432519,-86.5589776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,7,230,115,N,N
-9632878.151,3606187.138,38133,153452,AIRPORT,CRESTVIEW,FL,32539,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.79525177,-86.53361673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/26/2015 0:00,2,-999999,-999999,Y,Y
-9627209.955,3554260.109,38134,153453,DESTIN,DESTIN,FL,32541,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.39372133,-86.48269846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,2/3/2015 0:00,1,115,115,Y,Y
-9619524.16,3553218.16,38135,153454,HENDERSON PARK,DESTIN,FL,32541,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.38564736,-86.41365579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/3/2015 0:00,3,115,115,Y,Y
-9613462.221,3552353.557,38136,153455,MIRAMAR,MIRAMAR BEACH,FL,32550,SUBSTATION,IN SERVICE,WALTON,12131,USA,30.37894712,-86.35920046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,2/4/2015 0:00,3,115,115,Y,Y
-9642236.774,3556758.744,38137,153456,FORT WALTON,FORT WALTON BEACH,FL,32548,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.4130803,-86.61768667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,Y,Y
-9642154.992,3560053.849,38138,153457,OCEAN CITY,FORT WALTON BEACH,FL,32547,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.43860432,-86.61695201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/17/2015 0:00,2,115,115,Y,Y
-9638459.46,3813005.253,38139,153458,AUTAUGAVILLE,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.37779769,-86.58375448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,500,230,Y,Y
-9624581.201,3927843.775,38140,153459,PLANT GASTON,CHILDERSBURG,AL,35044,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.24481086,-86.45908396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,12,230,230,Y,Y
-9638010.508,3965087.477,38141,153460,LEEDS,LEEDS,AL,35094,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.52417178,-86.57972148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/16/2014 0:00,15,230,115,Y,Y
-9635613.371,3993979.471,38142,153461,CLAY,PINSON,AL,35126,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.74026811,-86.55818763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/9/2014 0:00,6,500,115,Y,Y
-9634340.108,3585797.593,38143,153462,DUKE,EGLIN AFB,FL,32542,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.63778622,-86.54674972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,Y,Y
-9625230.802,3569676.013,38144,153463,NICEVILLE,NICEVILLE,FL,32578,SUBSTATION,IN SERVICE,OKALOOSA,12091,USA,30.51309976,-86.46491943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/29/2015 0:00,IMAGERY,1/29/2015 0:00,2,115,115,Y,Y
-9637525.125,3813730.715,38145,153464,AUTAUGAVILLE 230KV,PRATTVILLE,AL,36067,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.38330131,-86.57536121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/1/2015 0:00,IMAGERY,10/1/2015 0:00,6,230,-999999,Y,N
-9644622.137,3599282.87,38146,153465,TAP153465,BAKER,FL,32531,TAP,IN SERVICE,OKALOOSA,12091,USA,30.74195988,-86.63911475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,N,N
-9642565.702,3613766.066,38147,153466,TAP153466,BAKER,FL,32531,TAP,IN SERVICE,OKALOOSA,12091,USA,30.85371714,-86.62064148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,N,N
-9623055.057,3625635.081,38148,153467,TAP153467,LAUREL HILL,FL,32567,TAP,IN SERVICE,OKALOOSA,12091,USA,30.94520553,-86.44537437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,-999999,-999999,Y,Y
-9633620.459,3620218.053,38149,153468,TAP153468,LAUREL HILL,FL,32567,TAP,IN SERVICE,OKALOOSA,12091,USA,30.903461,-86.540285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9643103.806,3563221.783,38150,153469,TAP153469,FORT WALTON BEACH,FL,32547,TAP,IN SERVICE,OKALOOSA,12091,USA,30.46313697,-86.62547535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,115,115,Y,Y
-9667686.973,4125747.387,38151,153470,LIMESTONE,MADISON,AL,35756,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.71890958,-86.84630969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.tva.com/power/projects/hunstville_al/205817webmap_adj_pref.pdf",6/6/2014 0:00,IMAGERY,7/27/2015 0:00,6,500,161,N,Y
-9669956.803,4051419.461,38152,153471,TAP153471,CULLMAN,AL,35055,TAP,IN SERVICE,CULLMAN,1043,USA,34.1682733,-86.86669993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9667771.506,4046692.009,38153,153472,TAP153472,CULLMAN,AL,35055,TAP,IN SERVICE,CULLMAN,1043,USA,34.13312879,-86.84706907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9667657.569,4046547.811,38154,153473,TAP153473,CULLMAN,AL,35055,TAP,IN SERVICE,CULLMAN,1043,USA,34.13205657,-86.84604556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9678281.434,4063057.71,38155,153474,TAP153474,VINEMONT,AL,35179,TAP,IN SERVICE,CULLMAN,1043,USA,34.25473124,-86.94148136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9666790.896,4058155.63,38156,153475,TAP153475,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.2183256,-86.8382601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9667245.677,4117944.089,38157,153476,TAP153476,MADISON,AL,35756,TAP,IN SERVICE,LIMESTONE,1083,USA,34.66127185,-86.84234547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9672632.687,4099337.481,38158,153477,TAP153477,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.5236755,-86.8907378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9672809.774,4100823.727,38159,153478,TAP153478,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.5346747,-86.8923286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9671121.522,4130605.373,38160,153479,TAP153479,ATHENS,AL,35613,TAP,IN SERVICE,LIMESTONE,1083,USA,34.75477199,-86.87716278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9679265.347,4135762.925,38161,153480,TAP153480,ATHENS,AL,35613,TAP,IN SERVICE,LIMESTONE,1083,USA,34.7928288,-86.95032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9666245.488,4189372.098,38162,153481,TAP153481,FRANKEWING,TN,38459,TAP,IN SERVICE,GILES,47055,USA,35.18736175,-86.83336062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9666304.174,4217799.748,38163,153482,TAP153482,LEWISBURG,TN,37091,TAP,IN SERVICE,MARSHALL,47117,USA,35.3958002,-86.8338878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9670091.329,4282930.195,38164,153483,TAP153483,FRANKLIN,TN,37064,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.8713242,-86.86790839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9669502.072,4261411.777,38165,153485,TAP153485,GREENBRIER,TN,37073,TAP,IN SERVICE,MAURY,47119,USA,35.71452908,-86.86261501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9675904.321,4259175.231,38166,153486,TAP153486,SPRING HILL,TN,37174,TAP,IN SERVICE,MAURY,47119,USA,35.69821462,-86.92012739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9667245.965,4290330.992,38167,153487,TAP153487,FRANKLIN,TN,37067,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.92517897,-86.84234806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9673184.477,4306608.498,38168,153488,TAP153488,FRANKLIN,TN,37069,TAP,IN SERVICE,WILLIAMSON,47187,USA,36.04349957,-86.89569462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,11/2/2017 0:00,3,161,161,Y,Y
-9673186.006,4306617.84,38169,153489,TAP153489,FRANKLIN,TN,37069,TAP,IN SERVICE,WILLIAMSON,47187,USA,36.04356743,-86.89570835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9673177.04,4306614.464,38170,153490,TAP153490,FRANKLIN,TN,37069,TAP,IN SERVICE,WILLIAMSON,47187,USA,36.04354291,-86.89562781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9679736.497,4310954.85,38171,153491,TAP153491,NASHVILLE,TN,37221,TAP,IN SERVICE,DAVIDSON,47037,USA,36.07506302,-86.95455242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9669507.403,4324346.044,38172,153492,TAP153492,NASHVILLE,TN,37209,TAP,IN SERVICE,DAVIDSON,47037,USA,36.172231,-86.8626629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9675940.81,4431215.15,38173,153493,TAP153493,RUSSELLVILLE,KY,42276,TAP,IN SERVICE,LOGAN,21141,USA,36.94336223,-86.92045518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9667863.559,4491139.925,38174,153497,TAP153497,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.372382,-86.847896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,1/30/2019 0:00,3,69,69,Y,Y
-9676751.177,4493242.988,38175,153500,TAP153500,MC HENRY,KY,42354,TAP,IN SERVICE,OHIO,21183,USA,37.38739422,-86.92773483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9672301.172,4495410.109,38176,153502,TAP153502,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.40286055,-86.88775976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9679940.601,3947765.547,38177,153505,UNKNOWN153505,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.39435354,-86.95638591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9681024.974,3691144.635,38178,153506,UNKNOWN153506,EVERGREEN,AL,36401,SUBSTATION,IN SERVICE,CONECUH,1035,USA,31.448586,-86.966127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,115,115,Y,Y
-9670903.651,4370092.188,38179,153507,SPRINGFIELD DIST,SPRINGFIELD,TN,37172,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.50326157,-86.87520561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,4,69,69,Y,Y
-9669134.421,4307258.936,38180,153508,FOREST HILLS,NASHVILLE,TN,37027,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.0482239,-86.85931234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,4,161,-999999,N,N
-9675405.069,4290532.283,38181,153509,WESTHAVEN,FRANKLIN,TN,37064,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.92664323,-86.91564254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,1,-999999,-999999,Y,Y
-9668678.93,4290482.684,38182,153510,FRANKLIN,FRANKLIN,TN,37064,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.92628243,-86.8552206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,161,161,Y,Y
-9667033.964,4292713.924,38183,153511,ASPEN GROVE,FRANKLIN,TN,37067,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.9425115,-86.84044362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,161,-999999,Y,Y
-9669907.161,4323465.866,38184,153512,WEST NASHVILLE,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16584802,-86.86625399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,13,161,-999999,N,N
-9671971.496,3555386.418,38185,153513,NAVARRE,NAVARRE,FL,32566,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.40244825,-86.88479823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,1/28/2015 0:00,2,-999999,-999999,Y,Y
-9667187.606,3958150.935,38186,153514,MAGELLA,BIRMINGHAM,AL,35211,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.47220959,-86.84182381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/9/2014 0:00,10,230,115,Y,Y
-9667240.916,3908984.667,38187,153515,EAST MONTEVALLO,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.1030089,-86.8423027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,6/4/2014 0:00,1,-999999,-999999,Y,Y
-9676053.921,3949289.871,38188,153516,WACHOVIA,BIRMINGHAM,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4057853,-86.92147127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2014 0:00,IMAGERY,6/16/2014 0:00,9,230,-999999,Y,Y
-9739798.726,4032178.039,38189,153517,TAP153517,LYNN,AL,35575,TAP,IN SERVICE,WINSTON,1133,USA,34.0251387,-87.4941006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9754099.366,4054367.19,38190,153518,TAP153518,HALEYVILLE,AL,35565,TAP,IN SERVICE,WINSTON,1133,USA,34.1901797,-87.62256543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9756647.753,4080754.076,38191,153519,TAP153519,PHIL CAMPBELL,AL,35581,TAP,IN SERVICE,FRANKLIN,1059,USA,34.38602347,-87.64545798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9742955.371,4038025.335,38192,153520,TAP153520,DOUBLE SPRINGS,AL,35553,TAP,IN SERVICE,WINSTON,1133,USA,34.06866162,-87.52245723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
