X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9752243.407,4063429.45,38193,153521,TAP153521,HALEYVILLE,AL,35565,TAP,IN SERVICE,WINSTON,1133,USA,34.25749135,-87.60589307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,Y,Y
-9743842.259,4133919.675,38194,153522,TAP153522,MUSCLE SHOALS,AL,35661,TAP,IN SERVICE,COLBERT,1033,USA,34.77922975,-87.53042427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9752539.175,4166336.241,38195,153524,TAP153524,IRON CITY,TN,38463,TAP,IN SERVICE,LAWRENCE,47099,USA,35.018064,-87.60855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9757571.073,4133911.8,38196,153525,TAP153525,MUSCLE SHOALS,AL,35661,TAP,IN SERVICE,COLBERT,1033,USA,34.77917164,-87.6537523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2016 0:00,IMAGERY,1/12/2016 0:00,3,161,161,Y,Y
-9952610.017,3809973.474,38197,153526,UNKNOWN153526,FOREST,MS,39074,SUBSTATION,IN SERVICE,SCOTT,28123,USA,32.35479389,-89.40581695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9830907.214,3981540.72,38198,153527,LOWNDES,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.64729952,-88.31254207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-10162458.67,3941407.977,38199,153528,LAKE VILLAGE BAGBY SUBSTATION,LAKE VILLAGE,AR,71653,SUBSTATION,IN SERVICE,CHICOT,5017,USA,33.34665835,-91.29091946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/24/2016 0:00,4,230,115,N,N
-10307274.39,3933685.73,38200,153529,EL DORADO SUBSTATION,EL DORADO,AR,71730,SUBSTATION,IN SERVICE,UNION,5139,USA,33.28869005,-92.59182122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/24/2016 0:00,11,500,115,N,Y
-10061497.85,4119286.215,38201,153530,TUNICA,TUNICA,MS,38676,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.6711881,-90.38397302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,5,230,115,N,Y
-10054895.59,4135057.615,38202,153531,HAMBRICK,ROBINSONVILLE,MS,38664,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.78762546,-90.32466385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10048025.34,4145090.178,38203,153532,ROBINSONVILLE,ROBINSONVILLE,MS,38664,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.86160864,-90.26294737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY,3/27/2017 0:00,2,230,230,N,N
-10047941.17,4145030.843,38204,153533,BANKS,ROBINSONVILLE,MS,38664,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.86117128,-90.26219126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,3/27/2017 0:00,3,115,-999999,Y,N
-10037590.83,4155648.662,38205,153534,TWINKLETOWN,WALLS,MS,38680,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.93939831,-90.16921255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,3,230,230,N,N
-10035123.46,4158682.29,38206,153535,WALLS,WALLS,MS,38680,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.96173494,-90.14704778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10025987.93,4160738.347,38207,153536,DESOTO,HORN LAKE,MS,38637,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.97687025,-90.06498199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/4/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10020771.81,4159501.9,38208,153537,HORN LAKE,SOUTHAVEN,MS,38671,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.96776869,-90.01812473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,5,230,115,Y,Y
-10015587.42,4159033.205,38209,153538,GREENBROOK,SOUTHAVEN,MS,38671,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.96431833,-89.97155257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/4/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10016769.2,4154583.307,38210,153539,PLUM POINT,SOUTHAVEN,MS,38671,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.93155264,-89.98216869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10015553.16,4150668.054,38211,153540,NESBIT TAP,SOUTHAVEN,MS,38672,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.90271284,-89.97124485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY/OTHER,3/27/2017 0:00,3,115,115,Y,Y
-10018340.97,4150968.102,38212,153541,NESBIT,NESBIT,MS,38651,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.90492335,-89.99628817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",3/27/2017 0:00,IMAGERY,3/27/2017 0:00,1,115,115,Y,Y
-10014789.98,4145111.792,38213,153542,GETWELL,HERNANDO,MS,38632,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.86176795,-89.96438905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,4,230,115,Y,Y
-10015392.86,4138398.213,38214,153543,HERNANDO,HERNANDO,MS,38632,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.81226743,-89.96980482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,2,115,115,Y,Y
-10013512.75,4123108.427,38215,153544,COLDWATER,COLDWATER,MS,38618,SUBSTATION,IN SERVICE,TATE,28137,USA,34.69942184,-89.95291552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/EES/EESDocs/2012_Summit_2013-2017_Draft_Construction_Plan_Update_2.pdf",6/3/2014 0:00,IMAGERY,3/27/2017 0:00,1,115,115,Y,Y
-9826447.701,3981844.789,38216,153545,CALEDONIA,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.64957336,-88.27248158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,4,500,500,Y,Y
-10250081.1,3856058.02,38217,153546,STERLINGTON,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.70383008,-92.0780452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,15,115,115,Y,Y
-10249694.79,3856088.421,38218,153547,STERLINGTON,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.70405988,-92.07457486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,7,500,115,N,Y
-10249151.84,3856309.266,38219,153548,STERLINGTON,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.70572924,-92.06969747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,2,500,-999999,Y,N
-10243282.18,3854625.18,38220,153549,STERLINGTON,STERLINGTON,LA,71280,SUBSTATION,IN SERVICE,OUACHITA,22073,USA,32.69299844,-92.01696942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2014 0:00,IMAGERY,10/22/2014 0:00,4,500,-999999,N,N
-10288843.69,4075454.79,38221,153550,SHERIDAN,SHERIDAN,AR,72150,SUBSTATION,IN SERVICE,GRANT,5053,USA,34.34672875,-92.42625543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/30/2015 0:00,4,500,500,N,N
-9771785.569,3842719.744,38222,153551,GREENE COUNTY STATION,FORKLAND,AL,36740,SUBSTATION,IN SERVICE,GREENE,1063,USA,32.60294784,-87.7814433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/8/2014 0:00,11,230,-999999,N,Y
-9826408.722,3981708.846,38223,153552,CALEDONIA 500 KV SWITCHING YARD,STEENS,MS,39766,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.64855678,-88.27213143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/25/2014 0:00,IMAGERY,4/25/2014 0:00,4,500,500,Y,Y
-9824816.87,3982121.181,38224,153553,WEST VERNON,CALEDONIA,AL,39740,SUBSTATION,IN SERVICE,LAMAR,1075,USA,33.65164018,-88.25783158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/25/2014 0:00,IMAGERY,4/25/2014 0:00,4,500,161,Y,Y
-9831284.985,3981606.52,38225,153554,LOWNDES,CALEDONIA,MS,39740,SUBSTATION,IN SERVICE,LOWNDES,28087,USA,33.64779158,-88.31593565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/25/2014 0:00,IMAGERY,4/25/2014 0:00,9,500,-999999,Y,Y
-9954313.99,3934054.08,38226,153555,WOLF CREEK,FRENCH CAMP,MS,39745,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.291456,-89.421124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2014 0:00,IMAGERY,4/29/2014 0:00,3,500,500,Y,Y
-9954368.201,3933784.897,38227,153556,WOLF CREEK,FRENCH CAMP,MS,39745,SUBSTATION,IN SERVICE,CHOCTAW,28019,USA,33.28943471,-89.42161099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2014 0:00,IMAGERY,4/29/2014 0:00,3,500,500,Y,Y
-9983284.949,3897263.201,38228,153557,MCADAMS,SALLIS,MS,39160,SUBSTATION,IN SERVICE,ATTALA,28007,USA,33.01475947,-89.68137456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/29/2014 0:00,IMAGERY,4/29/2014 0:00,8,500,-999999,Y,N
-10042621.49,3813596.475,38229,153558,LAKEOVER,JACKSON,MS,39213,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.38228294,-90.2144038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,10,500,-999999,Y,Y
-10089293.69,3953740.635,38230,153559,INDIANOLA,INDIANOLA,MS,38751,SUBSTATION,IN SERVICE,SUNFLOWER,28133,USA,33.43915546,-90.63366729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,8,230,-999999,N,N
-10028080.61,3830621.602,38231,153560,YANDELL ROAD,MADISON,MS,39110,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.51134682,-90.08378085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,3,230,230,N,N
-10034022.25,3831153.681,38232,153561,BOZEMAN ROAD,MADISON,MS,39110,SUBSTATION,IN SERVICE,MADISON,28089,USA,32.51537742,-90.13715551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/30/2014 0:00,IMAGERY,4/30/2014 0:00,2,230,230,N,N
-9742404.292,3917901.116,38233,153562,SOUTH TUSCALOOSA T.S.,TUSCALOOSA,AL,35405,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.17008043,-87.51750679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,5,230,-999999,Y,N
-10143585.64,3941736.089,38234,153563,GERALD ANDRUS STATION,GREENVILLE,MS,38701,SUBSTATION,IN SERVICE,WASHINGTON,28151,USA,33.34912052,-91.12138015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,6,230,230,N,N
-10007744.89,4024175.786,38235,153564,TILLATOBA,TILLATOBA,MS,38961,SUBSTATION,IN SERVICE,YALOBUSHA,28161,USA,33.96553969,-89.90110197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,230,-999999,N,N
-10042865.07,3810695.784,38236,153565,REX BROWN 230KV,JACKSON,MS,39213,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.36027499,-90.21659188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,4,230,-999999,Y,N
-10049792.09,3810461.317,38237,153566,NORTHSIDE DRIVE,CLINTON,MS,39056,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.35849582,-90.27881839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/8/2014 0:00,IMAGERY,5/8/2014 0:00,2,230,230,Y,Y
-9747289.217,3926609.046,38238,153567,TUSCALOOSA T.S.,NORTHPORT,AL,35476,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.23553393,-87.56138882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,7/16/2014 0:00,7,230,-999999,Y,Y
-9740521.736,3937090.584,38239,153568,YACHT CLUB D.S.,TUSCALOOSA,AL,35406,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.31425389,-87.50059551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9737374.52,3926447.193,38240,153569,HOLT T.S.,TUSCALOOSA,AL,35404,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.2343178,-87.47232359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,7/16/2014 0:00,10,230,-999999,Y,Y
-9738706.563,3912313.927,38241,153570,BRADLEY ROAD D.S.,DUNCANVILLE,AL,35456,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.12805833,-87.48428953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2014 0:00,IMAGERY,7/16/2014 0:00,2,230,230,Y,Y
-10117241.15,3814617.041,38242,153571,HAINING ROAD,VICKSBURG,MS,39183,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.39002484,-90.88472361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,2,115,115,Y,Y
-10114686.23,3813805.525,38243,153572,NORTH VICKSBURG,VICKSBURG,MS,39183,SUBSTATION,IN SERVICE,WARREN,28149,USA,32.38386882,-90.86177233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/28/2014 0:00,IMAGERY,5/28/2014 0:00,3,115,115,Y,Y
-9739320.276,3918183.74,38244,153573,HARGROVE ROAD D.S.,TUSCALOOSA,AL,35405,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.17220555,-87.48980261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9739040.94,3923603.285,38245,153574,CRESCENT RIDGE D.S.,TUSCALOOSA,AL,35404,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.21294653,-87.48729329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9929738.38,4140663.968,38246,153575,BENTON,ASHLAND,MS,38603,SUBSTATION,IN SERVICE,BENTON,28009,USA,34.82897661,-89.20035754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/5/2014 0:00,IMAGERY,6/5/2014 0:00,4,500,-999999,N,N
-9567834.018,4552093.105,38247,153576,TAP153576,RADCLIFF,KY,40160,TAP,IN SERVICE,HARDIN,21093,USA,37.80626156,-85.94931534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,69,69,Y,Y
-9569682.329,4554518.113,38248,153577,TAP153577,VINE GROVE,KY,40175,TAP,IN SERVICE,HARDIN,21093,USA,37.823471,-85.965919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9566576.738,4553685.967,38249,153578,TAP153578,RADCLIFF,KY,40160,TAP,IN SERVICE,HARDIN,21093,USA,37.817566,-85.938021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9535616.004,4547679.861,38250,153579,TAP153579,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.774932,-85.659896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9514184.887,4551151.045,38251,153580,TAP153580,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.799575,-85.467377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9513341.976,4552730.455,38252,153581,TAP153581,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.810785,-85.459805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9511810.999,4552137.267,38253,153582,TAP153582,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.806575,-85.446052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9565725.819,4548129.049,38254,153584,TAP153584,RADCLIFF,KY,40160,TAP,IN SERVICE,HARDIN,21093,USA,37.77812139,-85.93037707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9566141.256,4548988.867,38255,153585,TAP153585,RADCLIFF,KY,40160,TAP,IN SERVICE,HARDIN,21093,USA,37.784226,-85.934109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-9564498.291,4580630.038,38256,153586,UNKNOWN153586,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.008524,-85.91935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9535855.898,4581065.764,38257,153587,UNKNOWN153587,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.011608,-85.662051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-9573814.95,4430964.38,38258,153588,TAP153588,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.94156178,-86.00304297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9571238.898,4411851.024,38259,153589,TAP153589,AUSTIN,KY,42123,TAP,IN SERVICE,BARREN,21009,USA,36.80420866,-85.9799019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9577929.99,5037996.529,38260,153590,UNKNOWN153590,MENTONE,IN,46539,SUBSTATION,IN SERVICE,KOSCIUSKO,18085,USA,41.173702,-86.040009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9579508.5,4979359.559,38261,153591,UNKNOWN153591,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.776013,-86.054189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9573444.482,5077677.497,38262,153592,UNKNOWN153592,NAPPANEE,IN,46550,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.441466,-85.999715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9577699.748,4972370.199,38263,153593,PERU,PERU,IN,46970,SUBSTATION,IN SERVICE,MIAMI,18103,USA,40.72844976,-86.0379407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,2,230,230,N,N
-9583704.5,4906151.456,38264,153594,TIPTON WEST,TIPTON,IN,46072,SUBSTATION,IN SERVICE,TIPTON,18159,USA,40.27613828,-86.09188231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,2,230,230,N,N
-9579306.262,4824469.724,38265,153595,HANNA,INDIANAPOLIS,IN,46203,SUBSTATION,IN SERVICE,MARION,18097,USA,39.71401078,-86.05237226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2015 0:00,IMAGERY,5/12/2015 0:00,9,345,138,N,Y
-9595734.231,4405215.619,38266,153596,SCOTTSVILLE,SCOTTSVILLE,KY,42164,SUBSTATION,IN SERVICE,ALLEN,21003,USA,36.75646734,-86.19994722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,9/30/2015 0:00,1,161,161,N,N
-9594027.89,4319570.455,38267,153597,TAP153597,WATERTOWN,TN,37184,TAP,IN SERVICE,WILSON,47189,USA,36.1375926,-86.1846189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9596501.153,4362377.042,38268,153598,TAP153598,BETHPAGE,TN,37022,TAP,IN SERVICE,TROUSDALE,47169,USA,36.4475315,-86.2068366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9590826.019,5078819.223,38269,153599,UNKNOWN153599,BREMEN,IN,46506,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.449154,-86.155856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9584168.161,5079422.951,38270,153600,UNKNOWN153600,BREMEN,IN,46506,SUBSTATION,IN SERVICE,MARSHALL,18099,USA,41.45321893,-86.09604745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9597236.797,5022373.285,38271,153601,ROCHESTER,ROCHESTER,IN,46975,SUBSTATION,IN SERVICE,FULTON,18049,USA,41.067976,-86.213445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9588715.263,4941919.835,38272,153602,KOKOMO WEBSTER STREET,KOKOMO,IN,46901,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.52083534,-86.13689476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,3,230,230,N,N
-9590088.957,4933946.044,38273,153603,KOKOMO HIGHLAND PARK,KOKOMO,IN,46902,SUBSTATION,IN SERVICE,HOWARD,18067,USA,40.46636243,-86.14923486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/6/2015 0:00,IMAGERY,6/24/2015 0:00,5,230,138,N,Y
-9591999.807,4879627.972,38274,153604,HORTONVILLE,SHERIDAN,IN,46069,SUBSTATION,IN SERVICE,HAMILTON,18057,USA,40.09411305,-86.16640032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,69,N,Y
-9287436.101,4914414.933,38275,153605,MARYSVILLE,MARYSVILLE,OH,43040,SUBSTATION,IN SERVICE,UNION,39159,USA,40.332749,-83.430458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",6/25/2014 0:00,IMAGERY,7/17/2015 0:00,7,765,345,N,N
-9321908.974,4551890.728,38276,153606,TAP153606,STANTON,KY,40380,TAP,IN SERVICE,POWELL,21197,USA,37.80482518,-83.74013309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9323875.869,4767866.435,38277,153608,TAP153608,MARTINSVILLE,OH,45146,TAP,IN SERVICE,CLINTON,39027,USA,39.321761,-83.757802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,69,69,Y,Y
-9324651.766,4781756.43,38278,153610,TAP153610,WILMINGTON,OH,45177,TAP,IN SERVICE,CLINTON,39027,USA,39.418221,-83.764772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,69,69,Y,Y
-9278792.814,4768466.217,38279,153611,BUCKSKIN,GREENFIELD,OH,45123,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.32592898,-83.35281403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Liberty-Buckskin/docs/Liberty-Buckskin_FactSheet_V4.pdf#view=Fit",11/1/2016 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9318302.77,4874750.673,38280,153612,TAP153612,URBANA,OH,43078,TAP,IN SERVICE,CHAMPAIGN,39021,USA,40.060588,-83.707738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9318370.321,4874813.477,38281,153613,GIVENS PIONEER COOP,URBANA,OH,43078,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.0610198,-83.70834483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20091021/20091021-srrtep-west.ashx",11/2/2016 0:00,IMAGERY,10/2/2018 0:00,1,138,138,Y,Y
-9300067.219,4877035.427,38282,153614,TAP153614,MECHANICSBURG,OH,43044,TAP,IN SERVICE,CHAMPAIGN,39021,USA,40.07629475,-83.54392526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9296030.574,4880807.773,38283,153615,TAP153615,IRWIN,OH,43029,TAP,IN SERVICE,CHAMPAIGN,39021,USA,40.10222017,-83.50766346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,138,138,Y,Y
-9297745.012,4882552.392,38284,153616,UNKNOWN153616,WOODSTOCK,OH,43084,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.1142067,-83.52306452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,138,138,Y,Y
-9289426.673,4808794.591,38285,153617,UNKNOWN153617,BLOOMINGBURG,OH,43106,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.60560698,-83.44833961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,69,69,Y,Y
-9283062.182,4807603.99,38286,153618,UNKNOWN153618,BLOOMINGBURG,OH,43106,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.59736625,-83.39116642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,69,69,Y,Y
-9283588.275,4799210.618,38287,153619,TAP153619,WASHINGTON COURT HOUSE,OH,43160,TAP,IN SERVICE,FAYETTE,39047,USA,39.53924379,-83.39589239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,69,69,Y,Y
-9314525.164,5082710.355,38288,153620,TAP153620,BOWLING GREEN,OH,43402,TAP,IN SERVICE,WOOD,39173,USA,41.47534872,-83.67380319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,138,138,Y,Y
-9310794.162,5071493.812,38289,153621,TAP153621,BOWLING GREEN,OH,43402,TAP,IN SERVICE,WOOD,39173,USA,41.39981133,-83.64028703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,-999999,-999999,N,N
-9310774.068,5087417.295,38290,153624,UNKNOWN153624,PERRYSBURG,OH,43551,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.50702125,-83.64010652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9292233.449,5072447.075,38291,153625,UNKNOWN153625,PEMBERVILLE,OH,43450,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.40623446,-83.47355331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9290912.256,5047651.365,38292,153626,UNKNOWN153626,RISINGSUN,OH,43457,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.23895328,-83.46168483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9290205.015,5072008.635,38293,153627,UNKNOWN153627,PEMBERVILLE,OH,43450,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.40328031,-83.45533158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9280583.749,5080248.467,38294,153628,UNKNOWN153628,WOODVILLE,OH,43469,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.45877676,-83.36890227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9279533.49,5079262.72,38295,153629,UNKNOWN153629,WOODVILLE,OH,43469,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.45214011,-83.35946763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9312032.339,5072669.221,38296,153630,UNKNOWN153630,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.4077312,-83.65140976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9318359.191,5072821.274,38297,153631,UNKNOWN153631,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.40875566,-83.70824484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9313463.012,5069413.073,38298,153632,UNKNOWN153632,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.385789,-83.66426172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9312624.558,5065151.794,38299,153633,UNKNOWN153633,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.35706234,-83.65672976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9311507.023,5070935.54,38300,153634,UNKNOWN153634,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.39604937,-83.64669077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9311363.444,5043503.772,38301,153635,UNKNOWN153635,NORTH BALTIMORE,OH,45872,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.21093014,-83.64540098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9305371.272,5065811.451,38302,153636,UNKNOWN153636,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.36151013,-83.59157238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9290373.793,5058422.001,38303,153637,UNKNOWN153637,WAYNE,OH,43466,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.31166879,-83.45684773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9295182.72,5000413.892,38304,153638,UNKNOWN153638,MT BLANCHARD,OH,45867,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,40.91908402,-83.50004706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9281080.842,5005482.9,38305,153639,UNKNOWN153639,CAREY,OH,43316,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.95348343,-83.37336773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9311608.644,5017684.793,38306,153640,UNKNOWN153640,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.0362147,-83.64760365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9308765.011,5018009.339,38307,153641,UNKNOWN153641,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.03841377,-83.62205885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9336497.165,5028454.805,38308,153642,UNKNOWN153642,MC COMB,OH,45858,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.10915126,-83.87118103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9328401.887,5029098.02,38309,153643,UNKNOWN153643,MC COMB,OH,45858,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.11350467,-83.79845991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9311555.567,5039409.433,38310,153644,UNKNOWN153644,NORTH BALTIMORE,OH,45872,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.18325504,-83.64712685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9311406.698,5027095.369,38311,153645,UNKNOWN153645,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.09994936,-83.64578953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9307268.775,5022787.57,38312,153646,UNKNOWN153646,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.07078176,-83.60861794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9289624.774,5033655.47,38313,153647,UNKNOWN153647,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.14434217,-83.45011918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9287401.544,5037540.988,38314,153648,UNKNOWN153648,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.17062166,-83.43014757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9285654.304,5038029.726,38315,153649,UNKNOWN153649,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.17392647,-83.41445184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9285639.669,5038542.777,38316,153650,UNKNOWN153650,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.1773955,-83.41432037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9284729.667,5033985.92,38317,153651,UNKNOWN153651,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.14657756,-83.40614569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9284598.224,5035730.459,38318,153652,UNKNOWN153652,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.15837756,-83.40496491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9281647.86,5038273.198,38319,153653,UNKNOWN153653,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.17557275,-83.37846135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9311764.925,5034855.246,38320,153654,UNKNOWN153654,VAN BUREN,OH,45889,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.15245791,-83.64900754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9284687.169,5032545.923,38321,153655,UNKNOWN153655,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.13683587,-83.40576392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9323808.139,4767825.039,38322,153656,UNKNOWN153656,MARTINSVILLE,OH,45146,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.32147332,-83.75719358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,69,Y,Y
-9301525.525,4814724.195,38323,153657,UNKNOWN153657,JEFFERSONVILLE,OH,43128,SUBSTATION,IN SERVICE,FAYETTE,39047,USA,39.64663407,-83.55702545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,69,69,Y,Y
-9278326.827,5088637.149,38324,153658,UNKNOWN153658,GENOA,OH,43430,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.515227,-83.348628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9278995.969,5088638.041,38325,153659,UNKNOWN153659,GENOA,OH,43430,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.515233,-83.354639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9302273.292,5013354.876,38326,153660,EAST FINDLAY,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.00686889,-83.56374275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9312917.106,5022116.733,38327,153661,WEST MELROSE,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.06623844,-83.65935776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9308270.276,5021460.833,38328,153662,CRESTWOOD,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.06179597,-83.61761457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9305869.328,5022559.296,38329,153663,LANDMARK,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.06923578,-83.59604649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9304758.206,5021052.051,38330,153664,MARION,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.05902711,-83.58606511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9289775.512,5082615.703,38331,153665,LEMOYNE,LUCKEY,OH,43443,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.47471167,-83.45147328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,345,138,N,Y
-9292750.266,4677914.289,38332,153666,KILLEN,STOUT,OH,45684,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.69386179,-83.47819596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,345,-999999,N,N
-9311014.601,5025471.485,38333,153667,NORTH FINDLAY,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.08895576,-83.64226726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,N,N
-9282314.679,5078822.308,38334,153668,WOODVILLE,WOODVILLE,OH,43469,SUBSTATION,IN SERVICE,SANDUSKY,39143,USA,41.44917477,-83.38445148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9287895.28,5034723.506,38335,153669,FOSTORIA,FOSTORIA,OH,44830,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.15156683,-83.43458287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,138,N,N
-9337580.858,4999467.986,38336,153670,BUFFTON,BLUFFTON,OH,45817,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.91266292,-83.88091601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,N,N
-9319655.226,5089774.938,38337,153671,WATERVILLE,WATERVILLE,OH,43566,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.52287977,-83.71988732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9311851.643,5058422.598,38338,153672,PORTAGE,PORTAGE,OH,43451,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.31167282,-83.64978655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9308672.306,5021007.573,38339,153673,PLAZA STREET,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.05872583,-83.62122607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9327882.038,5089454.756,38340,153674,WHITEHOUSE,WHITEHOUSE,OH,43571,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.52072632,-83.79379003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9317037.227,5022121.508,38341,153675,FINDLAY,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.06627078,-83.69636944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,N,N
-10436098.38,4537038.54,38342,153676,TAP153676,STOCKTON,MO,65785,TAP,IN SERVICE,CEDAR,29039,USA,37.69933479,-93.7490668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10406835.2,4532847.987,38343,153677,TAP153677,BOLIVAR,MO,65613,TAP,IN SERVICE,POLK,29167,USA,37.66954342,-93.48619117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10381696.6,4500416.096,38344,153678,TAP153678,PLEASANT HOPE,MO,65725,TAP,IN SERVICE,POLK,29167,USA,37.43857514,-93.26036733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10005835.98,4542233.258,38345,153679,TAP153679,PERRYVILLE,MO,63775,TAP,IN SERVICE,PERRY,29157,USA,37.73624833,-89.8839539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10188574.14,4539560.53,38346,153680,TAP153680,SALEM,MO,65560,TAP,IN SERVICE,DENT,29065,USA,37.71725829,-91.52551873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-10207025.18,4508866.682,38347,153681,TAP153681,SALEM,MO,65560,TAP,IN SERVICE,DENT,29065,USA,37.49882612,-91.69126723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10143860.1,4536551.278,38348,153682,TAP153682,VIBURNUM,MO,65566,DEAD END,INACTIVE,IRON,29093,USA,37.69587138,-91.1238457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,12/2/2019 0:00,1,-999999,-999999,Y,Y
-10143830.53,4528396.143,38349,153683,TAP153683,BIXBY,MO,65439,TAP,IN SERVICE,IRON,29093,USA,37.63788139,-91.12358001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10143851.11,4524103.321,38350,153684,TAP153684,BIXBY,MO,65439,TAP,IN SERVICE,IRON,29093,USA,37.60733754,-91.12376489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9933142.567,4504751.533,38351,153686,TAP153686,ANNA,IL,62906,TAP,IN SERVICE,UNION,17181,USA,37.469492,-89.23093787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10029677.27,4509426.671,38352,153687,TAP153687,PATTON,MO,63662,TAP,IN SERVICE,BOLLINGER,29017,USA,37.50281702,-90.09812386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10011162.09,4491142.735,38353,153688,TAP153688,MARBLE HILL,MO,63764,TAP,IN SERVICE,BOLLINGER,29017,USA,37.37240206,-89.93179915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9975217.179,4488251.561,38354,153689,TAP153689,JACKSON,MO,63755,TAP,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.35175921,-89.60890054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10140896.61,4516237.069,38355,153690,TAP153690,BLACK,MO,63625,TAP,IN SERVICE,REYNOLDS,29179,USA,37.55133585,-91.09722419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10117203.63,4511082.964,38356,153691,TAP153691,LESTERVILLE,MO,63654,TAP,IN SERVICE,REYNOLDS,29179,USA,37.51461973,-90.8843865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-10138994.96,4495880.083,38357,153692,TAP153692,BUNKER,MO,63629,TAP,IN SERVICE,REYNOLDS,29179,USA,37.40621425,-91.0801414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9753774.889,4492470.424,38358,153694,TAP153694,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.3818798,-87.61965061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9746007.78,4482097.404,38359,153695,TAP153695,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.30779988,-87.54987748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2015 0:00,IMAGERY/OTHER,3/20/2019 0:00,3,69,69,Y,Y
-9803778.869,4483467.396,38360,153696,TAP153696,MARION,KY,42064,TAP,IN SERVICE,CRITTENDEN,21055,USA,37.317588,-88.068844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,1/30/2019 0:00,3,69,69,Y,Y
-9709590.25,4487175.948,38361,153698,TAP153698,BREMEN,KY,42325,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.34407792,-87.22273324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9709625.102,4487196.503,38362,153699,TAP153699,BREMEN,KY,42325,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.34422472,-87.22304632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/6/2015 0:00,IMAGERY/OTHER,4/13/2020 0:00,3,69,69,Y,Y
-9738205.539,4530373.14,38363,153704,TAP153704,CALHOUN,KY,42327,TAP,IN SERVICE,MCLEAN,21149,USA,37.65194369,-87.47978875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9722790.685,4535687.797,38364,153705,TAP153705,OWENSBORO,KY,42301,TAP,IN SERVICE,DAVIESS,21059,USA,37.68973343,-87.34131477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9721362.705,4538220.165,38365,153706,TAP153706,OWENSBORO,KY,42301,TAP,IN SERVICE,DAVIESS,21059,USA,37.707733,-87.328487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2015 0:00,IMAGERY/OTHER,3/5/2018 0:00,3,69,69,Y,Y
-9489170.645,4522160.229,38366,153708,TAP153708,LEBANON,KY,40033,TAP,IN SERVICE,MARION,21155,USA,37.59350814,-85.24267024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9560466.077,4534688.722,38367,153711,TAP153711,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.682631,-85.883128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,1/30/2019 0:00,3,69,69,Y,Y
-9544642.005,4503718.067,38368,153713,TAP153713,MAGNOLIA,KY,42757,TAP,IN SERVICE,LARUE,21123,USA,37.46212331,-85.74097795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9544639.621,4503735.586,38369,153714,TAP153714,MAGNOLIA,KY,42757,TAP,IN SERVICE,LARUE,21123,USA,37.46224823,-85.74095653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9554868.15,4540208.918,38370,153716,TAP153716,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.72186561,-85.83284097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9563811.453,4543437.581,38371,153717,TAP153717,RINEYVILLE,KY,40162,TAP,IN SERVICE,HARDIN,21093,USA,37.74480359,-85.91318003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9541819.204,4543536.429,38372,153718,TAP153718,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.74550574,-85.71562029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9555737.629,4532354.476,38373,153720,TAP153720,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.66603418,-85.84065164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562169.265,4536312.908,38374,153721,TAP153721,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.694177,-85.898428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,69,69,Y,Y
-9560505.892,4538342.561,38375,153722,TAP153722,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.70860286,-85.88348567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9495312.226,4531234.546,38376,153724,TAP153724,SPRINGFIELD,KY,40069,TAP,IN SERVICE,WASHINGTON,21229,USA,37.65807,-85.297841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
