X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9934434.33,4538217.435,38377,153727,UNKNOWN153727,CARBONDALE,IL,62901,SUBSTATION,IN SERVICE,JACKSON,17077,USA,37.7077136,-89.24254197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9903569.648,4539382.584,38378,153728,UNKNOWN153728,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.71599378,-88.96527982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,Y,Y
-9893565.588,4502765.71,38379,153729,UNKNOWN153729,VIENNA,IL,62995,SUBSTATION,IN SERVICE,JOHNSON,17087,USA,37.45533229,-88.87541182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9970317.067,4488424.581,38380,153730,UNKNOWN153730,CAPE GIRARDEAU,MO,63701,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.35299472,-89.56488209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9968233.912,4483518.77,38381,153731,UNKNOWN153731,CAPE GIRARDEAU,MO,63701,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.31795503,-89.54616879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,161,161,Y,Y
-10224773.43,4486681.2,38382,153732,UNKNOWN153732,RAYMONDVILLE,MO,65555,SUBSTATION,IN SERVICE,TEXAS,29215,USA,37.34054451,-91.85070246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-10354411.38,4543302.703,38383,153733,UNKNOWN153733,TUNAS,MO,65764,SUBSTATION,IN SERVICE,DALLAS,29059,USA,37.7438455,-93.01526004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9865170.663,4543748.183,38384,153734,UNKNOWN153734,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.74700989,-88.62033587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9857409.528,4540709.465,38385,153735,UNKNOWN153735,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.7254222,-88.55061641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9854498.271,4541894.926,38386,153736,UNKNOWN153736,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.73384471,-88.52446414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,Y,Y
-10185229.92,4524442.46,38387,153737,UNKNOWN153737,SALEM,MO,65560,SUBSTATION,IN SERVICE,DENT,29065,USA,37.60975101,-91.49547705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-10097264.82,4534625.985,38388,153738,UNKNOWN153738,BELLEVIEW,MO,63623,SUBSTATION,IN SERVICE,IRON,29093,USA,37.68218498,-90.70527314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10095972.17,4506607.435,38389,153739,UNKNOWN153739,IRONTON,MO,63650,SUBSTATION,IN SERVICE,IRON,29093,USA,37.4827229,-90.69366113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10049100.99,4517745.116,38390,153740,UNKNOWN153740,FREDERICKTOWN,MO,63645,SUBSTATION,IN SERVICE,MADISON,29123,USA,37.56207525,-90.27261012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10018409.26,4534754.707,38391,153741,UNKNOWN153741,PERRYVILLE,MO,63775,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.6831001,-89.99690157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,-999999,-999999,N,N
-9982264.58,4502582.265,38392,153742,UNKNOWN153742,JACKSON,MO,63755,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.45402412,-89.67220842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9973846.761,4527728.842,38393,153743,UNKNOWN153743,ALTENBURG,MO,63732,SUBSTATION,IN SERVICE,PERRY,29157,USA,37.6331343,-89.59658987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10362683.1,4512635.544,38394,153744,UNKNOWN153744,BUFFALO,MO,65622,SUBSTATION,IN SERVICE,DALLAS,29059,USA,37.5256817,-93.08956615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10326308.44,4520633.462,38395,153745,HUBEN,PHILLIPSBURG,MO,65722,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.58264,-92.762807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/1/2014 0:00,IMAGERY,10/1/2014 0:00,6,345,161,N,Y
-10421822.91,4507625.549,38396,153746,MORGAN,ALDRICH,MO,65601,SUBSTATION,IN SERVICE,DADE,29057,USA,37.48998014,-93.62082809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/1/2014 0:00,IMAGERY,10/1/2014 0:00,3,345,345,N,N
-10421822.26,4507410.234,38397,153747,MORGAN,ALDRICH,MO,65601,SUBSTATION,IN SERVICE,DADE,29057,USA,37.4884454,-93.62082224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/1/2014 0:00,IMAGERY,10/1/2014 0:00,5,161,161,Y,Y
-9677701.865,4545062.484,38398,153748,DAVIESS COUNTY,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.756345,-86.936275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2015 0:00,IMAGERY,5/7/2015 0:00,4,345,345,Y,Y
-10288281.82,4458270.152,38399,153750,TAP153750,NORWOOD,MO,65717,TAP,IN SERVICE,WRIGHT,29229,USA,37.1373587,-92.42120809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9980911.172,4446113.924,38400,153751,TAP153751,ORAN,MO,63771,TAP,IN SERVICE,SCOTT,29201,USA,37.05025443,-89.66005055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9980887.819,4446144.721,38401,153752,TAP153752,ORAN,MO,63771,TAP,IN SERVICE,SCOTT,29201,USA,37.05047524,-89.65984077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9892084.511,4468604.625,38402,153753,TAP153753,GRAND CHAIN,IL,62941,TAP,IN SERVICE,MASSAC,17127,USA,37.21133059,-88.86210708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9892242.777,4468747.641,38403,153754,TAP153754,GRAND CHAIN,IL,62941,TAP,IN SERVICE,MASSAC,17127,USA,37.21235376,-88.86352881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9978668.823,4480690.031,38404,153755,TAP153755,CAPE GIRARDEAU,MO,63701,TAP,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.29774336,-89.63990719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10395809.66,4458652.77,38405,153756,TAP153756,BROOKLINE,MO,65619,TAP,IN SERVICE,GREENE,29077,USA,37.14009869,-93.38714708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10390195.86,4456095.72,38406,153757,TAP153757,SPRINGFIELD,MO,65810,TAP,IN SERVICE,GREENE,29077,USA,37.12178537,-93.33671746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10390275.71,4456211.893,38407,153758,TAP153758,SPRINGFIELD,MO,65810,TAP,IN SERVICE,GREENE,29077,USA,37.12261749,-93.33743478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393472.97,4472134.64,38408,153759,TAP153759,SPRINGFIELD,MO,65802,TAP,IN SERVICE,GREENE,29077,USA,37.23658106,-93.36615624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393471.77,4472168.67,38409,153760,TAP153760,SPRINGFIELD,MO,65802,TAP,IN SERVICE,GREENE,29077,USA,37.23682444,-93.36614546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393056.03,4469390.618,38410,153761,TAP153761,SPRINGFIELD,MO,65802,TAP,IN SERVICE,GREENE,29077,USA,37.21695358,-93.3624108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10393056.89,4469360.265,38411,153762,TAP153762,SPRINGFIELD,MO,65802,TAP,IN SERVICE,GREENE,29077,USA,37.21673645,-93.36241852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10405828.77,4473912.885,38412,153763,TAP153763,WILLARD,MO,65781,TAP,IN SERVICE,GREENE,29077,USA,37.24929778,-93.47715029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10454630.31,4435590.044,38413,153764,TAP153764,MONETT,MO,65708,TAP,IN SERVICE,LAWRENCE,29109,USA,36.97476576,-93.91554201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10307349.28,4427252.967,38414,153765,TAP153765,AVA,MO,65608,TAP,IN SERVICE,DOUGLAS,29067,USA,36.91491001,-92.59249397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10387343.44,4418792.16,38415,153766,TAP153766,SPOKANE,MO,65754,TAP,IN SERVICE,CHRISTIAN,29043,USA,36.85411787,-93.31109369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10386957.88,4449146.562,38416,153767,TAP153767,NIXA,MO,65714,TAP,IN SERVICE,CHRISTIAN,29043,USA,37.07199388,-93.30763019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10386958.86,4449183.85,38417,153768,TAP153768,NIXA,MO,65714,TAP,IN SERVICE,CHRISTIAN,29043,USA,37.07226114,-93.30763902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9894709.972,4444496.166,38418,153770,TAP153770,KEVIL,KY,42053,TAP,IN SERVICE,BALLARD,21007,USA,37.038655,-88.885692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9828968.492,4418751.099,38419,153771,TAP153771,BENTON,KY,42025,TAP,IN SERVICE,MARSHALL,21157,USA,36.85382273,-88.29512623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,10/1/2015 0:00,3,161,161,N,N
-9835213.426,4435477.756,38420,153772,TAP153772,CALVERT CITY,KY,42029,TAP,IN SERVICE,MARSHALL,21157,USA,36.97395991,-88.35122543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9836139.352,4446072.659,38421,153773,TAP153773,CALVERT CITY,KY,42029,TAP,IN SERVICE,MARSHALL,21157,USA,37.04995858,-88.35954317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9803078.113,4450206.979,38422,153777,TAP153777,EDDYVILLE,KY,42038,TAP,IN SERVICE,LYON,21143,USA,37.079594,-88.062549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9881197.011,4436005.599,38423,153780,TAP153780,PADUCAH,KY,42001,TAP,IN SERVICE,MCCRACKEN,21145,USA,36.977748,-88.764303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9882873.307,4456238.807,38424,153781,TAP153781,WEST PADUCAH,KY,42086,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.12281027,-88.77936143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/20/2015 0:00,IMAGERY/OTHER,10/1/2015 0:00,3,161,161,Y,Y
-9883050.07,4457926.6,38425,153782,TAP153782,WEST PADUCAH,KY,42086,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.13489839,-88.78094932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/21/2015 0:00,IMAGERY/OTHER,10/18/2017 0:00,3,161,161,Y,Y
-9830257.166,4439001.487,38426,153790,TAP153790,GILBERTSVILLE,KY,42044,TAP,IN SERVICE,MARSHALL,21157,USA,36.99924454,-88.30670259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9762071.804,4467403.251,38427,153799,TAP153799,DAWSON SPRINGS,KY,42408,TAP,IN SERVICE,HOPKINS,21107,USA,37.20273514,-87.69418306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9752884.957,4463374.452,38428,153800,TAP153800,DAWSON SPRINGS,KY,42408,TAP,IN SERVICE,HOPKINS,21107,USA,37.17390321,-87.61165621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9743354.872,4472568.792,38429,153801,TAP153801,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.239686,-87.526046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9762413.276,4461802.036,38430,153802,TAP153802,DAWSON SPRINGS,KY,42408,TAP,IN SERVICE,HOPKINS,21107,USA,37.16264729,-87.69725056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,3/20/2019 0:00,2,69,69,Y,Y
-9739328.997,4478856.212,38431,153806,TAP153806,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.28463761,-87.48988095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9566213.264,4435764.567,38432,153807,TAP153807,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.97601825,-85.93475586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9565550.534,4435376.647,38433,153808,TAP153808,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.97323428,-85.92880245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-9566436.029,4435829.553,38434,153809,TAP153809,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.97648462,-85.93675699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9569457.784,4432552.884,38435,153810,TAP153810,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.95296603,-85.96390188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9569197.978,4435968.533,38436,153811,TAP153811,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.977482,-85.961568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562229.99,4427165.04,38437,153812,TAP153812,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.91427849,-85.8989735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,N,N
-9561446.342,4458637.023,38438,153813,TAP153813,CAVE CITY,KY,42127,TAP,IN SERVICE,BARREN,21009,USA,37.13998592,-85.89193387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9564469.203,4430591.41,38439,153814,TAP153814,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.93888389,-85.91908869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562153.481,4438038.03,38440,153815,TAP153815,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.99233207,-85.89828621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9566214.627,4435742.909,38441,153816,TAP153816,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.97586282,-85.93476811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9566271.047,4435748.38,38442,153817,TAP153817,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.97590208,-85.93527493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-10001000.98,4420685.23,38443,153821,TAP153821,BLOOMFIELD,MO,63825,TAP,IN SERVICE,STODDARD,29207,USA,36.86772406,-89.84052037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2015 0:00,IMAGERY,9/28/2015 0:00,3,345,345,N,N
-9828985.37,4418705.83,38444,153822,TAP153822,BENTON,KY,42025,TAP,IN SERVICE,MARSHALL,21157,USA,36.85349733,-88.29527785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2015 0:00,IMAGERY,10/1/2015 0:00,3,69,69,Y,Y
-10384613.02,4462678.887,38445,153823,HOLLAND,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.16892431,-93.28656598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-10402444.24,4456740.578,38446,153824,UNKNOWN153824,REPUBLIC,MO,65738,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.12640419,-93.44674649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9928362.571,4440125.424,38447,153825,UNKNOWN153825,CAIRO,IL,62914,SUBSTATION,IN SERVICE,ALEXANDER,17003,USA,37.00730762,-89.18799844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9839739.085,4439242.897,38448,153826,UNKNOWN153826,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.00097648,-88.39188012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9882769.57,4459651.533,38449,153827,UNKNOWN153827,WEST PADUCAH,KY,42086,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.14725051,-88.77842954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,161,161,N,N
-9834298.594,4446338.01,38450,153828,UNKNOWN153828,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.05186101,-88.34300735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,161,161,Y,Y
-10345383.84,4463787.255,38451,153829,UNKNOWN153829,FORDLAND,MO,65652,SUBSTATION,IN SERVICE,WEBSTER,29225,USA,37.17685792,-92.9341642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-10464489.91,4433419.439,38452,153830,UNKNOWN153830,PIERCE CITY,MO,65723,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,36.95918651,-94.00411229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-10417493.66,4451860,38453,153831,UNKNOWN153831,BILLINGS,MO,65610,SUBSTATION,IN SERVICE,CHRISTIAN,29043,USA,37.09143986,-93.58193773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10005198.84,4452662.32,38454,153832,UNKNOWN153832,ADVANCE,MO,63730,SUBSTATION,IN SERVICE,STODDARD,29207,USA,37.09718877,-89.87823039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,3,69,69,Y,Y
-9970853.058,4425025.448,38455,153833,UNKNOWN153833,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.89890966,-89.56969698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,-999999,-999999,N,N
-10442463.32,4452698.081,38456,153834,UNKNOWN153834,MT VERNON,MO,65712,SUBSTATION,IN SERVICE,LAWRENCE,29109,USA,37.097445,-93.806244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9891873.46,4468426.59,38457,153835,JOPPA STATION,GRAND CHAIN,IL,62941,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.21005686,-88.86021118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,3/31/2015 0:00,IMAGERY,12/9/2015 0:00,11,161,-999999,Y,Y
-10395670.35,4460362.05,38458,153836,SOUTHWEST,BROOKLINE,MO,65619,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.15233789,-93.38589564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2014 0:00,IMAGERY,9/11/2014 0:00,5,161,161,Y,Y
-10394430.36,4462996.322,38459,153837,BROOKLINE,SPRINGFIELD,MO,65807,SUBSTATION,IN SERVICE,GREENE,29077,USA,37.17119657,-93.37475662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/30/2014 0:00,IMAGERY,9/30/2014 0:00,6,345,161,N,Y
-9674366.892,4419612.214,38460,153838,RUSSELLVILLE NORTH,RUSSELLVILLE,KY,42276,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.8600122,-86.90631643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/28/2015 0:00,IMAGERY,9/28/2015 0:00,1,69,69,Y,Y
-9051236.368,4771177.204,38461,153839,BELMONT,SAINT MARYS,WV,26170,SUBSTATION,IN SERVICE,PLEASANTS,54073,USA,39.34476495,-81.30863969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/markets-and-operations/transmission-service/transmission-facilities.aspx",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,8,765,-999999,N,N
-9051377.221,4771591.608,38462,153840,TAP153840,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.34764379,-81.309905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,138,138,Y,Y
-9051474.697,4771757.392,38463,153841,TAP153841,SAINT MARYS,WV,26170,TAP,IN SERVICE,PLEASANTS,54073,USA,39.34879545,-81.31078064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,138,138,Y,Y
-9060539.385,5018994.636,38464,153842,UNKNOWN153842,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.04508953,-81.39221012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9058228.149,5033819.734,38465,153843,UNKNOWN153843,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.14545337,-81.37144793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9055651.718,4772368.376,38466,153844,UNKNOWN153844,MARIETTA,OH,45750,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.35303962,-81.34830346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9061805.53,5011320.038,38467,153845,LAKEMORE,UNIONTOWN,OH,44685,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,40.99307335,-81.40358409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,2,138,-999999,Y,N
-9055797.408,5034475.902,38468,153846,EAST KENT,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.14989199,-81.34961222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9053207.136,5034833.015,38469,153847,BRADY,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.15230755,-81.3263434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,-999999,-999999,N,N
-9044460.422,5035152.345,38470,153848,RAVENNA,RAVENNA,OH,44266,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.15446745,-81.24777034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9060808.44,4990194.557,38471,153849,PACKARD,CANTON,OH,44709,SUBSTATION,IN SERVICE,STARK,39151,USA,40.8496789,-81.39462708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,-999999,Y,N
-9055835.41,5057509.186,38472,153850,AURORA,AURORA,OH,44202,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.30550927,-81.34995359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9053970.883,5029650.786,38473,153851,BRIMFIELD,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.11724568,-81.33320426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9055522.657,5053873.225,38474,153852,CHILLICOTHE,AURORA,OH,44202,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.28096864,-81.34714408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9055459.225,5011928.032,38475,153853,CONGRESS,HARTVILLE,OH,44632,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,40.99719565,-81.34657426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9061514.831,5020710.642,38476,153854,GILCHRIST,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0567145,-81.4009727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,138,-999999,Y,N
-9052891.064,5006675.278,38477,153855,HARTVILLE,HARTVILLE,OH,44632,SUBSTATION,IN SERVICE,STARK,39151,USA,40.96157257,-81.32350409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9059017.624,5034555.414,38478,153856,KENT,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.15042983,-81.37853991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9043151.371,5054393.944,38479,153857,MANTUA,MANTUA,OH,44255,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.28448376,-81.23601093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9061314.214,5019966.536,38480,153858,MOGADORE,MOGADORE,OH,44260,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.05167385,-81.39917052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9055015.66,5050875.304,38481,153859,PAGE,STREETSBORO,OH,44241,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.26072747,-81.34258965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9044190.578,5031437.208,38482,153860,PROSPECT,RAVENNA,OH,44266,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.12933435,-81.24534629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9054424.195,5050089.995,38483,153861,SHALERSVILLE,STREETSBORO,OH,44241,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.25542423,-81.33727643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9045476.173,5038750.727,38484,153862,SUMNER,RAVENNA,OH,44266,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.17880152,-81.25689499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9054482.346,4974486.093,38485,153863,UNKNOWN153863,CANTON,OH,44707,SUBSTATION,IN SERVICE,STARK,39151,USA,40.74285221,-81.33779881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,9/20/2018 0:00,8,345,138,Y,Y
-9053571.438,4978951.185,38486,153864,SOUTH EAST CANTON,CANTON,OH,44707,SUBSTATION,IN SERVICE,STARK,39151,USA,40.77323492,-81.32961598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,345,138,N,Y
-9056510.579,4979991.537,38487,153865,SUNNYSIDE,CANTON,OH,44707,SUBSTATION,IN SERVICE,STARK,39151,USA,40.780312,-81.35601874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Carrollton-Sunnyside/docs/Carrollton-Sunnyside_FactSheet.pdf#view=Fit",6/25/2014 0:00,IMAGERY,9/20/2018 0:00,8,138,138,Y,Y
-9056376.071,5076037.861,38488,153866,NORWAY,SOUTH RUSSELL,OH,44022,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.43042366,-81.35481044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9050765.248,5033196.707,38489,153867,WEST RAVENNA,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.14123866,-81.30440755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,-999999,Y,N
-9061688.404,5069531.056,38490,153868,MAXWELL,SOLON,OH,44139,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.38658418,-81.40253193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9053578.487,5089766.779,38491,153869,NELSON,CHESTERLAND,OH,44026,SUBSTATION,IN SERVICE,GEAUGA,39055,USA,41.5228249,-81.3296793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,138,138,Y,Y
-9054324.196,4983070.485,38492,153870,REPUBLIC STEEL,CANTON,OH,44704,SUBSTATION,IN SERVICE,STARK,39151,USA,40.80125237,-81.33637813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9054277.95,4990461.168,38493,153871,NORTHEAST CANTON,CANTON,OH,44705,SUBSTATION,IN SERVICE,STARK,39151,USA,40.85149053,-81.33596269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,69,Y,Y
-9053094.85,4982728.602,38494,153872,WAGENHALS,CANTON,OH,44704,SUBSTATION,IN SERVICE,STARK,39151,USA,40.7989275,-81.32533472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,138,138,Y,Y
-9055592.169,5062764.843,38495,153873,TREAT,AURORA,OH,44202,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.34096559,-81.34776852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9058943.724,5024569.665,38496,153874,OLD FORGE,KENT,OH,44240,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.08284969,-81.37787605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9058758.862,4975452.107,38497,153875,FAIRCREST,CANTON,OH,44706,SUBSTATION,IN SERVICE,STARK,39151,USA,40.74942662,-81.3762154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,138,138,Y,Y
-9042144.995,5030006.265,38498,153876,HANNA,RAVENNA,OH,44266,SUBSTATION,IN SERVICE,PORTAGE,39133,USA,41.11965137,-81.2269705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,345,138,N,Y
-9056669.48,4962375.02,38499,153877,EAST SPARTA,EAST SPARTA,OH,44626,SUBSTATION,IN SERVICE,STARK,39151,USA,40.66037252,-81.35744617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9050970.892,4960640.777,38500,153878,MAGNOLIA,MAGNOLIA,OH,44643,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.6485535,-81.30625489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9354044.832,4983047.532,38501,153879,EAST LIMA SUBSTATION,LIMA,OH,45807,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.80109629,-84.0288144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/6/2016 0:00,13,345,138,N,N
-9343413.699,4839984.562,38502,153880,TAP153880,YELLOW SPRINGS,OH,45387,TAP,IN SERVICE,GREENE,39057,USA,39.82113855,-83.93331332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,69,69,Y,Y
-9347561.628,4840287.365,38503,153881,TAP153881,FAIRBORN,OH,45324,TAP,IN SERVICE,GREENE,39057,USA,39.82322771,-83.97057479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,69,69,Y,Y
-9356371.92,4834829.635,38504,153882,TAP153882,FAIRBORN,OH,45324,TAP,IN SERVICE,GREENE,39057,USA,39.785563,-84.049719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,69,69,Y,Y
-9360148.898,4835680.328,38505,153883,UNKNOWN153883,DAYTON,OH,45433,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.79143514,-84.08364817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,69,69,Y,Y
-9373976.849,4810262.576,38506,153884,TAP153884,MIAMISBURG,OH,45342,TAP,IN SERVICE,MONTGOMERY,39113,USA,39.61576627,-84.20786676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,69,69,Y,Y
-9356730.93,4836821.868,38507,153885,UNKNOWN153885,DAYTON,OH,45433,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.79931413,-84.05294404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,Y,Y
-9340136.931,5042506.289,38508,153886,UNKNOWN153886,DESHLER,OH,43516,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.20418888,-83.90387761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9361588.808,5073150.372,38509,153887,UNKNOWN153887,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.4109729,-84.0965831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9361570.633,5073254.946,38510,153888,UNKNOWN153888,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.41167744,-84.09641983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9357450.876,5001091.296,38511,153889,UNKNOWN153889,COLUMBUS GROVE,OH,45830,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,40.92368208,-84.05941142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9346041.49,5004410.9,38512,153890,UNKNOWN153890,PANDORA,OH,45877,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,40.94621009,-83.95691917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9350271.157,5027401.675,38513,153891,UNKNOWN153891,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.10202283,-83.99491491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9346952.594,5028747.399,38514,153892,UNKNOWN153892,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.11113163,-83.96510375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9341933.006,5039198.556,38515,153893,UNKNOWN153893,DESHLER,OH,43516,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.18182933,-83.92001203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9341806.785,5028470.151,38516,153894,UNKNOWN153894,LEIPSIC,OH,45856,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.10925513,-83.91887816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9339937.903,4964332.457,38517,153895,UNKNOWN153895,HARROD,OH,45850,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.67371012,-83.90208971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9354298.372,5016335.451,38518,153896,UNKNOWN153896,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.027071,-84.031092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9347311.556,4842177.438,38519,153897,ENON,FAIRBORN,OH,45324,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.83626661,-83.96832836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,-999999,Y,Y
-9343355.444,4839918.346,38520,153898,YELLOW SPRINGS,YELLOW SPRINGS,OH,45387,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.8206817,-83.93279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,69,69,Y,Y
-9377166.599,4885169.891,38521,153899,PIQUA POWER PLANT,PIQUA,OH,45356,SUBSTATION,IN SERVICE,MIAMI,39109,USA,40.13218647,-84.23652078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,3,69,-999999,Y,N
-9369738.728,4857493.732,38522,153900,MIAMI,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.94183662,-84.16979508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,345,-999999,N,N
-9351007.846,4823678.237,38523,153901,GREENE,XENIA,OH,45385,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.70854121,-84.0015327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/2/2015 0:00,10,345,69,N,Y
-9371225.758,4964921.625,38524,153902,SOUTHWEST LIMA,LIMA,OH,45806,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.67772407,-84.1831533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,345,138,N,Y
-9360428.968,4907976.228,38525,153903,SHELBY,SIDNEY,OH,45365,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.28864335,-84.08616407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,345,138,N,Y
-9368705.59,4975485.045,38526,153904,EASTOWN ROAD,LIMA,OH,45805,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.74965078,-84.16051424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9367760.511,4967315.522,38527,153905,SHAWNEE ROAD,LIMA,OH,45806,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.69403101,-84.15202445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9365267.546,4971345.706,38528,153906,WEST LIMA,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.72147513,-84.12962977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,4,138,138,Y,Y
-9365255.045,4969326.786,38529,153907,ORDINANCE JUNCTION,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.70772841,-84.12951747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9362807.745,4968362.57,38530,153908,STERLING,FORT SHAWNEE,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.70116212,-84.107533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9359854.837,4974536.057,38531,153909,EAST SIDE LIMA,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.74319226,-84.08100657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9352268.283,4974840.554,38532,153910,THAYER ROAD,LIMA,OH,45801,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.74526464,-84.0128554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9352654.453,4994019.786,38533,153911,ROCKPORT,COLUMBUS GROVE,OH,45830,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.87566666,-84.01632442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,138,Y,Y
-9352313.892,4994025.935,38534,153912,ROCKPORT,COLUMBUS GROVE,OH,45830,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.87570843,-84.01326511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,1,138,138,Y,Y
-9366253.591,4829811.649,38535,153913,OVERLOOK,DAYTON,OH,45403,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.75091484,-84.13848756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,138,-999999,Y,N
-9357610.715,4826082.555,38536,153914,KNOLLWOOD,BEAVERCREEK,OH,45432,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.72515492,-84.06084728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9367535.841,4978639.32,38537,153915,NORTHWEST LIMA,LIMA,OH,45807,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.77111328,-84.15000621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9360059.297,4980000.919,38538,153916,FORD LIMA,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.78037581,-84.08284327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9348869.693,4823107.364,38539,153917,TREBEIN,XENIA,OH,45385,SUBSTATION,IN SERVICE,GREENE,39057,USA,39.70459592,-83.98232535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,69,Y,Y
-9413147.49,5082879.286,38540,153918,UNKNOWN153918,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.47648571,-84.55974262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,0,-999999,-999999,N,N
-9408508.11,5082097.999,38541,153919,UNKNOWN153919,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.4712271,-84.51806636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,0,-999999,-999999,N,N
-9395371.747,5047197.805,38542,153920,UNKNOWN153920,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.2358894,-84.40006041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,1,-999999,-999999,N,N
-9404980.347,4741491.646,38543,153921,TAP153921,CINCINNATI,OH,45206,TAP,IN SERVICE,HAMILTON,39061,USA,39.13823297,-84.48637593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2016 0:00,IMAGERY,1/24/2018 0:00,3,138,138,Y,Y
-9415104.43,5082363.297,38544,153922,UNKNOWN153922,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.47301279,-84.57732211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9408777.65,5083076.46,38545,153923,UNKNOWN153923,BRYAN,OH,43506,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.47781277,-84.52048768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9415053.469,4947747.971,38546,153924,UNKNOWN153924,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.56062224,-84.57686432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9394240.252,4945544.625,38547,153925,UNKNOWN153925,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.54558345,-84.38989601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9394851.077,5026007.97,38548,153926,UNKNOWN153926,OAKWOOD,OH,45873,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.09258793,-84.39538314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9416887.431,5032907.084,38549,153927,UNKNOWN153927,PAULDING,OH,45879,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.13927929,-84.59333908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9379745.154,4923882.606,38550,153928,UNKNOWN153928,ANNA,OH,45302,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.397551,-84.25968433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9387800.006,4856811.938,38551,153929,WEST MILTON,WEST MILTON,OH,45383,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.9371407,-84.3320423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,8,345,69,N,Y
-9383181.652,4809085.83,38552,153930,O. H. HUTCHINGS STATION,MIAMISBURG,OH,45342,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.60762264,-84.29055491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,Y,N
-9383291.718,4809193.78,38553,153931,O. H. HUTCHINGS STATION,MIAMISBURG,OH,45342,SUBSTATION,IN SERVICE,MONTGOMERY,39113,USA,39.60836974,-84.29154366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,69,-999999,Y,N
-9416861.77,5014735.465,38554,153932,HAVILAND,HAVILAND,OH,45851,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.01622719,-84.59310856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,-999999,N,Y
-9109211.358,4646563.058,38555,153933,JOHN AMOS,WINFIELD,WV,25213,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.47371051,-81.82943789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Internet/Other, https://www.firstenergycorp.com/content/dam/corporate/generationmap/files/Pleasants%20Facts.pdf",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,5,765,-999999,N,N
-9108023.85,4264985.419,38556,153934,TAP153934,MORGANTON,NC,28655,TAP,IN SERVICE,BURKE,37023,USA,35.74059004,-81.81877032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9107474.075,4217043.078,38557,153935,TAP153935,BOSTIC,NC,28018,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.39025906,-81.81383161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9107485.534,4216919.171,38558,153936,TAP153936,BOSTIC,NC,28018,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.38935165,-81.81393455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9106004.92,4461918.487,38559,153937,TAP153937,ST PAULS,VA,28384,TAP,IN SERVICE,TAZEWELL,51185,USA,37.16348095,-81.80063397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9105711.493,4081244.097,38560,153938,TAP153938,KINARDS,SC,29355,TAP,IN SERVICE,LAURENS,45059,USA,34.3896561,-81.79799807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9106606.659,4365271.478,38561,153939,TAP153939,MOUNTAIN CITY,TN,37683,TAP,IN SERVICE,JOHNSON,47091,USA,36.46844405,-81.80603948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9106265.61,4360809.404,38562,153940,TAP153940,MOUNTAIN CITY,TN,37683,TAP,IN SERVICE,JOHNSON,47091,USA,36.43620283,-81.80297579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9118352.225,3952748.445,38563,153941,UNKNOWN153941,BEECH ISLAND,SC,29842,SUBSTATION,NOT AVAILABLE,AIKEN,45003,USA,33.43171751,-81.9115517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9120752.367,3954204.232,38564,153942,UNKNOWN153942,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.44263061,-81.93311254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,2,115,115,Y,Y
-9105045.354,3968351.371,38565,153943,UNKNOWN153943,WARRENVILLE,SC,29851,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.54861108,-81.79201404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,115,-999999,Y,N
-9121629.526,4857087.356,38566,153944,UNKNOWN153944,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.93903771,-81.94099219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
