X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9118222.274,4846556.147,38567,153945,TAP153945,PHILO,OH,43771,TAP,IN SERVICE,MUSKINGUM,39119,USA,39.86646416,-81.91038432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9118158.04,4846590.658,38568,153946,UNKNOWN153946,PHILO,OH,43771,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.8667021,-81.90980731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9116741.066,4988201.477,38569,153947,TAP153947,WOOSTER,OH,44691,TAP,IN SERVICE,WAYNE,39169,USA,40.83613432,-81.89707841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9111067.845,4637822.314,38570,153948,UNKNOWN153948,NITRO,WV,25143,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.41221193,-81.846115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,3,69,-999999,Y,N
-9117508.523,4642880.412,38571,153949,UNKNOWN153949,SCOTT DEPOT,WV,25560,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.44780635,-81.90397259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,2,138,-999999,Y,Y
-9105947.392,4007591.409,38572,153951,UNKNOWN153951,JOHNSTON,SC,29832,SUBSTATION,IN SERVICE,EDGEFIELD,45037,USA,33.8418899,-81.80011719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,0,-999999,-999999,N,N
-9105049.732,4167924.198,38573,153952,TAP153952,COWPENS,SC,29330,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.02974568,-81.79205337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,12/16/2016 0:00,3,100,100,Y,Y
-9106598.427,4167622.058,38574,153953,UNKNOWN153953,COWPENS,SC,29330,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.02752314,-81.80596554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,1,-999999,-999999,N,N
-9106583.638,4167605.023,38575,153954,TAP153954,COWPENS,SC,29330,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.02739782,-81.80583268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,N,N
-9110555.781,4566122.894,38576,153955,SHARPLES,YOLYN,WV,25654,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.90577058,-81.84151505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/BlairDanville/docs/Blair-Danville_Factsheet_V6.pdf",12/20/2016 0:00,IMAGERY,2/18/2019 0:00,2,-999999,-999999,N,N
-9121384.246,4571757.191,38577,153956,TAP153956,PECKS MILL,WV,25547,TAP,IN SERVICE,LOGAN,54045,USA,37.94569511,-81.9387888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/1/2017 0:00,5,138,138,Y,Y
-9105076.808,4566620.543,38578,153957,UNKNOWN153957,YOLYN,WV,25654,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.90929778,-81.7922966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,N,N
-9112941.289,4525246.4,38579,153958,GILBERT,GILBERT,WV,25621,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.61547189,-81.86294443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",8/4/2016 0:00,IMAGERY,2/6/2019 0:00,2,46,46,N,N
-9104971.135,3968323.911,38580,153959,TAP153959,WARRENVILLE,SC,29851,TAP,IN SERVICE,AIKEN,45003,USA,33.54840549,-81.79134732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,3,115,115,Y,Y
-9104751.08,3988283.13,38581,153960,UNKNOWN153960,TRENTON,SC,29847,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.69770551,-81.78937053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,115,115,Y,Y
-9111585.745,4089166.338,38582,153961,UNKNOWN153961,CLINTON,SC,29325,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.44836335,-81.85076737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,1,100,100,N,N
-9111752.015,4088920.472,38583,153962,TAP153962,CLINTON,SC,29325,TAP,IN SERVICE,LAURENS,45059,USA,34.446542,-81.852261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,100,100,N,N
-9106364.551,3973029.042,38584,153963,UNKNOWN153963,GRANITEVILLE,SC,29829,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.58362436,-81.80386459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2017 0:00,IMAGERY,3/6/2017 0:00,2,230,230,Y,Y
-9118447.57,5082904.433,38585,153964,UNKNOWN153964,WESTLAKE,OH,44145,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47665496,-81.9124082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9115019.183,5082660.484,38586,153965,UNKNOWN153965,WESTLAKE,OH,44145,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47501307,-81.88161047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9107445.391,5083066.841,38587,153966,UNKNOWN153966,LAKEWOOD,OH,44107,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47774803,-81.81357394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9111960.513,4861440.768,38588,153967,BRIDGEVILLE,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.96901585,-81.85413397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9116189.165,4969766.533,38589,153968,MORELAND,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.71072287,-81.8921206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9112510.441,5032217.772,38590,153969,MEDINA,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.1346157,-81.85907406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9118319.489,5014552.103,38591,153970,ACME HILL,SEVILLE,OH,44273,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01498435,-81.91125762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9112606.198,5047395.621,38592,153971,BRUNSWICK,BRUNSWICK,OH,44212,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.2372257,-81.85993426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,-999999,-999999,N,N
-9116627.93,5031190.651,38593,153972,HERITAGE,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.12766603,-81.89606209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9115145.259,5037358.906,38594,153973,NORTH MEDINA,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.1693904,-81.88274303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,4,345,-999999,N,N
-9104854.838,5007309.857,38595,153974,RITTMAN,RITTMAN,OH,44270,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.96587717,-81.79030261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9113284.173,5030056.189,38596,153975,RYAN,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.11998922,-81.86602461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9115468.706,5016081.106,38597,153976,SEVILLE,SEVILLE,OH,44273,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.02534731,-81.88564861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9114637.108,4892672.02,38598,153977,CONESVILLE STATION,CONESVILLE,OH,43811,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.18369271,-81.87817824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,345,-999999,N,N
-9110885.866,4974750.158,38599,153978,APPLE CREEK,APPLE CREEK,OH,44606,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.74464942,-81.84448026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9109763.451,5064605.977,38600,153979,FOWLES,MIDDLEBURG HEIGHTS,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.35338189,-81.83439743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,18,138,138,Y,Y
-9121657.814,4979677.765,38601,153980,WOOSTER,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.77817762,-81.94124631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9116829.498,4986963.667,38602,153981,EAST WOOSTER,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.82772102,-81.89787281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/NorthWooster1/docs/NorthWooster_FactSheet_V5.pdf",6/25/2014 0:00,IMAGERY,9/21/2018 0:00,4,138,138,Y,Y
-9116154.336,4984272.596,38603,153982,CANAL ROAD,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.80942631,-81.89180773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9114734.046,5033050.695,38604,153983,WEST MEDINA,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.14025086,-81.87904905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,1,-999999,-999999,N,N
-9116977.463,4910175.094,38605,153984,WEST COSHOCTON,COSHOCTON,OH,43812,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.303709,-81.899202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9117480.23,4846366.03,38606,153985,PHILO,PHILO,OH,43771,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.8651533,-81.90371844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/14/2014 0:00,IMAGERY,10/7/2015 0:00,12,138,138,Y,Y
-9111784.965,4902395.119,38607,153986,SOUTH COSHOCTON,COSHOCTON,OH,43812,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.250389,-81.852557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,69,Y,Y
-9116786.618,4997757.011,38608,153987,NORTH WAYNE,CRESTON,OH,44217,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.90104669,-81.89748761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9117858.222,4938869.227,38609,153988,BUCKHORN,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.50000035,-81.90711399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9112140.193,5070955.711,38610,153989,IX CENTER,BROOKPARK,OH,44142,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.3961853,-81.85574806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9114155.358,4849897.94,38611,153990,CHANDLERSVILLE,CHANDLERSVILLE,OH,43727,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.88950173,-81.8738506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,138,138,Y,Y
-9120166.413,4940660.482,38612,153991,SOUTH MILLERSBURG,KILLBUCK,OH,44637,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.51223502,-81.92784883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9108933.482,4645861.203,38613,153992,AMOS,WINFIELD,WV,25213,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.4687743,-81.82694169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,12,345,-999999,N,N
-9096795.557,4512111.523,38614,153993,TAP153993,HANOVER,WV,24839,TAP,IN SERVICE,WYOMING,54109,USA,37.52194829,-81.71790485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9096881.004,4865293.551,38615,153996,TAP153996,NEW CONCORD,OH,43762,TAP,IN SERVICE,GUERNSEY,39059,USA,39.99553563,-81.71867244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9096391.864,5082504.224,38616,153997,UNKNOWN153997,CLEVELAND,OH,44113,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47396133,-81.71427841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,138,-999999,Y,N
-9098356.283,5079914.123,38617,153998,UNKNOWN153998,CLEVELAND,OH,44102,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.45652583,-81.73192509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,138,138,Y,Y
-9102143.288,4990227.058,38618,153999,TAP153999,ORRVILLE,OH,44667,TAP,IN SERVICE,WAYNE,39169,USA,40.84989976,-81.76594434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,138,138,Y,Y
-9103416.113,4638542.379,38619,154000,UNKNOWN154000,CHARLESTON,WV,25313,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.41728019,-81.77737832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/9/2016 0:00,IMAGERY,12/9/2016 0:00,2,-999999,-999999,N,N
-9095373.536,4629349.041,38620,154001,WARDS HOLLOW,CHARLESTON,WV,25303,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35254524,-81.70513062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/SouthCharleston/docs/Boone-SouthCharleston_FactSheet.v3.pdf",12/19/2016 0:00,IMAGERY,2/18/2019 0:00,3,138,-999999,Y,N
-9098418.995,4630094.52,38621,154002,UNKNOWN154002,DUNBAR,WV,25064,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35779669,-81.73248844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,1,138,138,Y,Y
-9098422.174,4632779.271,38622,154003,TAP154003,DUNBAR,WV,25064,TAP,IN SERVICE,KANAWHA,54039,USA,38.376706,-81.732517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-9101019.81,5075017.003,38623,154004,FOX,BROOKLYN,OH,44144,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.4235476,-81.75585197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,10,345,138,N,Y
-9094696.121,4986476.936,38624,154005,DALTON,DALTON,OH,44618,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.82441245,-81.6990453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9102980.128,5045771.446,38625,154006,STONEY,HINCKLEY,OH,44233,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.22625313,-81.7734618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9094534.692,5013957.343,38626,154007,STAR,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01095287,-81.69759515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,345,-999999,N,N
-9092874.073,4806309.143,38627,154008,MUSKINGUM RIVER,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.58840286,-81.68267756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,10,345,-999999,N,N
-9100165.635,5079663.41,38628,154009,CLINTON,CLEVELAND,OH,44102,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.45483788,-81.74817878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,5,138,138,Y,Y
-9098918.189,5035671.486,38629,154010,GRANGER,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.1579787,-81.73697278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9095441.33,4952181.616,38630,154011,TRAIL,DUNDEE,OH,44624,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.59087355,-81.70573963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9102134.158,4990252.928,38631,154012,AMPOR,ORRVILLE,OH,44667,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.85007555,-81.76586232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/5/2015 0:00,IMAGERY,10/5/2015 0:00,2,138,-999999,Y,N
-9087923.078,4163097.1,38632,154013,TAP154013,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,34.99423035,-81.63820202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,115,115,Y,Y
-9087232.437,4176533.299,38633,154014,TAP154014,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.09304876,-81.63199788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9086859.474,4132474.913,38634,154015,TAP154015,UNION,SC,29379,TAP,IN SERVICE,UNION,45087,USA,34.76856908,-81.6286475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9084609.575,4040090.778,38635,154016,TAP154016,SALUDA,SC,29138,TAP,IN SERVICE,SALUDA,45081,USA,34.0840299,-81.60843631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9084921.803,4046412.981,38636,154017,TAP154017,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.131054,-81.61124111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9084311.916,4049161.296,38637,154018,TAP154018,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.15148762,-81.6057624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9083500.494,4053708.013,38638,154019,TAP154019,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.18528144,-81.59847327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9084825.356,4521521,38639,154020,TAP154020,LA MARQUE,WV,77568,TAP,IN SERVICE,WYOMING,54109,USA,37.58895804,-81.61037471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9085080.058,3260572.266,38640,154021,UNKNOWN154021,HAINES CITY,FL,33844,SUBSTATION,IN SERVICE,POLK,12105,USA,28.09195579,-81.61266273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9086586.798,3550293.775,38641,154022,KENNEDY,JACKSONVILLE,FL,32206,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.362983,-81.62619801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,5,-999999,-999999,N,N
-9084567.901,3550758.95,38642,154023,UNKNOWN154023,JACKSONVILLE,FL,32277,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.36658851,-81.60806195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9083742.663,3550755.656,38643,154024,UNKNOWN154024,JACKSONVILLE,FL,32277,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.36656298,-81.60064871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9087162.772,4266840.844,38644,154025,UNKNOWN154025,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.75411745,-81.63137207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9086937.508,5029767.17,38645,154026,TAP154026,AKRON,OH,44333,TAP,IN SERVICE,SUMMIT,39153,USA,41.11803331,-81.62934849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9085632.174,5014934.44,38646,154027,TAP154027,BARBERTON,OH,44203,TAP,IN SERVICE,SUMMIT,39153,USA,41.01757583,-81.61762248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9083556.174,5019831.255,38647,154028,TAP154028,NORTON,OH,44203,TAP,IN SERVICE,SUMMIT,39153,USA,41.05075741,-81.59897345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9085794.627,4867562.677,38648,154029,UNKNOWN154029,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.01114985,-81.61908181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,2,-999999,-999999,Y,Y
-9085970.309,4168533.022,38649,154030,TAP154030,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.034224,-81.62066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,2,115,115,Y,Y
-9087332.214,4580629.946,38650,154031,TAP154031,MADISON,WV,25130,TAP,IN SERVICE,BOONE,54005,USA,38.00852335,-81.6328942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-9083652.081,4567744.152,38651,154032,TAP154032,TWILIGHT,WV,25204,TAP,IN SERVICE,BOONE,54005,USA,37.917261,-81.599835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,2,-999999,-999999,Y,Y
-9086258.67,4589128.397,38652,154033,UNKNOWN154033,SETH,WV,25181,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.06865069,-81.62325039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,138,138,Y,Y
-9084552.696,4627951.273,38653,154034,UNKNOWN154034,CHARLESTON,WV,25311,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.34269777,-81.60792536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,0,-999999,-999999,N,N
-9087564.865,4629698.325,38654,154035,WASHINGTON ST,CHARLESTON,WV,25301,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.35500578,-81.63498413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/westvirginia/Charleston/docs/Charleston%20Area%20Improvements%20Fact-Final.pdf",8/4/2016 0:00,IMAGERY,2/18/2019 0:00,1,-999999,-999999,N,N
-9084412.532,4065304.549,38655,154037,TAP154037,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.27141229,-81.60666624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,100,100,N,N
-9083838.196,3983496.305,38656,154038,TAP154038,AIKEN,SC,29805,TAP,IN SERVICE,AIKEN,45003,USA,33.66192244,-81.60150689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,115,115,Y,Y
-9084514.247,3244095.406,38657,154039,UNKNOWN154039,LAKE WALES,FL,33859,SUBSTATION,IN SERVICE,POLK,12105,USA,27.96129941,-81.60757996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9083583.856,3237629.663,38658,154040,UNKNOWN154040,LAKE WALES,FL,33853,SUBSTATION,IN SERVICE,POLK,12105,USA,27.90998478,-81.59922213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,N,N
-9088121.017,3545956.542,38659,154041,GEORGIA,JACKSONVILLE,FL,32202,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.32935921,-81.63998014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,-999999,-999999,N,N
-9087426.392,4762531.075,38660,154042,UNKNOWN154042,BELPRE,OH,45714,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.28467382,-81.63374021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9087279.985,4762288.729,38661,154043,UNKNOWN154043,BELPRE,OH,45714,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.28298875,-81.63242502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-9085174.335,5014016.951,38662,154044,B&W SUSBTATION,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01135692,-81.61350964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,0,-999999,-999999,N,N
-9086889.358,5029762.333,38663,154045,ROSEMONT,AKRON,OH,44333,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.11800058,-81.62891595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/5/2015 0:00,1,138,138,Y,Y
-9084701.435,5085823.26,38664,154046,BALDWIN,CLEVELAND,OH,44106,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.49629689,-81.6092615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/24/2014 0:00,IMAGERY,10/6/2015 0:00,2,138,138,Y,Y
-9086979.184,5048301.682,38665,154047,BRUSH,RICHFIELD,OH,44286,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.24334604,-81.62972287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,1,138,138,Y,Y
-9084016.139,5000506.934,38666,154048,CLINTON,CANAL FULTON,OH,44614,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,40.91971559,-81.60310539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9087992.746,5013829.746,38667,154049,JOHNSONS CORNERS,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01008794,-81.63882785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9087167.332,5033878.11,38668,154050,WEST AKRON,AKRON,OH,44333,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.14584827,-81.63141303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,6,138,138,Y,Y
-9083566.915,5019370.934,38669,154051,TUSC,NORTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.04763891,-81.59906994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9083916.872,4903603.537,38670,154052,NEWCOMERSTOWN,NEWCOMERSTOWN,OH,43832,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.25867364,-81.60221366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/14/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,138,Y,Y
-9087286.255,3250515.87,38671,154053,CYPRESSWOOD,DUNDEE,FL,33838,SUBSTATION,IN SERVICE,POLK,12105,USA,28.01223055,-81.63248134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9084638.888,5086151.818,38672,154055,UNIVERSITY CIRCLE,CLEVELAND,OH,44106,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.4985075,-81.60869964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,4,138,138,Y,Y
-9085876.809,3298015.077,38673,154056,GIFFORD,WINTER GARDEN,FL,34787,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.38827429,-81.61982007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/24/2015 0:00,4,230,69,N,Y
-9083750.696,3341049.828,38674,154057,ZELLWOOD,ZELLWOOD,FL,32798,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.72782636,-81.60072087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/29/2015 0:00,1,69,69,Y,Y
-9087583.918,3310173.264,38675,154058,AVALON,KISSIMMEE,FL,34747,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.48431556,-81.63515529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/22/2015 0:00,6,230,69,N,N
-9083421.083,3237067.332,38676,154059,LAKE WALES,LAKE WALES,FL,33853,SUBSTATION,IN SERVICE,POLK,12105,USA,27.90552076,-81.59775991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/7/2015 0:00,IMAGERY,6/18/2015 0:00,6,69,-999999,Y,N
-9085861.493,3524002.152,38677,154060,MANDARIN,JACKSONVILLE,FL,32223,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.15898388,-81.61968249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/30/2015 0:00,2,138,138,Y,Y
-9085003.204,3527417.85,38678,154061,HARTLEY,JACKSONVILLE,FL,32257,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.18551053,-81.61197235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,3,230,138,Y,Y
-9084356.424,3583875.239,38679,154062,YULEE,YULEE,FL,32097,SUBSTATION,IN SERVICE,NASSAU,12089,USA,30.62292689,-81.60616222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/10/2015 0:00,3,230,230,N,N
-9083849.196,3513081.232,38680,154063,SWITZERLAND,SAINT JOHNS,FL,32259,SUBSTATION,IN SERVICE,ST. JOHNS,12109,USA,30.07412304,-81.60160571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/27/2015 0:00,2,230,230,N,N
-9083878.345,3529921.24,38681,154064,CRAVEN,JACKSONVILLE,FL,32257,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.20494758,-81.60186756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,Y,Y
-9083780.496,3068186.913,38682,154065,LCEC NO. 25,LEHIGH ACRES,FL,33974,SUBSTATION,IN SERVICE,LEE,12071,USA,26.55663015,-81.60098857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,1,138,138,Y,Y
-9087752.088,4939589.556,38683,154066,SUGARCREEK,SUGARCREEK,OH,44681,SUBSTATION,IN SERVICE,TUSCARAWAS,39157,USA,40.50492063,-81.63666599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,3,-999999,-999999,N,N
-9086621.259,5038610.519,38684,154067,BATH,AKRON,OH,44333,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.17785353,-81.62650758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9085898.383,3033096.989,38685,154068,ORANGETREE,NAPLES,FL,34120,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.27432384,-81.62001388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,230,230,Y,Y
-9083714.961,3086501.517,38686,154069,ALVA,ALVA,FL,33920,SUBSTATION,IN SERVICE,LEE,12071,USA,26.70370013,-81.60039986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,N,N
-9083422.327,3438340.815,38687,154070,POMONA PARK,POMONA PARK,FL,32181,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.49140514,-81.59777108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,2,115,-999999,Y,Y
-9086060.148,3262375.418,38688,154071,HAINES CITY,HAINES CITY,FL,33844,SUBSTATION,IN SERVICE,POLK,12105,USA,28.1062446,-81.62146704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/29/2015 0:00,3,69,69,Y,Y
-9086108.67,4173833.524,38689,154072,GAFFNEY,GAFFNEY,SC,29340,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07320248,-81.62190291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/30/2014 0:00,IMAGERY,7/30/2014 0:00,10,115,-999999,Y,N
-9083475.012,3557514.374,38690,154073,EASTPORT,JACKSONVILLE,FL,32226,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.41893404,-81.59824436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2015 0:00,IMAGERY,1/9/2015 0:00,3,138,138,Y,Y
-9087476.561,3562145.159,38691,154074,RITTER PARK,JACKSONVILLE,FL,32218,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.45480023,-81.63419089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/11/2015 0:00,IMAGERY,3/12/2015 0:00,3,138,138,Y,Y
-9085858.74,3536853.073,38692,154075,POWERS,JACKSONVILLE,FL,32217,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.2587483,-81.61965775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/17/2015 0:00,IMAGERY,3/17/2015 0:00,2,138,138,Y,Y
-9086703.812,3550428.656,38693,154076,KENNEDY,JACKSONVILLE,FL,32206,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.36402846,-81.62724917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/30/2015 0:00,IMAGERY,6/30/2015 0:00,5,69,-999999,Y,N
-9083729.782,3550442.918,38694,154077,RISER154077,JACKSONVILLE,FL,32277,RISER,IN SERVICE,DUVAL,12031,USA,30.364139,-81.600533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,2,-999999,-999999,N,N
-9087935.766,3446284.709,38695,154078,TAP154078,SATSUMA,FL,32189,TAP,IN SERVICE,PUTNAM,12107,USA,29.553501,-81.638316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,115,115,Y,Y
-9088113.544,3431445.38,38696,154079,TAP154079,CRESCENT CITY,FL,32112,TAP,IN SERVICE,PUTNAM,12107,USA,29.437474,-81.639913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2016 0:00,IMAGERY,10/6/2016 0:00,3,-999999,-999999,Y,Y
-9087880.602,3552470.089,38697,154080,UNKNOWN154080,JACKSONVILLE,FL,32208,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.37985021,-81.63782045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,0,-999999,-999999,N,N
-9084478.183,3244117.788,38698,154081,TAP154081,LAKE WALES,FL,33859,TAP,IN SERVICE,POLK,12105,USA,27.961477,-81.607256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,69,69,Y,Y
-9083413.301,3235150.786,38699,154082,TAP154082,LAKE WALES,FL,33853,TAP,IN SERVICE,POLK,12105,USA,27.890305,-81.59769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,69,69,Y,Y
-9084246.778,3064700.693,38700,154083,TAP154083,LEHIGH ACRES,FL,33974,TAP,IN SERVICE,LEE,12071,USA,26.52861368,-81.60517725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,138,Y,Y
-9665771.666,4917548.675,38701,154084,UNKNOWN154084,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.35420497,-86.82910421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,1,138,138,Y,Y
-9665952.08,4917526.171,38702,154085,TAP154085,LAFAYETTE,IN,47909,TAP,IN SERVICE,TIPPECANOE,18157,USA,40.35405091,-86.83072489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,3,138,138,Y,Y
-9682544.245,4930297.686,38703,154086,UNKNOWN154086,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.44142395,-86.97977484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,2,-999999,-999999,N,N
-9678469.653,4931021.72,38704,154087,WEST LAFAYETTE SUBSTATION,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.44637384,-86.94317216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/21/2020 0:00,2,138,138,Y,Y
-9678495.335,4930656.565,38705,154088,TAP154088,WEST LAFAYETTE,IN,47906,TAP,IN SERVICE,TIPPECANOE,18157,USA,40.44387749,-86.94340287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/5/2017 0:00,IMAGERY,4/5/2017 0:00,3,138,138,Y,Y
-9669039.601,4923829.914,38706,154089,UNKNOWN154089,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.39719052,-86.85846056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2017 0:00,IMAGERY,4/13/2017 0:00,2,138,-999999,Y,N
-9669076.643,4924371.65,38707,154090,UNKNOWN154090,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.4008966,-86.85879331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2017 0:00,IMAGERY,4/13/2017 0:00,1,-999999,-999999,N,N
-9677586.801,4961344.466,38708,154091,UNKNOWN154091,BROOKSTON,IN,47923,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.65334946,-86.93524136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,3,345,-999999,Y,N
-9703807.415,4726534.677,38709,154092,UNKNOWN154092,LINTON,IN,47441,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.03394226,-87.17078515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,0,-999999,-999999,N,N
-9672743.694,5075209.169,38710,154093,UNKNOWN154093,WANATAH,IN,46390,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.424842,-86.891735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9659303.313,5044083.235,38711,154094,UNKNOWN154094,NORTH JUDSON,IN,46366,SUBSTATION,IN SERVICE,STARKE,18149,USA,41.214846,-86.770998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9672733.342,5023849.328,38712,154095,UNKNOWN154095,MEDARYVILLE,IN,47957,SUBSTATION,IN SERVICE,PULASKI,18131,USA,41.077972,-86.891642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9702781.033,5001437.368,38713,154096,UNKNOWN154096,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.926031,-87.161565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,2,-999999,-999999,N,N
-9701795.299,4981042.722,38714,154097,UNKNOWN154097,REMINGTON,IN,47977,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.787462,-87.15271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9701807.21,4976314.019,38715,154098,UNKNOWN154098,REMINGTON,IN,47977,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.755292,-87.152817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9669574.985,4977634.062,38716,154099,UNKNOWN154099,REYNOLDS,IN,47980,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.764274,-86.86327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY/OTHER,5/12/2017 0:00,2,138,138,Y,Y
-9671071.564,4992161.625,38717,154100,UNKNOWN154100,MONON,IN,47959,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.863044,-86.876714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9659861.692,4972549.303,38718,154101,UNKNOWN154101,MONTICELLO,IN,47960,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.729669,-86.776014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/14/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9689045.989,5081319.227,38719,154102,UNKNOWN154102,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.465985,-87.038181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9691654.204,5080998.205,38720,154103,UNKNOWN154103,VALPARAISO,IN,46383,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.463824,-87.061611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9668426.213,4928758.612,38721,154104,LAFAYETTE 230,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.43090078,-86.85295041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/4/2015 0:00,IMAGERY,4/5/2017 0:00,8,230,138,N,Y
-9670089.992,4978728.695,38722,154105,REYNOLDS,REYNOLDS,IN,47980,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.77172131,-86.86789638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,2/21/2018 0:00,8,345,-999999,N,N
-9687484.166,5044917.055,38723,154106,SCHAHFER STATION,WHEATFIELD,IN,46392,SUBSTATION,IN SERVICE,JASPER,18073,USA,41.22048031,-87.0241509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/24/2015 0:00,9,345,-999999,N,N
-9697923.498,5084047.645,38724,154107,TOWER ROAD,VALPARAISO,IN,46385,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.48434879,-87.11792902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/17/2015 0:00,IMAGERY,6/23/2015 0:00,7,345,138,N,Y
-9658992.22,4975944.014,38725,154108,MONTICELLO,MONTICELLO,IN,47960,SUBSTATION,IN SERVICE,WHITE,18181,USA,40.75277415,-86.76820341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,3,138,138,Y,Y
-9686375.268,4934324.925,38726,154109,DEQUINE,WEST LAFAYETTE,IN,47906,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.46895176,-87.01418951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/1/2015 0:00,IMAGERY,6/24/2015 0:00,7,345,345,N,N
-9666065.74,4861894.49,38727,154110,NUCOR,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,39.97213948,-86.83174592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/18/2015 0:00,IMAGERY,1/16/2019 0:00,2,345,345,N,N
-8983351.037,4367196.188,38728,154111,TAP154111,MOUNT AIRY,NC,27030,TAP,IN SERVICE,SURRY,37171,USA,36.48234712,-80.69881539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8987500.374,4347218.098,38729,154112,TAP154112,DOBSON,NC,27017,TAP,IN SERVICE,SURRY,37171,USA,36.33791477,-80.73608952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8980177.034,4340041.475,38730,154113,TAP154113,DOBSON,NC,27017,TAP,IN SERVICE,SURRY,37171,USA,36.28596558,-80.67030283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8990285.754,4304197.068,38731,154114,TAP154114,HAMPTONVILLE,NC,27020,TAP,IN SERVICE,IREDELL,37097,USA,36.02598217,-80.76111102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8987801.907,4234038.161,38732,154115,TAP154115,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.51462311,-80.73879824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8987814.791,4234030.751,38733,154116,TAP154116,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.51456893,-80.73891398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8983226.126,4165483.12,38734,154117,TAP154117,MATTHEWS,NC,28104,TAP,IN SERVICE,UNION,37179,USA,35.0117874,-80.6976933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8983189.346,4165516.909,38735,154118,TAP154118,MATTHEWS,NC,28104,TAP,IN SERVICE,UNION,37179,USA,35.012036,-80.6973629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,230,230,Y,Y
-8990761.844,4168849.267,38736,154119,TAP154119,MATTHEWS,NC,28104,TAP,IN SERVICE,UNION,37179,USA,35.0365501,-80.7653878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-8990912.628,4168728.834,38737,154120,TAP154120,CHARLOTTE,NC,28277,TAP,IN SERVICE,UNION,37179,USA,35.03566428,-80.76674232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,3/22/2019 0:00,3,100,100,Y,Y
-8976426.055,4159376.792,38738,154121,TAP154121,MONROE,NC,28110,TAP,IN SERVICE,UNION,37179,USA,34.96684771,-80.63660722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8985031.91,4161602.472,38739,154122,TAP154122,WESLEY CHAPEL,NC,28173,TAP,IN SERVICE,UNION,37179,USA,34.98323052,-80.71391493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8981173.734,4210803.849,38740,154123,TAP154123,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.34455437,-80.67925635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8979005.625,4212560.164,38741,154124,TAP154124,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.35742265,-80.65977989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8984963.735,4181225.411,38742,154125,TAP154125,MATTHEWS,NC,28105,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.12752938,-80.7133025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8984964.33,4181209.117,38743,154126,TAP154126,MATTHEWS,NC,28105,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.12740967,-80.71330785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8975227.777,4227049.701,38744,154127,TAP154127,KANNAPOLIS,NC,28081,TAP,IN SERVICE,CABARRUS,37025,USA,35.46350729,-80.6258429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8984351.232,4178216.722,38745,154129,TAP154129,MATTHEWS,NC,28105,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.10542129,-80.7078003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8984207.021,4208338.245,38746,154130,TAP154130,CHARLOTTE,NC,28262,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.32648576,-80.70650482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8982265.276,4260756.737,38747,154131,TAP154131,CLEVELAND,NC,27013,TAP,IN SERVICE,ROWAN,37159,USA,35.70975125,-80.68906184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8980862.165,4211640.16,38748,154132,TAP154132,CONCORD,NC,28027,TAP,IN SERVICE,CABARRUS,37025,USA,35.35068216,-80.67645747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8990086.572,4113040.305,38749,154133,TAP154133,LANCASTER,SC,29720,TAP,IN SERVICE,LANCASTER,45057,USA,34.62503036,-80.75932173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8977446.181,4099327.174,38750,154134,TAP154134,HEATH SPRINGS,SC,29058,TAP,IN SERVICE,LANCASTER,45057,USA,34.52359921,-80.64577117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/19/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8981634.58,4064451.413,38751,154135,TAP154135,LUGOFF,SC,29078,TAP,IN SERVICE,KERSHAW,45055,USA,34.2650788,-80.6833962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-8975267.973,4093745.233,38752,154136,TAP154136,CAMDEN,SC,29020,TAP,IN SERVICE,KERSHAW,45055,USA,34.48227616,-80.626204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-8980371.64,4488874.8,38753,154137,TAP154137,GOOSE CREEK,VA,29445,TAP,IN SERVICE,GILES,51071,USA,37.35620958,-80.67205101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8984041.55,4065759.869,38754,154138,UNKNOWN154138,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.27479228,-80.70501838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,Y,Y
-8982585.701,3809841.461,38755,154139,UNKNOWN154139,PORT ROYAL,SC,29902,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.3537921,-80.69194026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-8975416.478,4451593.276,38756,154140,UNKNOWN154140,DUBLIN,VA,24084,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.08952859,-80.62753804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/11/2017 0:00,0,-999999,-999999,N,N
