X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8990537.985,4207316.616,38757,154141,UNKNOWN154141,CHARLOTTE,NC,28262,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.3189978,-80.76337684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8990290.845,4048192.45,38758,154142,UNKNOWN154142,ELGIN,SC,29045,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.14428485,-80.76115675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,69,69,N,N
-8987822.894,3879058.852,38759,154143,UNKNOWN154143,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.87752603,-80.73898676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,69,69,N,N
-8981700.459,4108186.548,38760,154144,TAP154144,HEATH SPRINGS,SC,29058,TAP,IN SERVICE,LANCASTER,45057,USA,34.589143,-80.683988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,-999999,-999999,Y,Y
-8988864.105,4580244.242,38761,154145,MCROSS,CHARMCO,WV,25958,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,38.00579329,-80.74834012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Meadowbridge/docs/MeadowBridge_Factsheet_V5.pdf",12/8/2016 0:00,IMAGERY,5/1/2020 0:00,2,69,69,Y,Y
-8982613.797,4672809.58,38762,154146,TAP154146,SUTTON,WV,26601,TAP,IN SERVICE,BRAXTON,54007,USA,38.65806205,-80.69219265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,3,138,138,Y,Y
-8986908.679,3791192.556,38763,154147,UNKNOWN154147,HILTON HEAD ISLAND,SC,29926,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.21216228,-80.73077424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,1,115,115,Y,Y
-8986964.758,3791213.44,38764,154148,TAP154148,HILTON HEAD ISLAND,SC,29926,TAP,IN SERVICE,BEAUFORT,45013,USA,32.212321,-80.731278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8986598.061,4058032.508,38765,154149,UNKNOWN154149,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.21741103,-80.7279839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,-999999,-999999,N,N
-8990380.033,4052264.686,38766,154150,UNKNOWN154150,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.17455527,-80.76195793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2017 0:00,IMAGERY,1/4/2017 0:00,1,69,69,N,N
-8990473.297,4112555.467,38767,154151,UNKNOWN154151,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.6214463,-80.76279574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,1,69,69,N,N
-8990556.735,4112557.076,38768,154152,UNKNOWN154152,LANCASTER,SC,29720,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.62145819,-80.76354527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,1,69,69,N,N
-8990505.348,4112528.751,38769,154153,TAP154153,LANCASTER,SC,29720,TAP,IN SERVICE,LANCASTER,45057,USA,34.6212488,-80.76308366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2017 0:00,IMAGERY,1/5/2017 0:00,3,69,69,N,N
-8987750.847,3814605.815,38770,154154,UNKNOWN154154,PORT ROYAL,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.38993968,-80.73833955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,-999999,-999999,Y,Y
-8987698.131,3814633.278,38771,154155,TAP154155,PORT ROYAL,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.390148,-80.737866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,-999999,-999999,Y,Y
-8982570.74,3819879.076,38772,154156,UNKNOWN154156,BEAUFORT,SC,29902,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.42993152,-80.69180586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8982566.502,3819920.5,38773,154158,TAP154158,BEAUFORT,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.43024561,-80.69176779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8982764.674,3820429.783,38774,154159,TAP154159,BEAUFORT,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.434107,-80.693548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8981902.182,3815542.853,38775,154160,UNKNOWN154160,PORT ROYAL,SC,29935,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.39704737,-80.6858001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,115,115,Y,Y
-8982101.098,3815540.036,38776,154161,TAP154161,BEAUFORT,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.397026,-80.687587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8981286.685,3814993.046,38777,154162,RISER154162,PORT ROYAL,SC,29902,RISER,IN SERVICE,BEAUFORT,45013,USA,32.392877,-80.680271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8981400.899,3814991.859,38778,154163,TAP154163,PORT ROYAL,SC,29902,TAP,IN SERVICE,BEAUFORT,45013,USA,32.392868,-80.681297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8977416.591,3816627.749,38779,154164,UNKNOWN154164,LADYS ISLAND,SC,29907,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.4052759,-80.64550536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8976823.665,3822064.289,38780,154165,UNKNOWN154165,LADYS ISLAND,SC,29907,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.44649875,-80.64017901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,115,115,Y,Y
-8980332.899,3821742.198,38781,154167,RISER154167,BEAUFORT,SC,29902,RISER,IN SERVICE,BEAUFORT,45013,USA,32.444057,-80.671703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8978631.27,3821894.553,38782,154168,RISER154168,LADYS ISLAND,SC,29907,RISER,IN SERVICE,BEAUFORT,45013,USA,32.445212,-80.656417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8976941.551,3821933.203,38783,154169,TAP154169,LADYS ISLAND,SC,29907,TAP,IN SERVICE,BEAUFORT,45013,USA,32.445505,-80.641238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8988432.363,3828986.17,38784,154170,UNKNOWN154170,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.49895698,-80.74446172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,1,115,115,Y,Y
-8985627.169,3820987.189,38785,154171,UNKNOWN154171,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.43833308,-80.71926224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,2,115,115,Y,Y
-8985690.595,3820782.736,38786,154172,TAP154172,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.436783,-80.719832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8985827.184,3820849.872,38787,154173,TAP154173,BEAUFORT,SC,29906,TAP,IN SERVICE,BEAUFORT,45013,USA,32.437292,-80.721059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,IMAGERY,1/10/2017 0:00,3,115,115,Y,Y
-8982642.206,4206503.356,38788,154174,HARRISBURG,CHARLOTTE,NC,28213,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.31303657,-80.69244785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,16,230,-999999,Y,N
-8985793.69,3820752.806,38789,154175,BURTON,BEAUFORT,SC,29906,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.43655608,-80.72075812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/19/2015 0:00,IMAGERY,2/25/2015 0:00,7,230,-999999,Y,Y
-8995153.557,4337379.68,38790,154176,TAP154176,ELKIN,NC,28621,TAP,IN SERVICE,SURRY,37171,USA,36.26668894,-80.80483924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9005746.852,4214039.184,38791,154179,TAP154179,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.36825764,-80.90000042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8999131.351,4241317.168,38792,154180,TAP154180,MOORESVILLE,NC,28117,TAP,IN SERVICE,IREDELL,37097,USA,35.56782951,-80.84057237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8997307.499,4240647.086,38793,154181,TAP154181,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.56293298,-80.82418842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8997184.007,4240391.879,38794,154182,TAP154182,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.561068,-80.82307908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8998273.887,4234528.149,38795,154185,TAP154185,MOORESVILLE,NC,28115,TAP,IN SERVICE,IREDELL,37097,USA,35.51820582,-80.83286963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9001042.353,4260215.908,38796,154186,TAP154186,TROUTMAN,NC,28166,TAP,IN SERVICE,IREDELL,37097,USA,35.70580625,-80.85773918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9005440.927,4274238.721,38797,154187,TAP154187,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.80803055,-80.89725225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8995185.381,4265210.433,38798,154188,TAP154188,STATESVILLE,NC,28677,TAP,IN SERVICE,IREDELL,37097,USA,35.74223068,-80.80512512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8993415.855,4264707.748,38799,154189,TAP154189,STATESVILLE,NC,28677,TAP,IN SERVICE,IREDELL,37097,USA,35.73856542,-80.78922919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,11/27/2017 0:00,3,100,100,Y,Y
-9002917.3,4287330.105,38800,154190,TAP154190,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.90334627,-80.87458212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8996442.139,4288097.266,38801,154191,TAP154191,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.90892826,-80.81641476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8995150.055,4191500.237,38802,154192,TAP154192,CHARLOTTE,NC,28205,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.20298436,-80.80480778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-8997229.256,4170071.507,38803,154193,TAP154193,CHARLOTTE,NC,28277,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.04553953,-80.82348556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9001495.208,4171926.968,38804,154194,TAP154194,CHARLOTTE,NC,28277,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.05918432,-80.86180725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9000025.05,4223964.134,38805,154195,TAP154195,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.44092812,-80.8486006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9000062.408,4223624.805,38806,154196,TAP154196,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.43844464,-80.84893619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,5/13/2020 0:00,3,100,100,Y,Y
-8998544.636,4232967.499,38807,154197,TAP154197,MOORESVILLE,NC,28115,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.50679406,-80.83530181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9003387.33,4226268.441,38808,154198,TAP154198,CORNELIUS,NC,28031,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.45779088,-80.87880448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9006187.233,4222742.022,38809,154199,TAP154199,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.43198335,-80.90395643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9006861.234,4222039.021,38810,154200,TAP154200,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.42683756,-80.91001109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,1/29/2020 0:00,3,100,100,Y,Y
-8999023.195,4230096.827,38811,154201,TAP154201,DAVIDSON,NC,28036,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.48579893,-80.83960078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9006037.228,4175586.284,38812,154202,TAP154202,PINEVILLE,NC,28134,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.08608772,-80.90260892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,100,100,Y,Y
-8997503.314,4210551.124,38813,154203,TAP154203,CHARLOTTE,NC,28269,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.34270251,-80.82594746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-8998100.591,4216110.002,38814,154204,TAP154204,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.38342558,-80.83131289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9000559.898,4220643.382,38815,154205,TAP154205,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.41662087,-80.85340522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-8997695.788,4270269.198,38816,154206,TAP154206,STATESVILLE,NC,28625,TAP,IN SERVICE,IREDELL,37097,USA,35.77910662,-80.82767648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,7,100,100,Y,Y
-9000173.143,4114425.455,38817,154207,TAP154207,LANCASTER,SC,29720,TAP,IN SERVICE,LANCASTER,45057,USA,34.63526894,-80.84993094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9005628.644,4142233.449,38818,154208,TAP154208,CATAWBA,SC,29704,TAP,IN SERVICE,YORK,45091,USA,34.84054901,-80.89893854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9005458.948,4142166.628,38819,154209,TAP154209,CATAWBA,SC,29704,TAP,IN SERVICE,YORK,45091,USA,34.84005635,-80.89741414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9004067.071,4020784.386,38820,154210,TAP154210,HOPKINS,SC,29061,TAP,IN SERVICE,RICHLAND,45079,USA,33.94026868,-80.88491069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9000974.158,4490477.021,38821,154211,TAP154211,GLEN LYN,VA,24093,TAP,IN SERVICE,GILES,51071,USA,37.3676494,-80.85712658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,N,N
-8992865.013,4124540.292,38822,154212,TAP154212,LANCASTER,SC,29720,TAP,IN SERVICE,LANCASTER,45057,USA,34.70999621,-80.78428089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9000970.943,4042491.621,38823,154213,TAP154213,COLUMBIA,SC,29229,TAP,IN SERVICE,RICHLAND,45079,USA,34.10189029,-80.8570977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9000494.791,4530707.058,38824,154214,TAP154214,HINTON,WV,25951,TAP,IN SERVICE,SUMMERS,54089,USA,37.65431857,-80.85282035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/13/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9005101.5,4228670.031,38825,154215,UNKNOWN154215,CORNELIUS,NC,28031,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.47536179,-80.89420313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-8992937.712,4064435.23,38826,154216,UNKNOWN154216,LUGOFF,SC,29078,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.26495866,-80.78493396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,Y,Y
-9005934.64,4056533.29,38827,154217,UNKNOWN154217,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.20627371,-80.90168735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-8999115.159,4052617.842,38828,154218,UNKNOWN154218,ELGIN,SC,29045,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.1771799,-80.84042691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,69,69,N,N
-9004598.656,4103689.607,38829,154219,TAP154219,GREAT FALLS,SC,29055,TAP,IN SERVICE,CHESTER,45023,USA,34.55588,-80.889686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,3,-999999,-999999,Y,Y
-9004727.209,4610458.839,38830,154220,TAP154220,KESLERS CROSS LANES,WV,26675,TAP,IN SERVICE,NICHOLAS,54067,USA,38.21934801,-80.89084081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,69,69,Y,Y
-9003003.225,4563538.592,38831,154221,TAP154221,MEADOW BRIDGE,WV,25976,TAP,IN SERVICE,FAYETTE,54019,USA,37.887451,-80.875354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,3,69,69,Y,Y
-8995541.368,3962271.256,38832,154222,TAP154222,ORANGEBURG,SC,29115,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.503079,-80.808323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/28/2016 0:00,IMAGERY,12/28/2016 0:00,3,115,115,Y,Y
-8995027.793,3794258.509,38833,154223,TAP154223,HILTON HEAD ISLAND,SC,29926,TAP,IN SERVICE,BEAUFORT,45013,USA,32.23546196,-80.80370948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,2/4/2020 0:00,5,115,115,Y,Y
-8996087.836,3794196.134,38834,154224,TAP154224,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.234988,-80.813232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8996068.243,3794210.284,38835,154225,TAP154225,BLUFFTON,SC,29910,TAP,IN SERVICE,BEAUFORT,45013,USA,32.23509552,-80.813056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,IMAGERY,1/3/2017 0:00,3,115,115,Y,Y
-8998033.255,3795319.163,38836,154226,TAP154226,BLUFFTON,SC,29910,TAP,NOT AVAILABLE,BEAUFORT,45013,USA,32.243521,-80.830708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2017 0:00,UNVERIFIED,1/3/2017 0:00,3,115,115,Y,Y
-9004520.64,3956461.105,38837,154228,UNKNOWN154228,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.45954621,-80.88898517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2017 0:00,IMAGERY,1/6/2017 0:00,6,230,69,Y,N
-8999396.137,3965022.886,38838,154229,UNKNOWN154229,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.52368807,-80.84295098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,0,-999999,-999999,N,N
-9007431.117,4209253.588,38839,154230,UNKNOWN154230,CHARLOTTE,NC,28216,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.3331941,-80.91513043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,100,100,Y,Y
-8992734.072,4336654.411,38840,154231,MITCHELL RIVER,ELKIN,NC,28621,SUBSTATION,IN SERVICE,SURRY,37171,USA,36.26143573,-80.78310463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/3/2014 0:00,IMAGERY,11/8/2017 0:00,17,230,-999999,Y,Y
-8997194.157,4422276.913,38841,154233,JACKSONS FERRY,MAX MEADOWS,VA,24360,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.8791622,-80.82317025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,7,765,138,N,Y
-8997477.74,4421980.6,38842,154234,JACKSONS FERRY,MAX MEADOWS,VA,24360,SUBSTATION,IN SERVICE,WYTHE,51197,USA,36.87703296,-80.82571772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/1/2014 0:00,IMAGERY,7/1/2014 0:00,6,138,138,N,N
-9000124.655,4184518.95,38843,154235,PARK ROAD,CHARLOTTE,NC,28210,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.15172369,-80.84949536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,5,100,100,Y,Y
-9003981.361,4187612.333,38844,154236,WOODLAWN,CHARLOTTE,NC,28217,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.17444109,-80.88414075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,14,230,100,Y,Y
-8996179.686,4197164.532,38845,154237,NORTH CHARLOTTE,CHARLOTTE,NC,28205,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.24455116,-80.8140571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/9/2014 0:00,IMAGERY,7/9/2014 0:00,6,100,100,Y,Y
-9003147.211,4197950.937,38846,154238,LAKEWOOD,CHARLOTTE,NC,28208,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.25032042,-80.87664744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/10/2014 0:00,IMAGERY,7/10/2014 0:00,12,100,100,Y,Y
-8994408.423,4491100.485,38847,154239,PETERS MOUNTAIN,NARROWS,VA,24124,SUBSTATION,IN SERVICE,GILES,51071,USA,37.37210044,-80.79814558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/16/2014 0:00,IMAGERY,9/16/2014 0:00,1,138,138,Y,Y
-9001712.96,3855277.205,38848,154240,YEMASSEE,YEMASSEE,SC,29945,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.69792763,-80.86376335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",2/9/2015 0:00,IMAGERY,2/25/2015 0:00,10,230,115,N,Y
-9198963.433,4237347.927,38849,154241,TAP154241,ASHEVILLE,NC,28806,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.53882045,-82.6356945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9196092.162,4147414.788,38850,154242,TAP154242,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.87874153,-82.60990144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9197947.213,4139013.955,38851,154243,TAP154243,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.81680866,-82.62656564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9201928.947,4136255.644,38852,154244,TAP154244,LIBERTY,SC,29657,TAP,IN SERVICE,PICKENS,45077,USA,34.79646359,-82.66233416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9201841.205,4136326.204,38853,154245,TAP154245,LIBERTY,SC,29657,TAP,IN SERVICE,PICKENS,45077,USA,34.7969841,-82.66154597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9198039.838,4140972.212,38854,154246,TAP154246,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.83124954,-82.6273977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9199477.609,4142485.367,38855,154247,TAP154247,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.84240636,-82.64031342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,-999999,-999999,Y,Y
-9200949.708,4144976.157,38856,154248,TAP154248,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.86076818,-82.65353751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9194485.927,4349611.668,38857,154249,TAP154249,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.35523334,-82.59547238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9194525.562,4380935.09,38858,154250,TAP154250,KINGSPORT,TN,37660,TAP,IN SERVICE,SULLIVAN,47163,USA,36.5815171,-82.59582842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9199923.039,4143791.909,38859,154253,TAP154253,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.85203855,-82.64431479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2016 0:00,IMAGERY,1/6/2016 0:00,3,-999999,-999999,Y,Y
-9205814.255,4120214.82,38860,154254,TAP154254,PENDLETON,SC,29670,TAP,IN SERVICE,ANDERSON,45007,USA,34.67804836,-82.69723648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,100,100,Y,Y
-9197554.173,4113841.418,38861,154255,TAP154255,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.63095208,-82.6230349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2016 0:00,IMAGERY,1/11/2016 0:00,3,100,100,Y,Y
-9200384.439,4240155.582,38862,154256,UNKNOWN154256,CANDLER,NC,28715,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.55934118,-82.64845961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9201226.317,4132203.1,38863,154257,UNKNOWN154257,LIBERTY,SC,29657,SUBSTATION,IN SERVICE,PICKENS,45077,USA,34.76656326,-82.65602233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9195738.005,4115435.59,38864,154258,UNKNOWN154258,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.64273473,-82.60671999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9195013.424,4978866.136,38865,154259,UNKNOWN154259,ONTARIO,OH,44906,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.77265633,-82.60021096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,2,138,138,Y,Y
-9200957.196,4925875.237,38866,154260,TAP154260,FREDERICKTOWN,OH,43019,TAP,IN SERVICE,MORROW,39117,USA,40.41118174,-82.65360478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,3,138,138,Y,Y
-9200777.077,4925873.498,38867,154261,UNKNOWN154261,FREDERICKTOWN,OH,43019,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.41116984,-82.65198674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,10/28/2016 0:00,1,138,138,Y,Y
-9196402.981,4826168.15,38868,154262,UNKNOWN154262,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.7257463,-82.61269357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2016 0:00,IMAGERY,11/3/2016 0:00,2,-999999,-999999,N,N
-9195759.279,4115310.069,38869,154263,TAP154263,WILLIAMSTON,SC,29697,TAP,IN SERVICE,ANDERSON,45007,USA,34.64180706,-82.60691109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9197564.772,4113858.58,38870,154265,TAP154265,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.63107894,-82.62313011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9197569.35,4113836.744,38871,154266,TAP154266,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.63091753,-82.62317124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9197570.213,4113860.716,38872,154267,TAP154267,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.63109473,-82.62317899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9197577.365,4113838.987,38873,154268,TAP154268,ANDERSON,SC,29621,TAP,IN SERVICE,ANDERSON,45007,USA,34.63093411,-82.62324324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9194105.506,4631432.783,38874,154269,TAP154269,KENOVA,WV,25530,TAP,IN SERVICE,WAYNE,54099,USA,38.367223,-82.592055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,69,69,Y,Y
-9194045.87,4632152.409,38875,154270,UNKNOWN154270,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.37229131,-82.59151928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,69,69,Y,Y
-9205826.593,5069325.652,38876,154271,UNKNOWN154271,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.3851998,-82.69734731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9203946.204,5074486.497,38877,154272,UNKNOWN154272,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.41997406,-82.68045549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9203909.276,5068112.318,38878,154273,UNKNOWN154273,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.37702154,-82.68012376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9200788.37,5064103.885,38879,154274,UNKNOWN154274,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.3499961,-82.65208819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9195641.155,5057502.635,38880,154275,UNKNOWN154275,MILAN,OH,44846,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.30546506,-82.60584996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9195221.052,5057479.042,38881,154276,UNKNOWN154276,MILAN,OH,44846,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.30530585,-82.60207612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9195859.529,5049592.709,38882,154277,ADAMS,NORWALK,OH,44857,SUBSTATION,IN SERVICE,HURON,39077,USA,41.25206581,-82.60781165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9208380.414,5079544.601,38883,154278,BAY,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.45403798,-82.72028868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9203010.49,5078888.697,38884,154279,CEDAR POINT,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.44962178,-82.67204983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9205310.705,5077243.701,38885,154280,COVERT,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.43854473,-82.69271301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9196376.371,5029419.992,38886,154281,HANVILLE,NORTH FAIRFIELD,OH,44855,SUBSTATION,IN SERVICE,HURON,39077,USA,41.11568373,-82.61245452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9200256.842,5070488.251,38887,154282,QUARRY,HURON,OH,44839,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.39303513,-82.64731339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9200338.9,4864669.577,38888,154283,KIRK,PATASKALA,OH,43062,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.99124134,-82.64805053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,9,345,-999999,N,N
-9194302.442,4840784.296,38889,154284,SOUTH BALTIMORE,BALTIMORE,OH,43105,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.82665608,-82.59382411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,3,138,-999999,Y,N
-9205676.867,4382192.947,38890,154285,NAGEL,CHURCH HILL,TN,37642,SUBSTATION,IN SERVICE,HAWKINS,47073,USA,36.59059019,-82.6960023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/tennessee/Nagel/docs/Nagel_FactSheet-Final6.pdf",7/23/2014 0:00,IMAGERY,4/30/2020 0:00,8,500,138,N,Y
-9194420.284,4349650.996,38891,154286,MITCHELL,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.35551786,-82.5948827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9198925.284,5048283.928,38892,154287,SAUER,NORWALK,OH,44857,SUBSTATION,IN SERVICE,HURON,39077,USA,41.24322613,-82.6353518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9198976.143,5062074.124,38893,154288,AVERY,MILAN,OH,44846,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.33630688,-82.63580868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9196013.644,4727928.282,38894,154289,LICK,JACKSON,OH,45640,SUBSTATION,IN SERVICE,JACKSON,39079,USA,39.04366599,-82.60919609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,7,138,-999999,Y,N
-9195831.745,4251634.034,38895,154290,CRAGGY,WOODFIN,NC,28804,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.64318085,-82.60756207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,7,230,115,Y,Y
-9199181.714,4237239.183,38896,154291,ENKA,CANDLER,NC,28715,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.53802555,-82.63765535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,2,115,115,Y,Y
-9198988.436,4237185.605,38897,154292,ENKA,ASHEVILLE,NC,28806,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.5376339,-82.6359191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,6,115,-999999,Y,N
-9204216.922,4198980.597,38898,154293,PISGAH,PISGAH FOREST,NC,28768,SUBSTATION,IN SERVICE,TRANSYLVANIA,37175,USA,35.25787364,-82.68288739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/7/2014 0:00,IMAGERY,5/7/2014 0:00,14,230,-999999,Y,N
-9198858.883,4400477.725,38899,154294,HILL,FORT BLACKMORE,VA,24250,SUBSTATION,IN SERVICE,SCOTT,51169,USA,36.72236029,-82.63475531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/27/2014 0:00,IMAGERY,6/27/2014 0:00,5,138,-999999,Y,Y
-10013441.71,4123092.27,38900,154296,TAP154296,COLDWATER,MS,38618,TAP,IN SERVICE,TATE,28137,USA,34.69930252,-89.95227738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10003816.11,4150681.176,38901,154297,TAP154297,OLIVE BRANCH,MS,38654,TAP,IN SERVICE,DESOTO,28033,USA,34.90280951,-89.86580911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9987936.434,4156440.777,38902,154298,TAP154298,OLIVE BRANCH,MS,38654,TAP,IN SERVICE,MARSHALL,28093,USA,34.94523124,-89.72315955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9975121.217,4155785.232,38903,154299,TAP154299,BYHALIA,MS,38611,TAP,IN SERVICE,MARSHALL,28093,USA,34.940404,-89.6080385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9956362.047,4136761.165,38904,154300,TAP154300,HOLLY SPRINGS,MS,38635,TAP,IN SERVICE,MARSHALL,28093,USA,34.80019264,-89.43952201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9954552.142,4156429.912,38905,154301,TAP154301,LAMAR,MS,38642,TAP,IN SERVICE,MARSHALL,28093,USA,34.94515124,-89.42326336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,N,N
-9973404.053,4183717.808,38906,154302,TAP154302,COLLIERVILLE,TN,38017,TAP,IN SERVICE,FAYETTE,47047,USA,35.14583917,-89.59261296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9972934.891,4198275.803,38907,154304,TAP154304,ARLINGTON,TN,38002,TAP,IN SERVICE,FAYETTE,47047,USA,35.2527036,-89.5883984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,N,N
-9975552.372,4167538.736,38908,154305,TAP154305,COLLIERVILLE,TN,38017,TAP,IN SERVICE,FAYETTE,47047,USA,35.02691021,-89.61191164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9996477.192,4169137.697,38909,154306,TAP154306,MEMPHIS,TN,38125,TAP,IN SERVICE,SHELBY,47157,USA,35.03867156,-89.79988249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10004987.21,4174112.537,38910,154307,TAP154307,MEMPHIS,TN,38115,TAP,IN SERVICE,SHELBY,47157,USA,35.07525375,-89.87632932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9999917.341,4177131.002,38911,154308,TAP154308,GERMANTOWN,TN,38138,TAP,IN SERVICE,SHELBY,47157,USA,35.09744187,-89.83078587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10002953.28,4189374.161,38912,154309,TAP154309,BARTLETT,TN,38134,TAP,IN SERVICE,SHELBY,47157,USA,35.18737689,-89.85805821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10004802.76,4174496.759,38913,154310,TAP154310,MEMPHIS,TN,38115,TAP,IN SERVICE,SHELBY,47157,USA,35.07807843,-89.87467238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-10013504.05,4174325.672,38914,154311,TAP154311,MEMPHIS,TN,38118,TAP,IN SERVICE,SHELBY,47157,USA,35.07682067,-89.95283739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10112937.41,4167196.29,38915,154312,TAP154312,FORREST CITY,AR,72335,TAP,IN SERVICE,ST. FRANCIS,5123,USA,35.02439109,-90.84606243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10038864.71,4185848.179,38916,154313,TAP154313,WEST MEMPHIS,AR,72301,TAP,IN SERVICE,CRITTENDEN,5035,USA,35.16148615,-90.18065601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10241909.9,4130944.082,38917,154314,TAP154314,SCOTT,AR,72142,TAP,IN SERVICE,LONOKE,5085,USA,34.75727181,-92.00464205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-10217433.49,4184533.444,38918,154315,TAP154315,SEARCY,AR,72143,TAP,IN SERVICE,WHITE,5145,USA,35.15183014,-91.78476669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10244250.23,4161207.283,38919,154316,TAP154316,CABOT,AR,72023,TAP,IN SERVICE,LONOKE,5085,USA,34.98032184,-92.02566558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10244261.89,4161190.472,38920,154317,TAP154317,CABOT,AR,72023,TAP,IN SERVICE,LONOKE,5085,USA,34.98019811,-92.02577027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10111183.26,4133564.037,38921,154318,TAP154318,MARIANNA,AR,72360,TAP,IN SERVICE,LEE,5077,USA,34.77660568,-90.83030467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10272539.56,4180742.689,38922,154321,TAP154321,VILONIA,AR,72173,TAP,IN SERVICE,FAULKNER,5045,USA,35.12398271,-92.27979295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10431680.17,4183293.451,38923,154322,TAP154322,LONGS,AR,29568,TAP,IN SERVICE,LOGAN,5083,USA,35.14272202,-93.70937735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10459917.67,4211175.88,38924,154323,TAP154323,CHARLESTON,AR,72933,TAP,IN SERVICE,FRANKLIN,5047,USA,35.34728036,-93.96303914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10424607.52,4203922.17,38925,154324,TAP154324,PARIS,AR,72855,TAP,IN SERVICE,LOGAN,5083,USA,35.29411347,-93.64584266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10284698.83,4147553.277,38926,154325,TAP154325,MAUMELLE,AR,72113,TAP,IN SERVICE,PULASKI,5119,USA,34.87976212,-92.38902152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10282800.96,4146625.827,38927,154326,TAP154326,MAUMELLE,AR,72113,TAP,IN SERVICE,PULASKI,5119,USA,34.87292711,-92.37197268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10272881.99,4137326.53,38928,154327,TAP154327,NORTH LITTLE ROCK,AR,72118,TAP,IN SERVICE,PULASKI,5119,USA,34.80436295,-92.28286901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-10035433.27,4173016.214,38929,154328,TAP154328,MEMPHIS,TN,38109,TAP,IN SERVICE,SHELBY,47157,USA,35.06719342,-90.14983089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,3,161,161,N,N
-9950942.108,4183193.161,38930,154329,TAP154329,MOSCOW,TN,38057,TAP,IN SERVICE,FAYETTE,47047,USA,35.14198532,-89.39083387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,N,N
-9963964.782,4188815.878,38931,154330,TAP154330,OAKLAND,TN,38060,TAP,IN SERVICE,FAYETTE,47047,USA,35.18327806,-89.50781854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,N,N
-10021752.68,4188302.786,38932,154331,UNKNOWN154331,MEMPHIS,TN,38107,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.17951083,-90.02693606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,-999999,-999999,N,N
-10248865.4,4165545.871,38933,154332,MOUNTAIN SPRINGS,CABOT,AR,72023,SUBSTATION,IN SERVICE,LONOKE,5085,USA,35.01224909,-92.06712436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/27/2018 0:00,2,-999999,-999999,N,N
-10272186.67,4129906.262,38934,154333,UNKNOWN154333,LITTLE ROCK,AR,72201,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.749612,-92.2766229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/17/2016 0:00,1,115,115,Y,Y
-10267290.7,4138914.161,38935,154334,UNKNOWN154334,NORTH LITTLE ROCK,AR,72116,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.81607267,-92.23264165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2016 0:00,IMAGERY,8/16/2016 0:00,2,115,115,Y,Y
-10188643.16,4208254.33,38936,154335,UNKNOWN154335,BALD KNOB,AR,72010,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.32587073,-91.52613877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2016 0:00,IMAGERY,8/16/2016 0:00,1,-999999,-999999,Y,Y
-10294347.28,4143206.607,38937,154336,TAP154336,ROLAND,AR,72135,TAP,IN SERVICE,PULASKI,5119,USA,34.84772368,-92.47569501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,3,115,115,N,N
-10306734.94,4120793.625,38938,154337,UNKNOWN154337,ALEXANDER,AR,72002,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.68232412,-92.58697529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,1,115,115,Y,Y
-10345765.23,4118146.727,38939,154338,UNKNOWN154338,HOT SPRINGS VILLAGE,AR,71909,SUBSTATION,IN SERVICE,SALINE,5125,USA,34.66276911,-92.93759036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,1,115,115,Y,Y
-10248688.5,4190231.638,38940,154339,UNKNOWN154339,ROMANCE,AR,72136,SUBSTATION,IN SERVICE,WHITE,5145,USA,35.19367197,-92.06553525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,1,-999999,-999999,N,N
-10106394.69,4169277.297,38941,154340,UNKNOWN154340,FORREST CITY,AR,72335,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,35.03969832,-90.78728813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,3,69,69,Y,Y
-10113008.22,4182243.635,38942,154341,UNKNOWN154341,COLT,AR,72326,SUBSTATION,IN SERVICE,ST. FRANCIS,5123,USA,35.13501001,-90.84669852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,2,69,69,Y,Y
-10039633.78,4179929.145,38943,154342,WEST MEMPHIS SUBSTATION,WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.11800505,-90.18756474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,8/23/2016 0:00,5,500,161,N,Y
-10246773.32,4115142.917,38944,154343,KEO SUBSTATION,SCOTT,AR,72142,SUBSTATION,IN SERVICE,LONOKE,5085,USA,34.64057168,-92.0483309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/23/2016 0:00,4,500,500,N,N
-10170322.77,4199265.881,38945,154344,UNKNOWN154344,AUGUSTA,AR,72006,SUBSTATION,IN SERVICE,WOODRUFF,5147,USA,35.25996626,-91.36156391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2016 0:00,IMAGERY,8/31/2016 0:00,2,69,69,Y,Y
-10146159.94,4150429.353,38946,154345,BRINKLEY EAST SUBSTATION,BRINKLEY,AR,72021,SUBSTATION,IN SERVICE,MONROE,5095,USA,34.90095423,-91.14450548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.geostor.arkansas.gov/G6/Home.html,4/7/2014 0:00,IMAGERY,8/31/2016 0:00,6,230,115,Y,Y
-10004640.34,4177609.895,38947,154346,BROOKFIELD,MEMPHIS,TN,38119,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.10096156,-89.87321327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10323704.57,4177321.367,38948,154347,UNKNOWN154347,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.098841,-92.739416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-10024401.63,4192482.403,38949,154348,KLINKE AVENUE,MEMPHIS,TN,38127,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.21019341,-90.05073194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,2,-999999,-999999,N,N
