X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10021628.89,4188386.287,38950,154349,NORTH PRIMARY,MEMPHIS,TN,38107,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18012392,-90.02582407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/14/2015 0:00,9,161,-999999,Y,N
-10020047.2,4180900.014,38951,154350,WILLETT STREET,MEMPHIS,TN,38104,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.12513863,-90.01161546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/26/2015 0:00,0,-999999,-999999,N,N
-10019621.88,4177327.174,38952,154351,SOUTHGATE,MEMPHIS,TN,38106,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.09888368,-90.00779475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,12,161,-999999,Y,N
-10019624.64,4177577.236,38953,154352,UNKNOWN154352,MEMPHIS,TN,38106,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.10072153,-90.00781958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/18/2018 0:00,3,-999999,-999999,N,N
-10014802.57,4182292.376,38954,154353,POPLAR AVENUE,MEMPHIS,TN,38111,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.13536808,-89.96450213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/21/2015 0:00,2,161,-999999,Y,Y
-10011183.57,4175431.873,38955,154354,GETWELL,MEMPHIS,TN,38111,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.08495266,-89.93199212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,3,-999999,-999999,N,N
-10010814,4179720.954,38956,154355,UNIVERSITY,MEMPHIS,TN,38111,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.11647526,-89.92867224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10007586.4,4189850.839,38957,154356,NORTHEAST GATE,MEMPHIS,TN,38128,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.19087644,-89.89967823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,16,161,-999999,Y,N
-10004531.84,4177587.098,38958,154357,NEW BROOKFIELD,MEMPHIS,TN,38119,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.10079401,-89.87223862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-10035330.23,4173752.57,38959,154358,ALLEN,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07260731,-90.14890527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/20/2015 0:00,15,161,-999999,Y,N
-10019501.68,4168305.622,38960,154359,MILL BRANCH,MEMPHIS,TN,38116,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.03255134,-90.00671496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,-999999,-999999,N,N
-10005060.91,4174230.576,38961,154360,SOUTHEAST GATE,MEMPHIS,TN,38115,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07612155,-89.87699132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,16,161,-999999,Y,N
-9989940.225,4170177.17,38962,154361,COLLIERVILLE GATE,GERMANTOWN,TN,38125,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.04631662,-89.74115992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,2,161,161,Y,Y
-9980269.671,4174101.441,38963,154362,SHELTON ROAD,COLLIERVILLE,TN,38017,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.07517217,-89.65428785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/14/2015 0:00,2,161,161,Y,Y
-10434711.6,4203168.177,38964,154363,SHORT MOUNTAIN,PARIS,AR,72855,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.28858499,-93.73660914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,2,161,161,Y,Y
-10320849.99,4196983.255,38965,154364,PLEASANT HILL,SOLGOHACHIA,AR,72156,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.24322121,-92.71377287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,4/30/2015 0:00,5,500,161,Y,Y
-10454149.92,4205660.679,38966,154365,BRANCH,RATCLIFF,AR,72951,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.30685925,-93.91122658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,5,161,69,Y,Y
-10039229.49,4183523.507,38967,154366,"FLOYD ""FROG"" HUDSON STATION",WEST MEMPHIS,AR,72301,SUBSTATION,IN SERVICE,CRITTENDEN,5035,USA,35.14441193,-90.18393293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,2,161,161,Y,Y
-10290232.07,4155332.929,38968,154367,MAYFLOWER,MAYFLOWER,AR,72106,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,34.93707321,-92.43872744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,4/14/2015 0:00,6,500,115,Y,Y
-9989852.468,4156922.462,38969,154368,MILLER,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.94877805,-89.74037158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,6/4/2014 0:00,3,161,161,N,N
-9941429.931,4190682.559,38970,154369,TAP154369,SOMERVILLE,TN,38068,TAP,IN SERVICE,FAYETTE,47047,USA,35.19698217,-89.30538453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,161,161,N,N
-10024842.72,4189127.235,38971,154370,UNKNOWN154370,MEMPHIS,TN,38103,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.18556403,-90.05469439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,0,-999999,-999999,N,N
-10014763.49,4186398.285,38972,154371,UNKNOWN154371,MEMPHIS,TN,38108,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.16552604,-89.96415105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,0,-999999,-999999,N,N
-9454920.184,4114538.127,38973,154372,TAP154372,DALTON,GA,30721,TAP,IN SERVICE,WHITFIELD,13313,USA,34.63610172,-84.93499311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9896662.003,4127029.951,38974,154373,TAP154373,RIPLEY,MS,38663,TAP,IN SERVICE,TIPPAH,28139,USA,34.72837918,-88.90322739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9900530.626,4130841.761,38975,154374,TAP154374,RIPLEY,MS,38663,TAP,IN SERVICE,TIPPAH,28139,USA,34.75651665,-88.93797983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9867280.022,4148029.75,38976,154375,TAP154375,CORINTH,MS,38834,TAP,IN SERVICE,ALCORN,28003,USA,34.88327334,-88.63928457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9856092.425,4149523.24,38977,154376,TAP154376,MOULTRIE,MS,31768,TAP,IN SERVICE,ALCORN,28003,USA,34.89427821,-88.53878467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9854168.945,4153864.44,38978,154377,TAP154377,CORINTH,MS,38834,TAP,IN SERVICE,ALCORN,28003,USA,34.92625822,-88.52150576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9853345.582,4153119.893,38979,154378,TAP154378,CORINTH,MS,38834,TAP,IN SERVICE,ALCORN,28003,USA,34.9207743,-88.51410936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9846540.98,4157535.497,38980,154379,TAP154379,CORINTH,MS,38834,TAP,IN SERVICE,ALCORN,28003,USA,34.95329181,-88.45298258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9815249.619,4138703.424,38981,154380,TAP154380,IUKA,MS,38852,TAP,IN SERVICE,TISHOMINGO,28141,USA,34.81451845,-88.17188751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9824735.291,4153910.681,38982,154381,TAP154381,BURNSVILLE,MS,38833,TAP,IN SERVICE,TISHOMINGO,28141,USA,34.92659879,-88.25709875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9844049.963,4145888.648,38983,154382,TAP154382,GLEN,MS,38846,TAP,IN SERVICE,ALCORN,28003,USA,34.86749394,-88.4306054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9857864.121,4118816.005,38984,154383,TAP154383,BOONEVILLE,MS,38829,TAP,IN SERVICE,PRENTISS,28117,USA,34.6677141,-88.55470008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9540621.396,4152854.151,38985,154384,TAP154384,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.9188169,-85.7048602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9680781.707,4135477.289,38986,154385,TAP154385,ATHENS,AL,35611,TAP,IN SERVICE,LIMESTONE,1083,USA,34.7907216,-86.9639417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9681944.479,4132502.385,38987,154386,TAP154386,ATHENS,AL,35611,TAP,IN SERVICE,LIMESTONE,1083,USA,34.7687718,-86.97438705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9684933.524,4135465.659,38988,154387,TAP154387,ATHENS,AL,35611,TAP,IN SERVICE,LIMESTONE,1083,USA,34.7906358,-87.0012381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9682870.428,4140287.511,38989,154388,TAP154388,ATHENS,AL,35614,TAP,IN SERVICE,LIMESTONE,1083,USA,34.8262006,-86.982705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9692729.384,4144782.512,38990,154389,TAP154389,ATHENS,AL,35614,TAP,IN SERVICE,LIMESTONE,1083,USA,34.8593408,-87.0712695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9698488.085,4136424.514,38991,154390,TAP154390,ATHENS,AL,35611,TAP,IN SERVICE,LIMESTONE,1083,USA,34.7977093,-87.1230008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9729923.345,4117786.704,38992,154391,TAP154391,TOWN CREEK,AL,35672,TAP,IN SERVICE,LAWRENCE,1079,USA,34.66010894,-87.40538854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9755395.086,4128318.136,38993,154392,TAP154392,MUSCLE SHOALS,AL,35661,TAP,IN SERVICE,COLBERT,1033,USA,34.73788919,-87.63420508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9755825.148,4135378.216,38994,154393,TAP154393,MUSCLE SHOALS,AL,35661,TAP,IN SERVICE,COLBERT,1033,USA,34.7899907,-87.6380684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9756908.487,4134958.049,38995,154395,TAP154395,HIGH POINT,AL,27265,TAP,IN SERVICE,COLBERT,1033,USA,34.7868909,-87.6478002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9760370.833,4124398.578,38996,154396,TAP154396,TUSCUMBIA,AL,35674,TAP,IN SERVICE,COLBERT,1033,USA,34.7089497,-87.67890298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9784511.642,4131878.072,38997,154397,TAP154397,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.76416468,-87.89576356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9804761.816,4132170.805,38998,154398,TAP154398,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.76632494,-88.07767397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9793051.546,4129103.643,38999,154399,TAP154399,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.74368765,-87.97247882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9784884.533,4128747.93,39000,154400,TAP154400,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.7410619,-87.8991133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9774762.802,4126185.078,39001,154401,TAP154401,TUSCUMBIA,AL,35674,TAP,IN SERVICE,COLBERT,1033,USA,34.72214133,-87.80818824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9786247.336,4125229.343,39002,154402,TAP154402,CHEROKEE,AL,35616,TAP,IN SERVICE,COLBERT,1033,USA,34.71508438,-87.91135556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9754290.632,4142622.84,39003,154403,TAP154403,FLORENCE,AL,35634,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.8434199,-87.6242836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9455064.319,4136673.474,39004,154404,TAP154404,DALTON,GA,30721,TAP,IN SERVICE,WHITFIELD,13313,USA,34.79954579,-84.9362879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9823023.371,4184999.255,39005,154405,TAP154405,SAVANNAH,TN,38372,TAP,IN SERVICE,HARDIN,47071,USA,35.1552514,-88.2417203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9825011.495,4170480.942,39006,154406,TAP154406,COUNCE,TN,38326,TAP,IN SERVICE,HARDIN,47071,USA,35.04855065,-88.25957993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9866446.193,4172775.729,39007,154407,TAP154407,RAMER,TN,38367,TAP,IN SERVICE,MCNAIRY,47109,USA,35.06542522,-88.63179415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9850084.829,4197526.053,39008,154408,TAP154408,ADAMSVILLE,TN,38310,TAP,IN SERVICE,MCNAIRY,47109,USA,35.24720342,-88.48481751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9906875.223,4190838.92,39009,154409,TAP154409,BOLIVAR,TN,38008,TAP,IN SERVICE,HARDEMAN,47069,USA,35.19812997,-88.9949743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9838525.805,4175176.243,39010,154410,TAP154410,MICHIE,TN,38357,TAP,IN SERVICE,MCNAIRY,47109,USA,35.08307353,-88.38098104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9916781.742,4191875.993,39011,154411,TAP154411,BOLIVAR,TN,38008,TAP,IN SERVICE,HARDEMAN,47069,USA,35.20574246,-89.08396608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9887546.453,4193973.493,39012,154413,TAP154413,HORNSBY,TN,38044,TAP,IN SERVICE,HARDEMAN,47069,USA,35.22113669,-88.82134101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9899273.041,4189876.24,39013,154414,TAP154414,BOLIVAR,TN,38008,TAP,IN SERVICE,HARDEMAN,47069,USA,35.19106292,-88.92668274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,N,N
-9891486.441,4178787.694,39014,154415,TAP154415,MIDDLETON,TN,38052,TAP,IN SERVICE,HARDEMAN,47069,USA,35.10961731,-88.85673453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,N,N
-9824083.961,4194090.508,39015,154416,UNKNOWN154416,SAVANNAH,TN,38372,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.22199542,-88.25124775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,161,161,Y,Y
-9636543.553,4186703.73,39016,154417,COPPERWELD CORPORATE,FAYETTEVILLE,TN,37334,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.16776908,-86.5665436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9586779.729,4199512.679,39017,154418,ESTILL SPRINGS,ESTILL SPRINGS,TN,37330,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.26177653,-86.11950756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9582437.338,4189974.383,39018,154419,UNKNOWN154419,WINCHESTER,TN,37398,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.19178341,-86.08049919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,2/14/2020 0:00,2,-999999,-999999,N,N
-9574077.206,4185660.603,39019,154420,COWAN,COWAN,TN,37318,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.16010857,-86.00539885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9564344.834,4190697.226,39020,154421,SEWANEE,SEWANEE,TN,37375,SUBSTATION,IN SERVICE,FRANKLIN,47051,USA,35.19708983,-85.91797147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9649232.983,4123286.384,39021,154422,UNKNOWN154422,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.70073614,-86.68053468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/8/2017 0:00,0,-999999,-999999,N,N
-9639178.058,4129808.997,39022,154423,UNKNOWN154423,HUNTSVILLE,AL,35811,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.74889409,-86.59020976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,Y,Y
-9460513.442,4122429.159,39023,154424,WHITEFIELD,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.69440496,-84.98523821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",8/4/2016 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9767734.767,4186058.563,39024,154425,COLLINWOOD,COLLINWOOD,TN,38450,SUBSTATION,IN SERVICE,WAYNE,47181,USA,35.1630312,-87.74505432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/23/2015 0:00,1,-999999,-999999,N,N
-9549477.228,4197724.759,39025,154426,SUMMERFIELD,TRACY CITY,TN,37387,SUBSTATION,IN SERVICE,GRUNDY,47061,USA,35.24866117,-85.78441349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/29/2014 0:00,1,-999999,-999999,Y,Y
-9760491.71,4126418.37,39026,154427,TUSCUMBIA,TUSCUMBIA,AL,35674,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.72386381,-87.67998884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/15/2014 0:00,2,161,161,Y,Y
-9698626.741,4136427.982,39027,154428,POPLAR CREEK,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.79773488,-87.12424636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,1,-999999,-999999,Y,Y
-9642977.883,4117458.845,39028,154429,REDSTONE #3,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.65768635,-86.62434417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,3,161,-999999,Y,N
-9679441.355,4139647.256,39029,154430,ATHENS,ATHENS,AL,35614,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.82147912,-86.95190111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,7,161,-999999,N,N
-9670482.825,4156741.001,39030,154431,ARDMORE,ELKMONT,AL,35620,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.94744191,-86.87142526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/14/2014 0:00,5,161,-999999,N,Y
-9646917.226,4138969.541,39031,154432,NORTHWEST PRIMARY,HARVEST,AL,35749,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.8164811,-86.65973188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,4/16/2020 0:00,8,161,-999999,N,N
-9546118.083,4148571.031,39032,154433,WIDOWS CREEK 500KV,STEVENSON,AL,35772,SUBSTATION,IN SERVICE,JACKSON,1071,USA,34.88726197,-85.75423778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/10/2014 0:00,5,500,500,Y,Y
-9754302.028,4135852.488,39033,154434,WILSON DAM,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.79348952,-87.62438598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2014 0:00,IMAGERY,4/23/2014 0:00,10,161,-999999,Y,N
-9493349.33,4142020.372,39034,154435,ROCK SPRING,CHICKAMAUGA,GA,30707,SUBSTATION,IN SERVICE,WALKER,13295,USA,34.83897801,-85.28020801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/2/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,-999999,N,N
-9860217.44,4183618.478,39035,154436,UNKNOWN154436,SELMER,TN,38375,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.14510954,-88.57584031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,-999999,-999999,Y,Y
-9864893.16,4191312.9,39036,154437,UNKNOWN154437,SELMER,TN,38375,SUBSTATION,IN SERVICE,MCNAIRY,47109,USA,35.20160925,-88.61784302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,161,161,Y,Y
-9868070.207,4183035.418,39037,154438,TAP154438,SELMER,TN,38375,TAP,IN SERVICE,MCNAIRY,47109,USA,35.14082657,-88.64638291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,161,161,N,N
-9881416.024,4198711.44,39038,154439,UNKNOWN154439,BETHEL SPRINGS,TN,38315,SUBSTATION,IN SERVICE,CHESTER,47023,USA,35.25589927,-88.76627043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,Y,Y
-9161437.555,4076720.956,39039,154440,TAP154440,DONALDS,SC,29638,TAP,IN SERVICE,GREENWOOD,45047,USA,34.35611917,-82.2985938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,100,100,Y,Y
-9162259.024,4118475.914,39040,154441,TAP154441,SIMPSONVILLE,SC,29680,TAP,IN SERVICE,GREENVILLE,45045,USA,34.66520136,-82.30597318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9156764.073,4121255.082,39041,154442,TAP154442,SIMPSONVILLE,SC,29680,TAP,IN SERVICE,GREENVILLE,45045,USA,34.68573284,-82.25661119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9159540.838,4135889.439,39042,154443,TAP154443,MAULDIN,SC,29662,TAP,IN SERVICE,GREENVILLE,45045,USA,34.79376211,-82.2815553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9163425.829,4147403.534,39043,154444,TAP154444,GREENVILLE,SC,29615,TAP,IN SERVICE,GREENVILLE,45045,USA,34.8786586,-82.31645477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9162157.847,4139350.943,39044,154445,TAP154445,GREENVILLE,SC,29607,TAP,IN SERVICE,GREENVILLE,45045,USA,34.8192939,-82.30506429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9157356.158,4150230.25,39045,154446,TAP154446,GREER,SC,29650,TAP,IN SERVICE,GREENVILLE,45045,USA,34.89948734,-82.26192999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,8,100,100,Y,Y
-9158712.865,4079464.844,39046,154447,TAP154447,DONALDS,SC,29638,TAP,IN SERVICE,GREENWOOD,45047,USA,34.37646539,-82.27411749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9158130.79,4078188.807,39047,154448,TAP154448,DONALDS,SC,29638,TAP,IN SERVICE,GREENWOOD,45047,USA,34.36700405,-82.26888863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9164789.119,4347822.8,39048,154449,TAP154449,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.34229043,-82.32870142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9160174.31,4361381.68,39049,154450,TAP154450,PINEY FLATS,TN,37686,TAP,IN SERVICE,SULLIVAN,47163,USA,36.44033863,-82.28724588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9163172.15,4338749.01,39050,154451,TAP154451,JOHNSON CITY,TN,37601,TAP,IN SERVICE,CARTER,47019,USA,36.27660618,-82.31417593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9161498.263,4346483.409,39051,154452,TAP154452,JOHNSON CITY,TN,37601,TAP,IN SERVICE,CARTER,47019,USA,36.3325982,-82.29913915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9157271.789,4369229.901,39052,154453,TAP154453,BLUFF CITY,TN,37618,TAP,IN SERVICE,SULLIVAN,47163,USA,36.49703486,-82.26117209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9161153.996,4375465.593,39053,154454,TAP154454,BLOUNTVILLE,TN,37617,TAP,IN SERVICE,SULLIVAN,47163,USA,36.54205248,-82.29604655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9158337.107,4378191.449,39054,154455,TAP154455,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.56172315,-82.27074201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9157996.118,4372896.068,39055,154456,TAP154456,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.52350536,-82.26767885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9156769.89,4503344.741,39056,154458,TAP154458,LOUISVILLE,KY,40229,TAP,IN SERVICE,PIKE,21195,USA,37.45946129,-82.25666345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9162080.869,4532131.741,39057,154459,TAP154459,BELFRY,KY,41514,TAP,IN SERVICE,PIKE,21195,USA,37.66445031,-82.30437279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9158004.741,4069777.571,39058,154460,UNKNOWN154460,HODGES,SC,29653,SUBSTATION,IN SERVICE,GREENWOOD,45047,USA,34.30461117,-82.26775631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,N,N
-9161674.258,3277875.729,39059,154461,UNKNOWN154461,WESLEY CHAPEL,FL,33543,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.22899588,-82.30072014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,-999999,-999999,Y,Y
-9161628.252,3277579.247,39060,154462,UNKNOWN154462,WESLEY CHAPEL,FL,33543,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.22664928,-82.30030686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,-999999,Y,N
-9156870.847,3270680.207,39061,154463,UNKNOWN154463,WESLEY CHAPEL,FL,33543,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.17203005,-82.25757037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9163200.36,4374044.64,39062,154464,UNKNOWN154464,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.53179643,-82.31442935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,69,-999999,Y,Y
-9158096.805,4129770.12,39063,154465,UNKNOWN154465,SIMPSONVILLE,SC,29681,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.74860713,-82.26858333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9161765.714,4133420.229,39064,154466,UNKNOWN154466,MAULDIN,SC,29662,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.77554457,-82.3015417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9160843.91,4823839.116,39065,154467,TAP154467,JUNCTION CITY,OH,43748,TAP,IN SERVICE,PERRY,39127,USA,39.709653,-82.293261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9160902.044,4823866.202,39066,154468,UNKNOWN154468,JUNCTION CITY,OH,43748,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.70984018,-82.29378323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9163002.599,4927522.645,39067,154469,TAP154469,HOWARD,OH,43028,TAP,IN SERVICE,KNOX,39083,USA,40.42244886,-82.31265283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9156856.113,3958266.827,39068,154470,UNKNOWN154470,HARLEM,GA,30814,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.473078,-82.25743801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,1,-999999,-999999,Y,Y
-9156098.709,3952776.202,39069,154471,UNKNOWN154471,GROVETOWN,GA,30813,SUBSTATION,IN SERVICE,COLUMBIA,13073,USA,33.43192559,-82.25063413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-9159578.91,4152898.24,39070,154472,UNKNOWN154472,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.91914166,-82.28189731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9157718.318,4140937.529,39071,154473,UNKNOWN154473,GREENVILLE,SC,29615,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.8309938,-82.26518333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9156403.529,4150588.236,39072,154474,UNKNOWN154474,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.90212479,-82.25337237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,100,100,Y,Y
-9157238.7,4153132.207,39073,154475,UNKNOWN154475,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.920865,-82.26087484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9157519.011,4152536.762,39074,154476,TAP154476,GREER,SC,29650,TAP,IN SERVICE,GREENVILLE,45045,USA,34.91647903,-82.26339292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,2,-999999,-999999,Y,Y
-9156908.188,4153544.93,39075,154477,UNKNOWN154477,GREER,SC,29650,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.92390493,-82.2579058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,1,-999999,-999999,Y,Y
-9162902.096,4555359.063,39076,154478,TAP154478,LENORE,WV,25676,TAP,IN SERVICE,MINGO,54059,USA,37.829438,-82.31175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,138,138,Y,Y
-9156383.004,4150446.966,39077,154479,TAP154479,GREER,SC,29650,TAP,IN SERVICE,GREENVILLE,45045,USA,34.901084,-82.253188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,100,100,Y,Y
-9157573.344,4152961.416,39078,154480,TAP154480,GREER,SC,29650,TAP,NOT AVAILABLE,GREENVILLE,45045,USA,34.919607,-82.263881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,UNVERIFIED,1/10/2017 0:00,3,-999999,-999999,Y,Y
-9157202.316,4153101.66,39079,154481,TAP154481,GREER,SC,29650,TAP,NOT AVAILABLE,GREENVILLE,45045,USA,34.92064,-82.260548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2017 0:00,UNVERIFIED,1/10/2017 0:00,3,-999999,-999999,Y,Y
-9163958.923,3458227.568,39080,154482,UNKNOWN154482,GAINESVILLE,FL,32601,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.64678421,-82.32124364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,138,-999999,Y,N
-9162790.182,3235338.566,39081,154483,UNKNOWN154483,RIVERVIEW,FL,33578,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.89179591,-82.31074466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9158478.209,5072547.533,39082,154484,UNKNOWN154484,LORAIN,OH,44053,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.40691132,-82.27200954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9161800.924,3462837.072,39083,154485,UNKNOWN154485,GAINESVILLE,FL,32609,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.682765,-82.301858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9161322.1,5075584.683,39084,154486,BAUMHART,VERMILION,OH,44089,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.42737134,-82.29755665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9157355.463,5075642.03,39085,154487,BEAVER,LORAIN,OH,44053,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.4277576,-82.26192375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,345,-999999,N,N
-9163777.497,3255874.828,39086,154488,CLARKWILD,THONOTOSASSA,FL,33592,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.05472274,-82.31961386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9159149.304,3240914.472,39087,154489,BRANDON,BRANDON,FL,33511,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.93605733,-82.27803809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,69,69,Y,Y
-9161841.665,3254503.71,39088,154490,THONOTOSASSA,SEFFNER,FL,33584,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.04385248,-82.30222398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,230,230,Y,Y
-9158216.865,3235522.04,39089,154491,BELL SHOALS,VALRICO,FL,33596,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.89325261,-82.26966185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,69,-999999,Y,Y
-9162692.976,3241502.578,39090,154492,LAKEWOOD,BRANDON,FL,33510,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.94072465,-82.30987144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/19/2015 0:00,2,69,69,Y,Y
-9162615.716,3120641.859,39091,154493,MYAKKA,ENGLEWOOD,FL,34223,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,26.97734714,-82.3091774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,4,230,-999999,Y,N
-9157103.066,3535948.339,39092,154494,WIREMILL,SANDERSON,FL,32087,SUBSTATION,IN SERVICE,BAKER,12003,USA,30.25172797,-82.25965642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/5/2015 0:00,IMAGERY,3/5/2015 0:00,1,115,115,N,N
-9162380.325,3465288.879,39093,154495,MCMICHEN,GAINESVILLE,FL,32609,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.70189803,-82.30706285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",3/30/2015 0:00,IMAGERY,3/30/2015 0:00,4,138,138,N,N
-9161729.612,3230767.221,39094,154496,RIVERVIEW,RIVERVIEW,FL,33569,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.85549516,-82.30121739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/19/2015 0:00,IMAGERY,6/19/2015 0:00,3,230,-999999,N,N
-9162230.395,3428512.701,39095,154497,TAP154497,REDDICK,FL,32686,TAP,IN SERVICE,MARION,12083,USA,29.414528,-82.305716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9158211.387,3408747.018,39096,154498,UNKNOWN154498,OCALA,FL,34482,SUBSTATION,IN SERVICE,MARION,12083,USA,29.25974142,-82.26961264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,1,69,69,Y,Y
-9160796.043,3412088.969,39097,154499,TAP154499,OCALA,FL,34482,TAP,IN SERVICE,MARION,12083,USA,29.285929,-82.292831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9164014.735,3314184.702,39098,154500,TAP154500,BROOKSVILLE,FL,34601,TAP,IN SERVICE,HERNANDO,12053,USA,28.515984,-82.321745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9162070.317,3275646.037,39099,154501,TAP154501,WESLEY CHAPEL,FL,33543,TAP,IN SERVICE,PASCO,12101,USA,28.211347,-82.304278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9160758.862,3281659.598,39100,154502,TAP154502,WESLEY CHAPEL,FL,33545,TAP,IN SERVICE,PASCO,12101,USA,28.25894,-82.292497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,-999999,-999999,N,N
-9163799.331,3255821.63,39101,154503,TAP154503,THONOTOSASSA,FL,33592,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.054301,-82.31981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,3,69,69,Y,Y
-9162786.992,3246665.64,39102,154504,TAP154504,SEFFNER,FL,33584,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.981691,-82.310716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,-999999,-999999,Y,Y
-9156324.065,3241178.889,39103,154505,TAP154505,VALRICO,FL,33594,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.93815583,-82.25265854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2016 0:00,IMAGERY,10/27/2016 0:00,3,69,69,Y,Y
-9162133.418,3115202.737,39104,154506,TAP154506,ENGLEWOOD,FL,34224,TAP,IN SERVICE,CHARLOTTE,12015,USA,26.93379497,-82.30484485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9191936.707,4260277.095,39105,154507,TAP154507,WEAVERVILLE,NC,28787,TAP,IN SERVICE,BUNCOMBE,37021,USA,35.70625258,-82.57257235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9187914.428,4170986.012,39106,154508,TAP154508,CLEVELAND,SC,29635,TAP,IN SERVICE,GREENVILLE,45045,USA,35.05226495,-82.5364396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9193257.508,4140523.231,39107,154509,TAP154509,EASLEY,SC,29640,TAP,IN SERVICE,PICKENS,45077,USA,34.82793882,-82.5844373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,-999999,-999999,Y,Y
-9193203.123,4113779.295,39108,154510,TAP154510,WILLIAMSTON,SC,29697,TAP,IN SERVICE,ANDERSON,45007,USA,34.63049289,-82.58394875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9187159.281,4110371.094,39109,154511,TAP154511,WILLIAMSTON,SC,29697,TAP,IN SERVICE,ANDERSON,45007,USA,34.60529685,-82.529656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9187366.976,4167309.449,39110,154512,TAP154512,MARIETTA,SC,29661,TAP,IN SERVICE,GREENVILLE,45045,USA,35.02522353,-82.53152175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9187330.221,4167443.332,39111,154513,TAP154513,MARIETTA,SC,29661,TAP,IN SERVICE,GREENVILLE,45045,USA,35.0262084,-82.53119158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9188148.437,4167334.002,39112,154514,TAP154514,MARIETTA,SC,29661,TAP,IN SERVICE,GREENVILLE,45045,USA,35.02540414,-82.53854174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9189174.318,4167361.819,39113,154515,TAP154515,MARIETTA,SC,29661,TAP,IN SERVICE,GREENVILLE,45045,USA,35.02560878,-82.54775739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9188183.035,4458431.56,39114,154516,TAP154516,CLINTWOOD,VA,24228,TAP,IN SERVICE,DICKENSON,51051,USA,37.13851458,-82.53885254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,46,46,Y,Y
-9193719.599,4365251.288,39115,154517,TAP154517,KINGSPORT,TN,37660,TAP,IN SERVICE,SULLIVAN,47163,USA,36.4682982,-82.58858833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/12/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9191526.15,4345522.55,39116,154518,TAP154518,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.32564439,-82.56888425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9187003.12,4337110.86,39117,154519,TAP154519,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.26474188,-82.52825318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9193262.28,4333843.89,39118,154520,TAP154520,LIMESTONE,TN,37681,TAP,IN SERVICE,WASHINGTON,47179,USA,36.24107548,-82.58448017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9187972.657,4379277.798,39119,154521,TAP154521,KINGSPORT,TN,37660,TAP,IN SERVICE,SULLIVAN,47163,USA,36.5695612,-82.53696268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9189823.268,4487603.038,39120,154522,TAP154522,PIKEVILLE,KY,41501,TAP,IN SERVICE,PIKE,21195,USA,37.347128,-82.553587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,46,46,N,N
-9192136.105,4230409.96,39121,154525,UNKNOWN154525,ARDEN,NC,28704,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.48808935,-82.57436356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,2,115,115,Y,Y
-9189215.321,4373495.682,39122,154526,UNKNOWN154526,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.52783384,-82.54812572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9191322.736,4821017.652,39123,154527,UNKNOWN154527,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.69015205,-82.56705695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,6,138,-999999,Y,N
-9191269.821,3295168.402,39124,154528,TAP154528,SPRING HILL,FL,34610,TAP,IN SERVICE,PASCO,12101,USA,28.36577494,-82.56658161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2017 0:00,IMAGERY,5/30/2017 0:00,3,230,230,Y,Y
-9191297.634,3295020.901,39125,154529,TAP154529,SPRING HILL,FL,34610,TAP,IN SERVICE,PASCO,12101,USA,28.364609,-82.56683145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2017 0:00,IMAGERY,5/30/2017 0:00,3,230,230,Y,Y
-9189016.526,5069981.937,39126,154530,HURON,HURON,OH,44839,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.38962294,-82.54633991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9191523.515,4849631.935,39127,154531,WEST MILLERSPORT,MILLERSPORT,OH,43046,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.88766823,-82.56886058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,8,345,138,N,Y
-9191156.273,4849916.627,39128,154532,MILLERSPORT,MILLERSPORT,OH,43046,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.88963053,-82.56556158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,Y
-9187052.51,4372280.393,39129,154533,EDENS RIDGE,KINGSPORT,TN,37664,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.51906069,-82.52869685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,8,138,-999999,Y,N
-9187384.689,3242920.507,39130,154534,CYPRESS,TAMPA,FL,33607,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.95197677,-82.53168087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://www.tampaelectric.com/files/projects/graytocypress/projectareamap.pdf",4/7/2014 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9193737.647,4365259.55,39131,154535,SULLIVAN GARDENS,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.46835788,-82.58875046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,138,138,Y,Y
-9191427.425,3295150.34,39132,154536,HUDSON,SPRING HILL,FL,34610,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.36563217,-82.56799739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,5/6/2015 0:00,8,230,115,Y,Y
-9193021.2,3252159.829,39133,154537,SHELDON ROAD,TAMPA,FL,33615,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.02526759,-82.58231451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
-9188563.011,3265008.755,39134,154538,TURKEY FORD,LUTZ,FL,33558,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.12710866,-82.54226591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,69,69,Y,Y
-9188206.07,3166720.214,39135,154539,SARASOTA,SARASOTA,FL,34236,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.34562841,-82.53905946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9187531.122,3167261.603,39136,154540,LIME,SARASOTA,FL,34236,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.34994824,-82.53299631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/19/2015 0:00,2,-999999,-999999,Y,Y
-9191290.3,3185626.481,39137,154541,BRADENTON,BRADENTON,FL,34205,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.49638438,-82.56676557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,N,N
-9188375.528,3201501.124,39138,154542,BUCKEYE,PALMETTO,FL,34221,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.62280737,-82.54058173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,230,230,Y,Y
-9193034.869,3249088.94,39139,154543,SHELDON ROAD,TAMPA,FL,33615,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,28.00091333,-82.5824373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,5,230,69,Y,Y
-9189385.74,3248107.668,39140,154544,GEORGE ROAD,TAMPA,FL,33634,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.99313001,-82.54965662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,69,69,Y,Y
