X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9188403.013,3175868.699,39141,154545,WHITFIELD,SARASOTA,FL,34243,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.41860287,-82.54082863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9189381.506,3184376.907,39142,154546,FRUIT INDUSTRIES,BRADENTON,FL,34208,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.4864268,-82.54961859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/23/2015 0:00,3,-999999,-999999,N,N
-9189642.655,3193261.815,39143,154547,RUBONIA,PALMETTO,FL,34221,SUBSTATION,IN SERVICE,MANATEE,12081,USA,27.55720907,-82.55196453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,230,-999999,Y,N
-9189209.248,3167016.803,39144,154548,PAYNE,SARASOTA,FL,34236,SUBSTATION,IN SERVICE,SARASOTA,12115,USA,27.34799496,-82.54807116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,2,-999999,-999999,Y,Y
-9189445.251,3246088.902,39145,154549,SKYWAY,TAMPA,FL,33634,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.97711564,-82.55019122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,3,69,69,Y,Y
-9191443.181,4241969.976,39146,154550,WEST ASHEVILLE,ASHEVILLE,NC,28806,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.57259953,-82.56813893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/9/2014 0:00,IMAGERY,5/9/2014 0:00,3,115,-999999,Y,Y
-9188004.429,4212138.991,39147,154551,HORSEHOE,HENDERSONVILLE,NC,28791,SUBSTATION,IN SERVICE,HENDERSON,37089,USA,35.35433696,-82.53724809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/21/2014 0:00,IMAGERY,5/21/2014 0:00,7,115,-999999,Y,N
-9192548.033,3376544.498,39148,154552,TAP154552,CRYSTAL RIVER,FL,34428,TAP,IN SERVICE,CITRUS,12017,USA,29.00705884,-82.57806398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,69,69,Y,Y
-9191335.381,3365581.697,39149,154553,TAP154553,CRYSTAL RIVER,FL,34428,TAP,IN SERVICE,CITRUS,12017,USA,28.92089586,-82.56717054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2016 0:00,IMAGERY,10/12/2016 0:00,3,115,115,Y,Y
-9189670.795,3295074.159,39150,154554,UNKNOWN154554,SPRING HILL,FL,34610,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.36502999,-82.55221731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/21/2016 0:00,IMAGERY,10/21/2016 0:00,2,115,115,Y,Y
-9192086.95,3265253.301,39151,154555,TAP154555,ODESSA,FL,33556,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.129046,-82.573922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2016 0:00,IMAGERY,10/24/2016 0:00,3,69,69,Y,Y
-9186803.194,3168121.133,39152,154556,TAP154556,SARASOTA,FL,34234,TAP,IN SERVICE,SARASOTA,12115,USA,27.35680621,-82.52645721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9188171.522,3166642.178,39153,154557,TAP154557,SARASOTA,FL,34236,TAP,IN SERVICE,SARASOTA,12115,USA,27.34500574,-82.53874911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9188163.211,3167107.675,39154,154558,TAP154558,SARASOTA,FL,34236,TAP,IN SERVICE,SARASOTA,12115,USA,27.34872004,-82.53867445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2016 0:00,IMAGERY,11/1/2016 0:00,3,-999999,-999999,Y,Y
-9130843.216,4271656.366,39155,154559,TAP154559,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.78921542,-82.02376018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9136845.419,4226766.711,39156,154560,TAP154560,RUTHERFORDTON,NC,28139,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.46143672,-82.07767889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9136843.104,4226718.425,39157,154561,TAP154561,RUTHERFORDTON,NC,28139,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.46108342,-82.07765809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9129385.875,4467761.895,39158,154562,TAP154562,OAKWOOD,VA,24631,TAP,IN SERVICE,BUCHANAN,51027,USA,37.20530122,-82.01066866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9136727.854,4166118.459,39159,154563,TAP154563,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.01646178,-82.07662278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9134511.798,4166518.3,39160,154564,TAP154564,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.01940339,-82.05671561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9131525.225,4163300.468,39161,154565,TAP154565,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.99572695,-82.02988677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,-999999,-999999,Y,Y
-9130000.308,4162733.34,39162,154566,TAP154566,SPARTANBURG,SC,29303,TAP,NOT AVAILABLE,SPARTANBURG,45083,USA,34.99155337,-82.01618821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,UNVERIFIED,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9131663.227,4163069.281,39163,154567,TAP154567,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.99402563,-82.03112646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9135896.546,4165195.093,39164,154568,TAP154568,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.00966821,-82.06915501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9133272.822,4125133.558,39165,154569,TAP154569,WOODRUFF,SC,29388,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.7143771,-82.0455857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9132917.537,4123029.81,39166,154570,TAP154570,WOODRUFF,SC,29388,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.69884121,-82.04239412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,-999999,-999999,Y,Y
-9131713.073,4115843.164,39167,154571,TAP154571,GRAY COURT,SC,29645,TAP,IN SERVICE,LAURENS,45059,USA,34.64574687,-82.03157423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,Y,Y
-9131413.228,4114054.175,39168,154572,TAP154572,ENOREE,SC,29335,TAP,IN SERVICE,LAURENS,45059,USA,34.63252468,-82.02888068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9131822.627,4099349.22,39169,154573,TAP154573,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.52376238,-82.03255838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9132379.723,4098938.223,39170,154574,TAP154574,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.52072047,-82.03756286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9132795.241,4098628.184,39171,154575,TAP154575,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.51842572,-82.04129552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9131983.36,4182118.19,39172,154576,TAP154576,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.13408844,-82.03400227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9136467.296,4181376.908,39173,154577,TAP154577,CAMPOBELLO,SC,29322,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.12864243,-82.07428215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9129736.897,4051997.123,39174,154578,TAP154578,NINETY SIX,SC,29666,TAP,IN SERVICE,GREENWOOD,45047,USA,34.17256671,-82.01382194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9129887.548,4052416.934,39175,154579,TAP154579,NINETY SIX,SC,29666,TAP,IN SERVICE,GREENWOOD,45047,USA,34.17568678,-82.01517526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9132180.847,4464422.88,39176,154580,TAP154580,BATESBURG,VA,29006,TAP,IN SERVICE,BUCHANAN,51027,USA,37.1814073,-82.03577632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/10/2014 0:00,IMAGERY/OTHER,12/1/2017 0:00,3,138,138,Y,Y
-9136676.446,4054332.689,39177,154581,TAP154581,GREENWOOD,SC,29646,TAP,IN SERVICE,GREENWOOD,45047,USA,34.18992334,-82.07616098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9126575.764,4838501.728,39178,154582,TAP154582,PHILO,OH,43771,TAP,IN SERVICE,MUSKINGUM,39119,USA,39.810907,-81.985425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,3,138,138,Y,Y
-9126404.682,4838596.809,39179,154583,UNKNOWN154583,PHILO,OH,43771,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.81156311,-81.98388815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2016 0:00,IMAGERY,10/25/2016 0:00,1,138,138,Y,Y
-9122482.261,4947889.96,39180,154584,TAP154584,MILLERSBURG,OH,44654,TAP,IN SERVICE,HOLMES,39075,USA,40.56159126,-81.94865244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,3/30/2020 0:00,4,138,138,Y,Y
-9122483.93,4947862.86,39181,154585,TAP154585,MILLERSBURG,OH,44654,TAP,IN SERVICE,HOLMES,39075,USA,40.56140631,-81.94866744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9122486.859,4947833.229,39182,154586,TAP154586,MILLERSBURG,OH,44654,TAP,IN SERVICE,HOLMES,39075,USA,40.56120409,-81.94869375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/28/2016 0:00,IMAGERY,3/30/2020 0:00,3,138,138,Y,Y
-9132194.118,4559166.602,39183,154587,MUD FORK,CHAPMANVILLE,WV,25508,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.8564485,-82.03589554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",12/20/2016 0:00,IMAGERY,10/20/2017 0:00,2,138,138,Y,Y
-9131828.05,4578220.101,39184,154588,UNKNOWN154588,CHAPMANVILLE,WV,25508,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.99146449,-82.03260709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,138,138,Y,Y
-9134148.467,4547444.59,39185,154589,CHAUNCEY TAP,LOGAN,WV,25601,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.77326144,-82.05345175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",12/21/2016 0:00,IMAGERY,10/20/2017 0:00,3,138,138,Y,Y
-9122709.14,4863451.79,39186,154590,UNKNOWN154590,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.98285956,-81.95069053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9136791.219,5067055.736,39187,154591,ABBE,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.369899,-82.077192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,2,-999999,-999999,N,N
-9130255.745,4880044.647,39188,154592,OHIO CENTRAL,DRESDEN,OH,43821,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.09697639,-82.01848284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,12,345,138,N,Y
-9128515.668,4981815.169,39189,154593,HEFFERLINE,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.79271558,-82.00285146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9126145.934,4999786.437,39190,154594,GOLDEN CORNERS,BURBANK,OH,44214,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.91482473,-81.98156377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9125459.943,4991463.946,39191,154595,SCHAFRATH SWITCH,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.85830398,-81.97540141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/NorthWooster1/docs/NorthWooster_FactSheet_V5.pdf",8/4/2016 0:00,IMAGERY,9/21/2018 0:00,1,-999999,-999999,N,N
-9136047.804,4428329.966,39192,154596,LEBANON,LEBANON,VA,24266,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.92264493,-82.07051379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2014 0:00,IMAGERY,6/26/2014 0:00,2,138,138,Y,Y
-9129085.081,4400156.347,39193,154597,ABINGDON,ABINGDON,VA,24210,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.72004621,-82.00796658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/27/2014 0:00,IMAGERY,6/27/2014 0:00,3,138,138,Y,Y
-9132671.7,4167696.949,39194,154598,INMAN,INMAN,SC,29349,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.02807405,-82.04018573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/2/2014 0:00,IMAGERY,7/2/2014 0:00,4,100,100,Y,Y
-9131194.86,4879636.132,39195,154599,DRESDEN,DRESDEN,OH,43821,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,40.09416913,-82.02691905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",10/7/2015 0:00,IMAGERY,10/7/2015 0:00,2,138,-999999,Y,N
-9281107.396,4125079.355,39196,154600,TAP154600,TALLULAH FALLS,GA,30523,TAP,IN SERVICE,HABERSHAM,13137,USA,34.71397685,-83.37360627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,N,N
-9274748.957,4101743.038,39197,154602,TAP154602,TOCCOA,GA,30577,TAP,IN SERVICE,STEPHENS,13257,USA,34.54147748,-83.31648744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9264204.369,4096923.758,39198,154603,TAP154603,EASTANOLLEE,GA,30538,TAP,IN SERVICE,STEPHENS,13257,USA,34.50580926,-83.2217638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9255932.941,4087424.458,39199,154604,TAP154604,LAVONIA,GA,30553,TAP,IN SERVICE,FRANKLIN,13119,USA,34.4354588,-83.1474603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9265653.381,4041690.229,39200,154605,TAP154605,DANIELSVILLE,GA,30633,TAP,IN SERVICE,MADISON,13195,USA,34.09592898,-83.23478049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2014 0:00,IMAGERY/OTHER,1/4/2016 0:00,3,115,115,Y,Y
-9273111.32,4022421.022,39201,154606,TAP154606,WINTERVILLE,GA,30683,TAP,IN SERVICE,CLARKE,13059,USA,33.952465,-83.3017763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9273100.934,4022406.327,39202,154607,TAP154607,WINTERVILLE,GA,30683,TAP,IN SERVICE,CLARKE,13059,USA,33.9523555,-83.301683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9270615.376,4022795.402,39203,154608,TAP154608,WINTERVILLE,GA,30683,TAP,IN SERVICE,CLARKE,13059,USA,33.95525466,-83.27935486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9267374.536,4345373.85,39204,154609,TAP154609,MOORESBURG,TN,37811,TAP,IN SERVICE,HAWKINS,47073,USA,36.32456818,-83.2502419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9267366.599,4345371.469,39205,154610,TAP154610,MOORESBURG,TN,37811,TAP,IN SERVICE,HAWKINS,47073,USA,36.32455095,-83.25017059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9278230.125,4307163.185,39206,154613,TAP154613,WHITE PINE,TN,37890,TAP,IN SERVICE,JEFFERSON,47089,USA,36.04752845,-83.3477593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9258473.383,4311609.056,39207,154614,TAP154614,NEWPORT,TN,37821,TAP,IN SERVICE,COCKE,47029,USA,36.07981281,-83.17028147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9262410.126,4297545.498,39208,154615,TAP154615,NEWPORT,TN,37821,TAP,IN SERVICE,COCKE,47029,USA,35.97764284,-83.20564584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9257409.359,4294705.851,39209,154616,TAP154616,NEWPORT,TN,37821,TAP,IN SERVICE,COCKE,47029,USA,35.9569971,-83.16072318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,-999999,-999999,N,N
-9264313.271,4375250.66,39210,154617,TAP154617,SNEEDVILLE,TN,37869,TAP,IN SERVICE,HANCOCK,47067,USA,36.54050124,-83.22274208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9269578.467,4462743.305,39211,154618,TAP154618,WOOTON,KY,41776,TAP,IN SERVICE,LESLIE,21131,USA,37.16938543,-83.27004014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9275261.855,4412227.292,39212,154620,TAP154620,TRENTON,KY,32693,TAP,IN SERVICE,HARLAN,21095,USA,36.80691499,-83.32109489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9276709.509,4416797.131,39213,154621,TAP154621,HARLAN,KY,40831,TAP,IN SERVICE,HARLAN,21095,USA,36.83977625,-83.33409938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9259073.248,4418936.918,39214,154622,TAP154622,EVARTS,KY,40828,TAP,IN SERVICE,HARLAN,21095,USA,36.85515839,-83.17567016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9281403.977,4127346.131,39215,154624,TAP154624,CLARKESVILLE,GA,30523,TAP,IN SERVICE,HABERSHAM,13137,USA,34.73071348,-83.37627051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,115,115,N,N
-9262735.845,4065137.974,39216,154625,UNKNOWN154625,ROYSTON,GA,30662,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.27017571,-83.20857183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9273994.297,4007316.147,39217,154626,UNKNOWN154626,ATHENS,GA,30605,SUBSTATION,IN SERVICE,OCONEE,13219,USA,33.83983609,-83.30970822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,115,-999999,N,N
-9266808.819,4210465.765,39218,154627,WEBSTER TIE,SYLVA,NC,28779,SUBSTATION,IN SERVICE,JACKSON,37099,USA,35.34207703,-83.24515997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/24/2014 0:00,IMAGERY,4/24/2014 0:00,5,161,161,Y,Y
-9269009.085,3519159.822,39219,154628,TAP154628,MAYO,FL,32066,TAP,IN SERVICE,LAFAYETTE,12067,USA,30.12136562,-83.2649253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,N,N
-9234578.755,4076460.69,39220,154629,TAP154629,HARTWELL,GA,30643,TAP,IN SERVICE,HART,13147,USA,34.35418902,-82.95563238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9242216.38,4076350.115,39221,154631,TAP154631,CANON,GA,30520,TAP,IN SERVICE,HART,13147,USA,34.35336896,-83.02424233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9214598.481,4042474.728,39222,154632,TAP154632,ELBERTON,GA,30635,TAP,IN SERVICE,ELBERT,13105,USA,34.10176463,-82.77614652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9234153.906,4040157.807,39223,154633,TAP154633,ELBERTON,GA,30635,TAP,IN SERVICE,ELBERT,13105,USA,34.0845286,-82.9518159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9252320.168,4036582.837,39224,154634,TAP154634,COMER,GA,30629,TAP,IN SERVICE,MADISON,13195,USA,34.05792682,-83.1150062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9205547.878,4089353.819,39225,154635,TAP154635,ANDERSON,SC,29626,TAP,IN SERVICE,ANDERSON,45007,USA,34.44975217,-82.69484357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,N,N
-9208691.073,4093017.325,39226,154636,TAP154636,ANDERSON,SC,29626,TAP,IN SERVICE,ANDERSON,45007,USA,34.47688595,-82.72307937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9206151.967,4092928.699,39227,154637,TAP154637,ANDERSON,SC,29626,TAP,IN SERVICE,ANDERSON,45007,USA,34.47622965,-82.7002702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9205402.382,4101651.982,39228,154638,TAP154638,ANDERSON,SC,29625,TAP,IN SERVICE,ANDERSON,45007,USA,34.5408037,-82.69353656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,6,100,100,Y,Y
-9210773.361,4109418.047,39229,154639,TAP154639,PENDLETON,SC,29670,TAP,IN SERVICE,ANDERSON,45007,USA,34.59824984,-82.74178489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9238670.602,4115208.869,39230,154640,TAP154640,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.64105912,-82.99239006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9229969.678,4100359.901,39231,154641,TAP154641,SULPHUR,SC,70663,TAP,IN SERVICE,ANDERSON,45007,USA,34.53124223,-82.91422834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9238635.283,4115672.749,39232,154642,TAP154642,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.64448745,-82.99207279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9251392.069,4075142.387,39233,154643,TAP154643,CANON,GA,30520,TAP,IN SERVICE,FRANKLIN,13119,USA,34.34441168,-83.10666895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9204575.698,4072625.223,39234,154644,TAP154644,IVA,SC,29655,TAP,IN SERVICE,ANDERSON,45007,USA,34.32573969,-82.68611033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9205238.693,4073953.159,39235,154645,TAP154645,IVA,SC,29655,TAP,IN SERVICE,ANDERSON,45007,USA,34.33559066,-82.69206612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9204884.548,4077742.482,39236,154646,TAP154646,STARR,SC,29684,TAP,IN SERVICE,ANDERSON,45007,USA,34.36369447,-82.68888478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9204499.677,4079180.775,39237,154647,TAP154647,STARR,SC,29684,TAP,IN SERVICE,ANDERSON,45007,USA,34.37435921,-82.68542742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,N,N
-9227717.453,4071502.475,39238,154648,UNKNOWN154648,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.31740996,-82.89399626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2016 0:00,2,230,230,N,N
-9232529.276,3538953.451,39239,154649,UNKNOWN154649,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.27504435,-82.93722159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,3,69,69,Y,Y
-9242715.191,3594693.179,39240,154650,UNKNOWN154650,STATENVILLE,GA,31648,SUBSTATION,IN SERVICE,ECHOLS,13101,USA,30.70651718,-83.02872323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/25/2016 0:00,0,-999999,-999999,N,N
-9227793.008,3442792.848,39241,154651,UNKNOWN154651,CHIEFLAND,FL,32626,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.5262105,-82.89467498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,4,69,69,Y,Y
-9222598.725,3438963.13,39242,154652,UNKNOWN154652,CHIEFLAND,FL,32626,SUBSTATION,IN SERVICE,LEVY,12075,USA,29.49627103,-82.84801394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY/OTHER,5/10/2017 0:00,2,69,69,Y,Y
-9223865.325,3911232.443,39243,154653,WARTHEN SUBSTATION,WARTHEN,GA,31094,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,33.119922,-82.859392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/24/2014 0:00,IMAGERY,8/9/2016 0:00,4,500,-999999,Y,N
-9229591.677,3769866.093,39244,154654,UNKNOWN154654,MC RAE,GA,31055,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,32.04992689,-82.9108327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2016 0:00,3,115,-999999,Y,N
-9229510.504,3769918.752,39245,154655,UNKNOWN154655,MC RAE,GA,31055,SUBSTATION,IN SERVICE,TELFAIR,13271,USA,32.05032783,-82.91010351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2016 0:00,2,-999999,-999999,N,N
-9244445.328,3818415.147,39246,154656,UNKNOWN154656,DEXTER,GA,31019,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.41883102,-83.04426531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/11/2016 0:00,1,-999999,-999999,N,N
-9250527.514,4090256.262,39247,154657,UNKNOWN154657,LAVONIA,GA,30553,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.45643694,-83.09890252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/26/2016 0:00,0,-999999,-999999,N,N
-9205433.903,4101797.812,39248,154658,TAP154658,ANDERSON,SC,29625,TAP,IN SERVICE,ANDERSON,45007,USA,34.54188278,-82.69381972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/30/2014 0:00,IMAGERY/OTHER,11/10/2016 0:00,3,100,100,Y,Y
-9205247.685,4100330.913,39249,154659,TAP154659,ANDERSON,SC,29625,TAP,IN SERVICE,ANDERSON,45007,USA,34.53102771,-82.6921469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,100,100,Y,Y
-9205390.08,4100187.245,39250,154660,UNKNOWN154660,ANDERSON,SC,29625,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.52996449,-82.69342605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,1,100,100,Y,Y
-9207577.057,4104381.816,39251,154661,TAP154661,ANDERSON,SC,29625,TAP,IN SERVICE,ANDERSON,45007,USA,34.561001,-82.713072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2016 0:00,IMAGERY,12/15/2016 0:00,3,100,100,Y,Y
-9238684.064,4114930.804,39252,154662,TAP154662,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.639004,-82.992511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2017 0:00,IMAGERY,1/9/2017 0:00,3,-999999,-999999,Y,Y
-9204931.866,4108956.774,39253,154663,UNKNOWN154663,ANDERSON,SC,29621,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.59483888,-82.68930984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2017 0:00,IMAGERY,1/11/2017 0:00,1,100,100,Y,Y
-9232784.077,3539130.744,39254,154664,UNKNOWN154664,LIVE OAK,FL,32060,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.27641978,-82.93951051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9215031.427,3497528.92,39255,154665,FORT WHITE,FORT WHITE,FL,32038,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,29.95314834,-82.78003575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/4/2015 0:00,10,230,-999999,N,N
-9237100.121,3541283.186,39256,154666,LIVE OAK,LIVE OAK,FL,32064,SUBSTATION,IN SERVICE,SUWANNEE,12121,USA,30.29311675,-82.9782822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/3/2015 0:00,2,115,115,N,N
-9212352.218,3638329.965,39257,154667,HOMERVILLE,HOMERVILLE,GA,31634,SUBSTATION,IN SERVICE,CLINCH,13065,USA,31.042963,-82.755968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/5/2014 0:00,IMAGERY,6/5/2014 0:00,2,115,115,Y,Y
-9225916.34,3701916.412,39258,154668,DOUGLAS,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.53110026,-82.87781658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,8,230,115,N,Y
-9205878.411,3489927.672,39259,154669,TAP154669,FORT WHITE,FL,32038,TAP,IN SERVICE,COLUMBIA,12023,USA,29.89396788,-82.6978128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,69,69,Y,Y
-9214088.05,3417591.022,39260,154670,TAP154670,OTTER CREEK,FL,32683,TAP,IN SERVICE,LEVY,12075,USA,29.32902855,-82.77156124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9222644.373,3436434.732,39261,154671,TAP154671,CHIEFLAND,FL,32626,TAP,IN SERVICE,LEVY,12075,USA,29.4765,-82.848424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9219607.354,3428891.742,39262,154672,TAP154672,CHIEFLAND,FL,32626,TAP,IN SERVICE,LEVY,12075,USA,29.417494,-82.821142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9225755.381,3439937.515,39263,154673,TAP154673,CHIEFLAND,FL,32626,TAP,IN SERVICE,LEVY,12075,USA,29.50388929,-82.87637067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9222634.354,3439637.542,39264,154674,TAP154674,CHIEFLAND,FL,32626,TAP,IN SERVICE,LEVY,12075,USA,29.501544,-82.848334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9254587.835,3455568.982,39265,154675,TAP154675,CROSS CITY,FL,32628,TAP,IN SERVICE,DIXIE,12029,USA,29.626026,-83.135377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,69,69,Y,Y
-9237563.2,3452779.731,39266,154676,TAP154676,OLD TOWN,FL,32680,TAP,IN SERVICE,DIXIE,12029,USA,29.60424297,-82.98244211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2016 0:00,IMAGERY,10/13/2016 0:00,3,-999999,-999999,N,N
-9958515.921,4288651.124,39267,154677,TAP154677,HALLS,TN,38040,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.91295798,-89.45887059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9888143.102,4313085.996,39268,154678,TAP154678,BRADFORD,TN,38316,TAP,IN SERVICE,GIBSON,47053,USA,36.0905349,-88.8267008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9889294.608,4338789.281,39269,154679,TAP154679,MARTIN,TN,38237,TAP,IN SERVICE,WEAKLEY,47183,USA,36.27689782,-88.83704495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9890114.44,4338793.988,39270,154680,TAP154680,MARTIN,TN,38237,TAP,IN SERVICE,WEAKLEY,47183,USA,36.27693191,-88.84440963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9935169.528,4314107.271,39271,154681,TAP154681,NEWBERN,TN,38059,TAP,IN SERVICE,DYER,47045,USA,36.09794816,-89.24914638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,N,N
-9910252.199,4359653.371,39272,154682,TAP154682,UNION CITY,TN,38261,TAP,IN SERVICE,OBION,47131,USA,36.4278476,-89.0253102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9914601.007,4352874.735,39273,154683,TAP154683,UNION CITY,TN,38261,TAP,IN SERVICE,OBION,47131,USA,36.37883689,-89.0643762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9924195.57,4345441.798,39274,154684,TAP154684,TROY,TN,38260,TAP,IN SERVICE,OBION,47131,USA,36.32505995,-89.15056563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/20/2015 0:00,IMAGERY/OTHER,12/18/2018 0:00,3,161,161,N,N
-9901837.046,4297536.611,39275,154686,TAP154686,TRENTON,TN,38382,TAP,IN SERVICE,GIBSON,47053,USA,35.97757824,-88.94971559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9911013.806,4328732.68,39276,154687,TAP154687,KENTON,TN,38233,TAP,IN SERVICE,OBION,47131,USA,36.20403475,-89.03215183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9914675.078,4348751.366,39277,154688,TAP154688,UNION CITY,TN,38261,TAP,IN SERVICE,OBION,47131,USA,36.3490091,-89.0650416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-10113186.67,4296486.02,39278,154689,JONESBORO SPA,BONO,AR,72416,SUBSTATION,IN SERVICE,GREENE,5055,USA,35.96994051,-90.84830161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",3/4/2015 0:00,IMAGERY/OTHER,12/12/2018 0:00,3,161,-999999,Y,Y
-10050872.42,4369213.035,39279,154690,TAP154690,POLLARD,AR,72456,TAP,IN SERVICE,CLAY,5021,USA,36.49691307,-90.28852318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-10136070.14,4335014.049,39280,154691,TAP154691,POCAHONTAS,AR,72455,TAP,IN SERVICE,RANDOLPH,5121,USA,36.2495531,-91.05386729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10242060.55,4354906.928,39281,154692,TAP154692,VIOLA,AR,72583,TAP,IN SERVICE,FULTON,5049,USA,36.39353324,-92.00599536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10404671.84,4346861.055,39282,154693,TAP154693,GREEN FOREST,AR,72638,TAP,IN SERVICE,CARROLL,5015,USA,36.33533108,-93.46675744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10404697.55,4346876.032,39283,154694,TAP154694,GREEN FOREST,AR,72638,TAP,IN SERVICE,CARROLL,5015,USA,36.33543946,-93.46698832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10371885.66,4363104.654,39284,154695,TAP154695,OMAHA,AR,72662,TAP,IN SERVICE,BOONE,5009,USA,36.45278909,-93.17223415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10396351.73,4391530.69,39285,154696,TAP154696,REEDS SPRING,MO,65737,TAP,IN SERVICE,STONE,29209,USA,36.65791125,-93.39201658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10390018.66,4391667.15,39286,154697,TAP154697,BRANSON,MO,65616,TAP,IN SERVICE,STONE,29209,USA,36.65889463,-93.33512565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10389986.72,4405857.16,39287,154698,TAP154698,REEDS SPRING,MO,65737,TAP,IN SERVICE,STONE,29209,USA,36.76108448,-93.33483872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10366693.81,4401644.71,39288,154699,TAP154699,FORSYTH,MO,65653,TAP,IN SERVICE,TANEY,29213,USA,36.73076256,-93.12559495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10027307.26,4361686.434,39289,154700,TAP154700,CAMPBELL,MO,63933,TAP,IN SERVICE,DUNKLIN,29069,USA,36.44254097,-90.07683371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10383176.55,4372881.36,39290,154701,TAP154701,RIDGEDALE,MO,65739,TAP,IN SERVICE,TANEY,29213,USA,36.52339918,-93.27366193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10381357.69,4390493.04,39291,154702,TAP154702,BRANSON,MO,65616,TAP,IN SERVICE,TANEY,29213,USA,36.65043315,-93.25732283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10298600.36,4392577.605,39292,154703,TAP154703,THORNFIELD,MO,65762,TAP,IN SERVICE,OZARK,29153,USA,36.66545538,-92.5139011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10038668.77,4373556.5,39293,154705,TAP154705,CAMPBELL,MO,63933,TAP,IN SERVICE,DUNKLIN,29069,USA,36.52827286,-90.17889588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,345,345,N,N
-9850566.13,4391856.17,39294,154707,TAP154707,FARMINGTON,KY,42040,TAP,IN SERVICE,GRAVES,21083,USA,36.66025675,-88.48914112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9968364.494,4382133.85,39295,154708,TAP154708,NEW MADRID,MO,63869,TAP,IN SERVICE,NEW MADRID,29143,USA,36.59016394,-89.54734182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10062018.02,4405647.323,39296,154709,TAP154709,POPLAR BLUFF,MO,63901,TAP,IN SERVICE,BUTLER,29023,USA,36.75957432,-90.38864575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10066423.87,4408477.048,39297,154710,TAP154710,POPLAR BLUFF,MO,63901,TAP,IN SERVICE,BUTLER,29023,USA,36.77993683,-90.42822418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10073366.44,4306989.198,39298,154711,TAP154711,PARAGOULD,AR,72450,TAP,IN SERVICE,GREENE,5055,USA,36.04626474,-90.49059036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10072594.05,4306924.988,39299,154712,TAP154712,PARAGOULD,AR,72450,TAP,IN SERVICE,GREENE,5055,USA,36.04579837,-90.48365185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/29/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9951761.1,4304947.275,39300,154713,UNKNOWN154713,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.03143234,-89.398191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9947342.38,4304107.908,39301,154714,UNKNOWN154714,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.02533441,-89.35849696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9944851.471,4309582.654,39302,154715,UNKNOWN154715,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.06509943,-89.33612074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9942007.639,4292005.225,39303,154716,UNKNOWN154716,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,35.9373571,-89.31057417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-10047358.57,4292236.898,39304,154717,UNKNOWN154717,LEACHVILLE,AR,72438,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.9390421,-90.25695765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/17/2016 0:00,0,-999999,-999999,N,N
-9952350.279,4281149.417,39305,154718,UNKNOWN154718,HALLS,TN,38040,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.85836021,-89.40348369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,N,N
-10021283.69,4281536.269,39306,154719,UNKNOWN154719,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.86117666,-90.02272303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/17/2016 0:00,2,500,-999999,Y,N
-9935872.033,4317628.006,39307,154720,UNKNOWN154720,NEWBERN,TN,38059,SUBSTATION,IN SERVICE,DYER,47045,USA,36.12349921,-89.25545708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,161,161,Y,Y
-10108062.65,4382843.779,39308,154721,UNKNOWN154721,DONIPHAN,MO,63935,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.59528431,-90.80227168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,2,69,69,Y,Y
-10097706.89,4392609.825,39309,154722,UNKNOWN154722,DONIPHAN,MO,63935,SUBSTATION,IN SERVICE,RIPLEY,29181,USA,36.66568755,-90.70924432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/11/2017 0:00,1,69,69,Y,Y
-9893123.995,4370063.442,39310,154723,UNKNOWN154723,SOUTH FULTON,KY,38257,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.503054,-88.87144493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,1,69,69,Y,Y
-9810522.47,4359202.859,39311,154724,UNKNOWN154724,BUCHANAN,TN,38222,SUBSTATION,IN SERVICE,HENRY,47079,USA,36.42459128,-88.1294228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-10423744.05,4354719.649,39312,154725,TAP154725,BERRYVILLE,AR,72616,TAP,IN SERVICE,CARROLL,5015,USA,36.392179,-93.638086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2016 0:00,IMAGERY,8/17/2016 0:00,3,69,69,Y,Y
-10430025.44,4368637.178,39313,154726,UNKNOWN154726,EUREKA SPRINGS,AR,72631,SUBSTATION,IN SERVICE,CARROLL,5015,USA,36.49275442,-93.69451263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,8/17/2016 0:00,1,69,69,Y,Y
-10465596.81,4297023.17,39314,154727,TAP154727,FAYETTEVILLE,AR,72701,TAP,IN SERVICE,WASHINGTON,5143,USA,35.97384565,-94.01405572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2016 0:00,IMAGERY,8/29/2016 0:00,3,69,69,N,N
-10465561.33,4350574.117,39315,154728,TAP154728,ROGERS,AR,72756,TAP,IN SERVICE,BENTON,5007,USA,36.362196,-94.013737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,3,69,69,Y,Y
-10465373.77,4349891.455,39316,154729,UNKNOWN154729,ROGERS,AR,72756,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.35725747,-94.01205209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2016 0:00,IMAGERY,8/30/2016 0:00,1,69,69,Y,Y
-9832695.41,4383499.568,39317,154730,WEST MURRAY,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.60001389,-88.32860571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9829630.074,4385284.302,39318,154731,UNKNOWN154731,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.61288402,-88.30106933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-9832113.162,4385620.842,39319,154732,UNKNOWN154732,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.61531065,-88.32337528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-10368380.86,4315607.804,39320,154733,TAP154733,JASPER,AR,72641,TAP,IN SERVICE,NEWTON,5101,USA,36.108839,-93.14075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2016 0:00,IMAGERY,9/16/2016 0:00,3,161,161,Y,Y
-9833309.482,4385606.941,39321,154734,UNKNOWN154734,MURRAY,KY,42071,SUBSTATION,IN SERVICE,CALLOWAY,21035,USA,36.61521042,-88.33412201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-10095041.36,4278744.165,39322,154735,UNKNOWN154735,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.84084671,-90.68529949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-10093462.01,4279989.979,39323,154736,UNKNOWN154736,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.84991841,-90.67111195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-10076744.45,4308458.254,39324,154737,UNKNOWN154737,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.05693415,-90.52093552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,2,-999999,-999999,Y,Y
-10076798.38,4306865.323,39325,154738,TAP154738,PARAGOULD,AR,72450,TAP,IN SERVICE,GREENE,5055,USA,36.045365,-90.52142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,-999999,-999999,Y,Y
-10076794.93,4305904.65,39326,154739,TAP154739,PARAGOULD,AR,72450,TAP,IN SERVICE,GREENE,5055,USA,36.038387,-90.521389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,-999999,-999999,Y,Y
-10072671.66,4311385.398,39327,154740,TAP154740,PARAGOULD,AR,72450,TAP,IN SERVICE,GREENE,5055,USA,36.078189,-90.484349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/20/2016 0:00,IMAGERY,9/20/2016 0:00,3,-999999,-999999,Y,Y
-10067771.48,4312455.378,39328,154741,UNKNOWN154741,PARAGOULD,AR,72450,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.085957,-90.44033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,161,161,Y,Y
-10038224.93,4373555.054,39329,154742,TAP154742,CAMPBELL,MO,63933,TAP,IN SERVICE,DUNKLIN,29069,USA,36.52826242,-90.17490878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2017 0:00,IMAGERY,6/1/2017 0:00,3,345,345,Y,Y
-9928130.645,4337253.222,39330,154743,OBION,OBION,TN,38240,SUBSTATION,IN SERVICE,OBION,47131,USA,36.26577301,-89.18591501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9875334.224,4335337.756,39331,154744,DRESDEN,DRESDEN,TN,38225,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.25189815,-88.71163669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9866096.443,4326749.457,39332,154745,GLEASON,GLEASON,TN,38229,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.18965769,-88.6286523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9864606.937,4300934.778,39333,154746,TREZEVANT,TREZEVANT,TN,38258,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.00227766,-88.61527183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
