X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9844784.317,4303059.767,39334,154747,HUNTINGDON DISTRICT,HUNTINGDON,TN,38344,SUBSTATION,IN SERVICE,CARROLL,47017,USA,36.0177191,-88.43720221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,1,69,69,Y,Y
-9914563.598,4358121.947,39335,154748,SOUTH FIFTH STREET,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.41677784,-89.06404015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/20/2015 0:00,1,161,161,Y,Y
-9901766.236,4297543.152,39336,154749,TRENTON,TRENTON,TN,38382,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.97762579,-88.94907949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/29/2015 0:00,2,69,69,Y,Y
-9882114.749,4293146.278,39337,154750,MILAN,MILAN,TN,38358,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.94565587,-88.77254718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/12/2015 0:00,10,161,69,N,N
-9856247.132,4319758.662,39338,154751,MCKENZIE,MCKENZIE,TN,38201,SUBSTATION,IN SERVICE,WEAKLEY,47183,USA,36.138958,-88.54017442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/29/2015 0:00,3,69,69,Y,Y
-10021015.28,4281552.649,39339,154752,DELL,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.86129591,-90.02031189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,2/26/2015 0:00,12,500,161,N,Y
-10387077.74,4383082.989,39340,154753,TABLE ROCK DAM POWER STATION,BRANSON,MO,65616,SUBSTATION,IN SERVICE,TANEY,29213,USA,36.59700954,-93.30870696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2014 0:00,IMAGERY,9/11/2014 0:00,9,161,69,N,Y
-9850573.78,4391807.34,39341,154754,COLDWATER,FARMINGTON,KY,42040,SUBSTATION,IN SERVICE,GRAVES,21083,USA,36.65990487,-88.48920984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/15/2015 0:00,IMAGERY,4/15/2015 0:00,1,69,69,Y,Y
-9937564.588,4319597.853,39342,154755,UNKNOWN154755,NEWBERN,TN,38059,SUBSTATION,IN SERVICE,DYER,47045,USA,36.13779136,-89.27066157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,161,161,Y,Y
-9963785.482,4301178.947,39343,154756,UNKNOWN154756,FINLEY,TN,38030,SUBSTATION,IN SERVICE,DYER,47045,USA,36.00405208,-89.50620786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,Y,Y
-9430789.895,4249478.385,39344,154757,TAP154757,TEN MILE,TN,37880,TAP,IN SERVICE,MEIGS,47121,USA,35.6274425,-84.71822704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9385526.659,4263253.869,39345,154758,TAP154758,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.72796369,-84.31162047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9390361.646,4263196.318,39346,154759,TAP154759,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.727544,-84.3550539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9390026.452,4263754.546,39347,154760,TAP154760,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.7316148,-84.3520428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9380114.108,4272909.657,39348,154761,TAP154761,LENOIR CITY,TN,37771,TAP,IN SERVICE,LOUDON,47105,USA,35.7983475,-84.2629987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9391067.412,4268957.086,39349,154762,TAP154762,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.7695436,-84.3613939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9382867.352,4253506.767,39350,154763,TAP154763,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.65685113,-84.28773151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9382780.833,4253541.692,39351,154764,TAP154764,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.65710605,-84.2869543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381271.911,4247636.18,39352,154765,TAP154765,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.61399013,-84.27339942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9379936.953,4247342.757,39353,154766,TAP154766,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.61184725,-84.26140729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9379935.63,4247324.236,39354,154767,TAP154767,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.61171199,-84.26139541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381134.857,4245856.457,39355,154768,TAP154768,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.60099188,-84.27216824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381209.602,4245805.525,39356,154769,TAP154769,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.60061986,-84.27283969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381220.185,4245800.233,39357,154770,TAP154770,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.60058121,-84.27293476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9381220.846,4245892.176,39358,154771,TAP154771,VONORE,TN,37885,TAP,IN SERVICE,MONROE,47123,USA,35.60125277,-84.2729407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9383922.761,4264439.091,39359,154772,TAP154772,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.73660646,-84.29721241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9386082.682,4264278.999,39360,154773,TAP154773,LOUDON,TN,37774,TAP,IN SERVICE,LOUDON,47105,USA,35.73543911,-84.31661531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9884510.949,4260655.394,39361,154774,TAP154774,OAKFIELD,TN,38362,TAP,IN SERVICE,MADISON,47113,USA,35.70901203,-88.79407261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,Y,Y
-9884379.112,4260696.389,39362,154775,TAP154775,OAKFIELD,TN,38362,TAP,IN SERVICE,MADISON,47113,USA,35.70931105,-88.7928883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-9826571.542,4250910.551,39363,154776,TAP154776,LEXINGTON,TN,38351,TAP,IN SERVICE,HENDERSON,47077,USA,35.63789906,-88.27359407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9848627.253,4258043.732,39364,154777,TAP154777,LEXINGTON,TN,38351,TAP,IN SERVICE,HENDERSON,47077,USA,35.68995964,-88.47172389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9867600.562,4244080.318,39365,154778,TAP154778,BEECH BLUFF,TN,38313,TAP,IN SERVICE,MADISON,47113,USA,35.5880177,-88.64216402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9881809.836,4253950.311,39366,154779,TAP154779,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.6600885,-88.7698081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9882808.037,4257951.854,39367,154780,TAP154780,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.6892893,-88.7787751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9950883.206,4252991.702,39368,154781,TAP154781,BROWNSVILLE,TN,38012,TAP,IN SERVICE,HAYWOOD,47075,USA,35.65309157,-89.39030474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9974502.907,4248289.793,39369,154782,TAP154782,COVINGTON,TN,38019,TAP,IN SERVICE,TIPTON,47167,USA,35.61876328,-89.60248413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9964894.213,4262663.528,39370,154783,TAP154783,RIPLEY,TN,38063,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.7236585,-89.51616776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9962822.15,4266779.04,39371,154784,TAP154784,RIPLEY,TN,38063,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.75366689,-89.4975541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9960071.317,4274093.797,39372,154785,TAP154785,RIPLEY,TN,38063,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.80697475,-89.47284295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9941372.387,4214994.594,39373,154786,TAP154786,SOMERVILLE,TN,38068,TAP,IN SERVICE,FAYETTE,47047,USA,35.375256,-89.3048676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9958545.954,4205311.013,39374,154787,TAP154787,SOMERVILLE,TN,38068,TAP,IN SERVICE,FAYETTE,47047,USA,35.30429586,-89.45914038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9985059.818,4229680.87,39375,154788,TAP154788,BRIGHTON,TN,38011,TAP,IN SERVICE,TIPTON,47167,USA,35.48275631,-89.69731847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9992780.704,4220763.535,39376,154789,TAP154789,ATOKA,TN,38004,TAP,IN SERVICE,TIPTON,47167,USA,35.41750049,-89.76667638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9949721.151,4253816.911,39377,154790,TAP154790,BROWNSVILLE,TN,38012,TAP,IN SERVICE,HAYWOOD,47075,USA,35.65911485,-89.37986582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9959754.832,4241351.968,39378,154791,TAP154791,AIKEN,TN,29803,TAP,IN SERVICE,HAYWOOD,47075,USA,35.5680838,-89.46999992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9960574.561,4248261.832,39379,154792,TAP154792,HENNING,TN,38041,TAP,IN SERVICE,LAUDERDALE,47097,USA,35.6185591,-89.47736366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9885388.33,4259973.141,39380,154795,TAP154795,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.70403536,-88.80195426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,2/18/2020 0:00,3,161,161,Y,Y
-9891830.964,4264240.554,39381,154796,TAP154796,JACKSON,TN,38305,TAP,IN SERVICE,MADISON,47113,USA,35.73515877,-88.85982943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10000250.57,4219891.178,39382,154797,TAP154797,ATOKA,TN,38004,TAP,IN SERVICE,TIPTON,47167,USA,35.41111387,-89.83377934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9380195.314,4272948.784,39383,154798,TAP154798,LENOIR CITY,TN,37771,TAP,IN SERVICE,LOUDON,47105,USA,35.79863258,-84.26372819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9900242.149,4243723.176,39384,154799,TAP154799,JACKSON,TN,38301,TAP,IN SERVICE,MADISON,47113,USA,35.58540862,-88.93538839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9899988.149,4243818.426,39385,154800,TAP154800,PERRY,TN,63462,TAP,IN SERVICE,MADISON,47113,USA,35.58610448,-88.93310667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9911393.698,4242260.688,39386,154801,TAP154801,DENMARK,TN,38391,TAP,IN SERVICE,MADISON,47113,USA,35.57472365,-89.03556446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9885043.218,4263467.011,39387,154802,TAP154802,OAKFIELD,TN,38362,TAP,IN SERVICE,MADISON,47113,USA,35.72951801,-88.79885407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9882923.623,4264041.748,39388,154803,TAP154803,TAYLOR,TN,63471,TAP,IN SERVICE,MADISON,47113,USA,35.7337091,-88.77981342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10068748.65,4235401.92,39389,154804,TAP154804,MARKED TREE,AR,72365,TAP,IN SERVICE,POINSETT,5111,USA,35.52459429,-90.44910804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10242612.18,4232732.233,39390,154805,TAP154805,HEBER SPRINGS,AR,72543,TAP,IN SERVICE,CLEBURNE,5023,USA,35.50507361,-92.01095074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10442477.44,4236494.24,39391,154806,TAP154806,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.53257994,-93.80637088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10296480.16,4247642.552,39392,154807,TAP154807,CLINTON,AR,72031,TAP,IN SERVICE,VAN BUREN,5141,USA,35.61403667,-92.494855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10296474.86,4247621.7,39393,154808,TAP154808,CLINTON,AR,72031,TAP,IN SERVICE,VAN BUREN,5141,USA,35.61388438,-92.49480741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10245093.23,4242602.254,39394,154809,TAP154809,DRASCO,AR,72530,TAP,IN SERVICE,CLEBURNE,5023,USA,35.57721927,-92.03323837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10238796.5,4241211.067,39395,154810,TAP154810,VAN BUREN,AR,72956,TAP,IN SERVICE,CLEBURNE,5023,USA,35.56705421,-91.97667383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-10438757.87,4222414.63,39396,154811,TAP154811,ALTUS,AR,72821,TAP,IN SERVICE,FRANKLIN,5047,USA,35.42958697,-93.77295742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10435434.13,4222286.85,39397,154812,TAP154812,ALTUS,AR,72821,TAP,IN SERVICE,FRANKLIN,5047,USA,35.42865165,-93.74309975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10439414.5,4225381.83,39398,154813,TAP154813,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.45130314,-93.77885603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-10446785.94,4218231.23,39399,154814,TAP154814,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.39895979,-93.8450748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10446784.32,4218121.43,39400,154815,TAP154815,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.39815578,-93.84506025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-10447647.25,4237854.77,39401,154816,TAP154816,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.54252528,-93.85281208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-10449265.24,4232256.98,39402,154817,TAP154817,OZARK,AR,72949,TAP,IN SERVICE,FRANKLIN,5047,USA,35.50159807,-93.86734673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/31/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9887713.952,4240294.838,39403,154818,TAP154818,JACKSON,TN,38301,TAP,IN SERVICE,MADISON,47113,USA,35.56035885,-88.82284568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/30/2015 0:00,IMAGERY,9/30/2015 0:00,3,161,161,N,N
-9588502.238,4237726.436,39404,154819,UNKNOWN154819,MANCHESTER,TN,37355,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.54158722,-86.13498112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,161,161,Y,Y
-9886397.009,4246323.322,39405,154820,UNKNOWN154820,JACKSON,TN,38301,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.60440185,-88.81101538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9581634.447,4230175.597,39406,154821,UNKNOWN154821,MANCHESTER,TN,37355,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.48637511,-86.07328671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9579340.947,4215039.472,39407,154822,UNKNOWN154822,HILLSBORO,TN,37342,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.37558472,-86.05268385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9578425.279,4215262.211,39408,154823,UNKNOWN154823,HILLSBORO,TN,37342,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.37721618,-86.04445825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9570660.297,4218838.76,39409,154824,HILLSBORO,HILLSBORO,TN,37342,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.40340832,-85.97470424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9777658.757,4248690.96,39410,154825,UNKNOWN154825,LINDEN,TN,37096,SUBSTATION,IN SERVICE,PERRY,47135,USA,35.62169275,-87.83420304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-10100073.21,4277114.893,39411,154826,WEST,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.8289812,-90.73050139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-10088155.43,4273876.122,39412,154827,HERGETT JCWL,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.80538891,-90.62344209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",8/4/2016 0:00,IMAGERY,12/12/2018 0:00,5,161,69,Y,Y
-10067460.43,4274004.213,39413,154828,UNKNOWN154828,LAKE CITY,AR,72437,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.8063221,-90.43753579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,3,69,69,Y,Y
-10060782.35,4275666.523,39414,154829,UNKNOWN154829,BLACK OAK,AR,72414,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.81843165,-90.37754559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2016 0:00,IMAGERY,8/22/2016 0:00,1,69,69,Y,Y
-10176010.56,4256672.675,39415,154830,INDEPENDENCE SUBSTATION,NEWARK,AR,72562,SUBSTATION,IN SERVICE,INDEPENDENCE,5063,USA,35.6799558,-91.41265816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,8/23/2016 0:00,9,500,-999999,N,N
-10161018.89,4247917.354,39416,154831,NEWPORT SUBSTATION,NEWPORT,AR,72112,SUBSTATION,IN SERVICE,JACKSON,5067,USA,35.6160435,-91.27798572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/23/2014 0:00,IMAGERY,8/23/2016 0:00,7,161,161,N,N
-10094909.98,4273650.731,39417,154832,UNKNOWN154832,JONESBORO,AR,72404,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.80374683,-90.68411927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,4,69,69,Y,Y
-10072415.88,4258555.02,39418,154833,TAP154833,TRUMANN,AR,72472,TAP,IN SERVICE,POINSETT,5111,USA,35.69368991,-90.48205132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,3/28/2019 0:00,3,69,69,Y,Y
-10094067.93,4277253.461,39419,154834,UNKNOWN154834,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.82999042,-90.67655497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-10092250.18,4276175.381,39420,154835,UNKNOWN154835,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.8221382,-90.66022592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-10090316.56,4274987.165,39421,154836,UNKNOWN154836,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.81348291,-90.64285585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,3,69,69,Y,Y
-10083224.39,4274758.52,39422,154837,UNKNOWN154837,JONESBORO,AR,72401,SUBSTATION,IN SERVICE,CRAIGHEAD,5031,USA,35.81181729,-90.57914578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2016 0:00,IMAGERY,9/19/2016 0:00,2,69,69,Y,Y
-9994740.554,4224413.797,39423,154838,UNKNOWN154838,ATOKA,TN,38004,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.444219,-89.784282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,161,161,Y,Y
-10015677.86,4256956.251,39424,154839,UNKNOWN154839,OSCEOLA,AR,72370,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.682025,-89.972365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,Y,Y
-9708092.366,4258710.038,39425,154840,WILLIAMSPORT,WILLIAMSPORT,TN,38487,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.69482086,-87.20927752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,-999999,-999999,N,N
-9389976.806,4263721.699,39426,154841,LOUDON,LOUDON,TN,37774,SUBSTATION,IN SERVICE,LOUDON,47105,USA,35.73137527,-84.35159683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,69,69,Y,Y
-9667009.908,4211189.505,39427,154842,CORNERSVILLE,CORNERSVILLE,TN,37047,SUBSTATION,INACTIVE,MARSHALL,47117,USA,35.34738019,-86.84022752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/18/2020 0:00,0,-999999,-999999,N,N
-9408842.795,4208824.447,39428,154843,ETOWAH DISTRICT,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.3300491,-84.52107288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,3,161,-999999,Y,N
-9408147.256,4214868.545,39429,154844,ETOWAH SWITCHING STATION,ETOWAH,TN,37331,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.37433273,-84.51482476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,3,161,69,Y,Y
-9406086.347,4221765.985,39430,154845,ENGLEWOOD,ENGLEWOOD,TN,37329,SUBSTATION,IN SERVICE,MCMINN,47107,USA,35.42483892,-84.49631129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,69,69,Y,Y
-9951426.561,4253556.78,39431,154846,LAGOON CREEK,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.65721618,-89.39518579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/15/2015 0:00,4,500,-999999,N,N
-9638753.118,4248655.497,39432,154847,UNIONVILLE,UNIONVILLE,TN,37180,SUBSTATION,IN SERVICE,BEDFORD,47003,USA,35.62143379,-86.58639246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/30/2014 0:00,1,161,161,Y,Y
-9392580.09,4234210.298,39433,154848,MADISONVILLE,MADISONVILLE,TN,37354,SUBSTATION,IN SERVICE,MONROE,47123,USA,35.51588177,-84.37498252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,161,161,Y,Y
-10446976.21,4231577.33,39434,154849,HELBERG,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.49662752,-93.84678405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,4,161,69,Y,Y
-10415198.17,4209543.435,39435,154850,RAZORBACK,SUBIACO,AR,72865,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.33531822,-93.56131699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,2,161,161,Y,Y
-10449264.87,4232877.633,39436,154851,PUDDIN RIDGE,OZARK,AR,72949,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.50613689,-93.86734337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,3/31/2015 0:00,1,161,161,Y,Y
-10015083.41,4252942.084,39437,154852,SANS SOUCI,OSCEOLA,AR,72370,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.6527294,-89.96702501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,9/23/2014 0:00,IMAGERY,2/26/2015 0:00,3,500,500,N,N
-10378042.69,4206289.823,39438,154853,ARKANSAS NUCLEAR ONE,RUSSELLVILLE,AR,72802,SUBSTATION,IN SERVICE,POPE,5115,USA,35.3114713,-93.22754367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/25/2015 0:00,6,500,-999999,N,N
-10409588.8,4228973.584,39439,154854,LITTLE SPADRA CREEK,CLARKSVILLE,AR,72830,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.47758242,-93.51092717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,4,161,69,Y,Y
-10416725.4,4222506.252,39440,154855,IGO,HARTMAN,AR,72840,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.43025761,-93.57503641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"http://www.geostor.arkansas.gov/G6/Home.html, OpenStreetMap",4/7/2014 0:00,IMAGERY,3/31/2015 0:00,3,161,161,Y,Y
-9838313.069,4255504.461,39441,154856,TAP154856,LEXINGTON,TN,38351,TAP,IN SERVICE,HENDERSON,47077,USA,35.671431,-88.37907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,3,161,161,Y,Y
-9838257.238,4255368.824,39442,154857,UNKNOWN154857,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.67044116,-88.37856846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,1,161,161,Y,Y
-9703763.403,4242474.249,39443,154858,UNKNOWN154858,MOUNT PLEASANT,TN,38474,SUBSTATION,IN SERVICE,MAURY,47119,USA,35.57628402,-87.17038978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,11/22/2016 0:00,2,-999999,-999999,N,N
-9978069.843,4265209.69,39444,154859,UNKNOWN154859,RIPLEY,TN,38063,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.74222526,-89.63452646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,N,N
-9972847.363,4254157.171,39445,154860,UNKNOWN154860,HENNING,TN,38041,SUBSTATION,IN SERVICE,LAUDERDALE,47097,USA,35.6615983,-89.58761212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,N,N
-9968643.89,4219683.82,39446,154861,UNKNOWN154861,MASON,TN,38049,SUBSTATION,IN SERVICE,TIPTON,47167,USA,35.4095957,-89.54985169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,-999999,-999999,N,N
-9891962.108,4226256.364,39447,154862,UNKNOWN154862,MEDON,TN,38356,SUBSTATION,IN SERVICE,MADISON,47113,USA,35.45770251,-88.86100752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,0,-999999,-999999,N,N
-9872559.156,4228062.635,39448,154863,UNKNOWN154863,HENDERSON,TN,38340,SUBSTATION,IN SERVICE,CHESTER,47023,USA,35.47091822,-88.68670783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/23/2016 0:00,IMAGERY,11/23/2016 0:00,1,161,161,Y,Y
-9120060.791,4310204.623,39449,154864,TAP154864,NEWLAND,NC,28657,TAP,IN SERVICE,AVERY,37011,USA,36.06961574,-81.9269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9118231.599,4216650.427,39450,154865,TAP154865,FOREST CITY,NC,28043,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.38738351,-81.9104681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9119093.239,4220002.929,39451,154866,TAP154866,RUTHERFORDTON,NC,28139,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.41193203,-81.91820834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9116718.599,4211113.97,39452,154867,TAP154867,FOREST CITY,NC,28043,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.34682673,-81.89687659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9117281.323,4211343.676,39453,154868,TAP154868,FOREST CITY,NC,28043,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.34850982,-81.90193162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9114124.932,4163076.337,39454,154869,TAP154869,SPARTANBURG,SC,29307,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.99407756,-81.87357727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9114465.936,4170118.328,39455,154870,TAP154870,SPARTANBURG,SC,29307,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.04588387,-81.87664057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,100,100,Y,Y
-9112593.232,4169414.245,39456,154871,TAP154871,SPARTANBURG,SC,29307,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.04070557,-81.85981778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9112339.609,4168523.791,39457,154872,TAP154872,SPARTANBURG,SC,29307,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.0341561,-81.85753944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9115310.674,4165420.341,39458,154873,TAP154873,SPARTANBURG,SC,29307,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.0113255,-81.88422898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9113978.076,4183149.539,39459,154874,TAP154874,CHESNEE,SC,29323,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.14166488,-81.87225805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9116244.887,4055429.289,39460,154876,TAP154876,CHAPPELLS,SC,29037,TAP,IN SERVICE,NEWBERRY,45071,USA,34.19807143,-81.89262116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9115506.336,4361697.972,39461,154877,TAP154877,MOUNTAIN CITY,TN,37683,TAP,IN SERVICE,JOHNSON,47091,USA,36.44262435,-81.88598664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2015 0:00,IMAGERY,9/25/2015 0:00,3,161,161,N,N
-9113833.708,4189888.447,39462,154878,TAP154878,GAYLORD,NC,49735,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.19115253,-81.87096117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2016 0:00,IMAGERY,1/4/2016 0:00,3,100,100,Y,Y
-9120362.44,4716200.659,39463,154879,SPORN,LETART,WV,25253,SUBSTATION,IN SERVICE,MASON,54053,USA,38.96179604,-81.92960977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,10,345,-999999,N,N
-9116647.179,4164761.521,39464,154880,PEACH VALLEY TIE,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.00647806,-81.896235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/DUK/DUKdocs/2015_Summer_VACAR_Report_Final.pdf",7/7/2014 0:00,IMAGERY,12/6/2017 0:00,15,230,-999999,Y,N
-9118537.856,4159075.415,39465,154881,EAST SPARTANBURG,SPARTANBURG,SC,29303,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.96462908,-81.91321925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/11/2014 0:00,IMAGERY,7/11/2014 0:00,9,100,-999999,Y,N
-9121799.809,4718224.591,39466,154883,MOUNTAINTEER,LETART,WV,25253,SUBSTATION,IN SERVICE,MASON,54053,USA,38.97593177,-81.94252187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,7/17/2015 0:00,5,765,-999999,N,N
-9128023.745,4263640.798,39467,154884,TAP154884,MARION,NC,28752,TAP,IN SERVICE,MCDOWELL,37111,USA,35.73078532,-81.99843244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9124714.334,4251798.294,39468,154885,TAP154885,LOUISE,NC,39097,TAP,IN SERVICE,MCDOWELL,37111,USA,35.64437999,-81.9687035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2014 0:00,IMAGERY/OTHER,3/21/2019 0:00,3,100,100,Y,Y
-9125083.955,4233254.791,39469,154886,TAP154886,UNION MILLS,NC,28167,TAP,IN SERVICE,RUTHERFORD,37161,USA,35.50889491,-81.97202385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9125621.023,4157242.911,39470,154887,TAP154887,SPARTANBURG,SC,29301,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.95113753,-81.97684842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,100,100,Y,Y
-9123848.941,4183136.733,39471,154888,TAP154888,CHESNEE,SC,29323,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.14157081,-81.96092954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,100,100,Y,Y
-9128568.475,4172561.868,39472,154889,TAP154889,INMAN,SC,29349,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.06385276,-82.00332583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,5/14/2020 0:00,3,100,100,Y,Y
-9127884.973,4161436.556,39473,154890,TAP154890,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.98200935,-81.99718583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9127395.474,4160936.44,39474,154891,TAP154891,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.97832833,-81.99278859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9127411.632,4160942.906,39475,154892,TAP154892,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.97837592,-81.99293374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9128908.519,4102349.336,39476,154893,TAP154893,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.5459637,-82.0063805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9128879.912,4098650.945,39477,154894,TAP154894,LAURENS,SC,29360,TAP,IN SERVICE,LAURENS,45059,USA,34.51859419,-82.00612352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/4/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9123440.928,4182943.446,39478,154895,TAP154895,CHESNEE,SC,29323,TAP,IN SERVICE,SPARTANBURG,45083,USA,35.14015094,-81.9572643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9124669.687,4116067.277,39479,154896,TAP154896,ENOREE,SC,29335,TAP,IN SERVICE,LAURENS,45059,USA,34.64740311,-81.96830242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9124419.64,4116785.713,39480,154897,TAP154897,ENOREE,SC,29335,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.65271228,-81.96605621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9120541.879,4162041.749,39481,154898,TAP154898,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.98646357,-81.93122169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9127012.637,4337622.165,39482,154899,TAP154899,BUTLER,TN,37640,TAP,IN SERVICE,CARTER,47019,USA,36.2684452,-81.9893495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9128924.045,4053799.34,39483,154900,TAP154900,NINETY SIX,SC,29666,TAP,IN SERVICE,GREENWOOD,45047,USA,34.1859601,-82.00651997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9120762.656,4550359.492,39484,154901,RUM CREEK TAP,MIDLAND,WV,79707,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.79395625,-81.93320497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",8/11/2015 0:00,IMAGERY/OTHER,10/20/2017 0:00,3,138,138,N,N
-9126294.379,4160259.503,39485,154902,UNKNOWN154902,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.97334557,-81.98289728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,2,100,100,Y,Y
-9127502.711,4277989.707,39486,154903,UNKNOWN154903,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.83535244,-81.99375191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,100,100,Y,Y
-9126370.521,3946516.733,39487,154904,UNKNOWN154904,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.38498687,-81.98358128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,1,115,115,Y,Y
-9123846.718,3955246.271,39488,154905,UNKNOWN154905,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.45044126,-81.96090956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/27/2016 0:00,0,-999999,-999999,N,N
-9124802.277,4143817.961,39489,154906,UNKNOWN154906,ROEBUCK,SC,29376,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.8522306,-81.9694935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/2/2016 0:00,0,-999999,-999999,N,N
-9127411.618,4160934.511,39490,154907,TAP154907,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.97831413,-81.99293361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,Y,Y
-9127400.785,4160930.714,39491,154908,TAP154908,SPARTANBURG,SC,29303,TAP,IN SERVICE,SPARTANBURG,45083,USA,34.97828618,-81.99283629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,3,-999999,-999999,Y,Y
-9126540.26,4141119.388,39492,154909,UNKNOWN154909,ROEBUCK,SC,29376,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.83233477,-81.98510606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/16/2016 0:00,IMAGERY,12/16/2016 0:00,0,-999999,-999999,N,N
-9128157.903,4559566.751,39493,154910,TAP154910,LOGAN,WV,25601,TAP,IN SERVICE,LOGAN,54045,USA,37.85928657,-81.9996376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,138,138,Y,Y
-9124471.936,4321562.61,39494,154911,CRANBERRY,ELK PARK,NC,28622,SUBSTATION,IN SERVICE,AVERY,37011,USA,36.152044,-81.966526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/23/2014 0:00,IMAGERY,5/23/2014 0:00,4,161,161,N,N
-9123248.909,4251707.757,39495,154912,MCDOWELL,MARION,NC,28752,SUBSTATION,IN SERVICE,MCDOWELL,37111,USA,35.64371905,-81.95553936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/27/2014 0:00,IMAGERY,5/27/2014 0:00,9,230,100,Y,Y
-9127863.285,4427232.647,39496,154913,ELK GARDEN,LEBANON,VA,24266,SUBSTATION,IN SERVICE,RUSSELL,51167,USA,36.91476406,-81.996991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2014 0:00,IMAGERY,6/26/2014 0:00,1,138,138,Y,Y
-9127660.015,3937805.025,39497,154914,GOSHEN,HEPHZIBAH,GA,30815,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.319617,-81.995165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,11,230,115,N,Y
-9127673.15,3953030.437,39498,154917,SOUTH AUGUSTA,AUGUSTA,GA,30901,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.43383153,-81.99528299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,12/19/2017 0:00,8,230,115,Y,Y
-9127643.561,3947810.501,39499,154918,MARVIN GRIFFIN ROAD,AUGUSTA,GA,30906,SUBSTATION,IN SERVICE,RICHMOND,13245,USA,33.3946907,-81.99501719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/24/2014 0:00,IMAGERY,6/24/2014 0:00,4,115,115,Y,Y
-9127434.441,3946436.868,39500,154919,TAP154919,AUGUSTA,GA,30906,TAP,IN SERVICE,RICHMOND,13245,USA,33.38438781,-81.99313863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/22/2016 0:00,IMAGERY,5/12/2017 0:00,3,115,115,Y,Y
-9343491.743,4311584.978,39501,154920,TAP154920,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.079638,-83.9340144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9343460.273,4312439.289,39502,154921,TAP154921,KNOXVILLE,TN,37938,TAP,IN SERVICE,KNOX,47093,USA,36.0858402,-83.9337317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9342431.51,4311886.98,39503,154922,TAP154922,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.08183056,-83.92449016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9340567.181,4312676.636,39504,154923,TAP154923,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.08756323,-83.90774261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,69,69,Y,Y
-9340547.601,4312660.231,39505,154924,TAP154924,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.08744414,-83.90756672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9340622.743,4312723.202,39506,154925,TAP154925,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.08790127,-83.90824174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9344895.538,4303932.482,39507,154926,TAP154926,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.0240599,-83.9466249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9341537.251,4303306.034,39508,154927,TAP154927,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.01950843,-83.9164569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9344293.166,4292583.521,39509,154928,TAP154928,KNOXVILLE,TN,37916,TAP,IN SERVICE,KNOX,47093,USA,35.9415631,-83.9412137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9342656.453,4293475.988,39510,154929,TAP154929,KNOXVILLE,TN,37916,TAP,IN SERVICE,KNOX,47093,USA,35.94805366,-83.92651086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9344149.007,4297920.926,39511,154930,TAP154930,KNOXVILLE,TN,37921,TAP,IN SERVICE,KNOX,47093,USA,35.980372,-83.9399187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9341973.791,4294853.622,39512,154931,TAP154931,KNOXVILLE,TN,37902,TAP,IN SERVICE,KNOX,47093,USA,35.9580716,-83.9203784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9344474.198,4297684.348,39513,154932,TAP154932,KNOXVILLE,TN,37921,TAP,IN SERVICE,KNOX,47093,USA,35.97865222,-83.94283994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9341311.396,4298416.782,39514,154933,TAP154933,KNOXVILLE,TN,37917,TAP,IN SERVICE,KNOX,47093,USA,35.98397647,-83.914428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9342602.98,4301669.331,39515,154934,TAP154934,KNOXVILLE,TN,37917,TAP,IN SERVICE,KNOX,47093,USA,36.0076157,-83.9260305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9342604.259,4301661.433,39516,154937,TAP154937,KNOXVILLE,TN,37917,TAP,IN SERVICE,KNOX,47093,USA,36.00755831,-83.92604199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9343004.709,4301725.917,39517,154938,TAP154938,KNOXVILLE,TN,37917,TAP,IN SERVICE,KNOX,47093,USA,36.0080269,-83.9296393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9340192.779,4303100.354,39518,154939,TAP154939,KNOXVILLE,TN,37917,TAP,IN SERVICE,KNOX,47093,USA,36.018014,-83.9043793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9343771.222,4289157.713,39519,154940,TAP154940,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9166436,-83.936525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9343726.182,4289100.739,39520,154941,TAP154941,KNOXVILLE,TN,37920,TAP,IN SERVICE,KNOX,47093,USA,35.9162291,-83.9361204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9344612.831,4282632.914,39521,154942,TAP154942,ROCKFORD,TN,37853,TAP,IN SERVICE,BLOUNT,47009,USA,35.86916016,-83.94408531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9344603.836,4282639,39522,154943,TAP154943,ROCKFORD,TN,37853,TAP,IN SERVICE,BLOUNT,47009,USA,35.86920446,-83.94400449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9344903.247,4269631.685,39523,154944,TAP154944,MARYVILLE,TN,37804,TAP,IN SERVICE,BLOUNT,47009,USA,35.77446041,-83.94669416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9342328.846,4267157.826,39524,154945,TAP154945,MARYVILLE,TN,37804,TAP,IN SERVICE,BLOUNT,47009,USA,35.75642825,-83.92356792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9344331.159,4260211.899,39525,154946,TAP154946,MARYVILLE,TN,37803,TAP,IN SERVICE,BLOUNT,47009,USA,35.705777,-83.941555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9341949.731,4057100.495,39526,154947,TAP154947,FLOWERY BRANCH,GA,30542,TAP,IN SERVICE,HALL,13139,USA,34.21048751,-83.92016227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
