X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9341923.537,4057101.288,39527,154948,TAP154948,FLOWERY BRANCH,GA,30542,TAP,IN SERVICE,HALL,13139,USA,34.2104934,-83.91992696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9346447.207,4147719.534,39528,154949,TAP154949,BLAIRSVILLE,GA,30512,TAP,IN SERVICE,UNION,13291,USA,34.88098731,-83.96056379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9343506.19,4040402.145,39529,154950,TAP154950,BUFORD,GA,30519,TAP,IN SERVICE,GWINNETT,13135,USA,34.08634645,-83.93414417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,10/1/2015 0:00,3,115,115,Y,Y
-9342238.965,4295046.709,39530,154951,RISER154951,KNOXVILLE,TN,37902,RISER,IN SERVICE,KNOX,47093,USA,35.9594756,-83.9227605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9342100.884,4295087.665,39531,154952,RISER154952,KNOXVILLE,TN,37902,RISER,IN SERVICE,KNOX,47093,USA,35.9597734,-83.9215201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9343390.976,4292905.342,39532,154953,UNKNOWN154953,KNOXVILLE,TN,37916,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94390364,-83.93310919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9343284.933,4266865.453,39533,154954,UNKNOWN154954,MARYVILLE,TN,37803,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.75429685,-83.9321566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9340130.23,3973199.294,39534,154955,UNKNOWN154955,COVINGTON,GA,30014,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.58489847,-83.90381742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9345738.215,3757054.839,39535,154956,UNKNOWN154956,COBB,GA,31735,SUBSTATION,IN SERVICE,SUMTER,13261,USA,31.95233011,-83.9541948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,0,-999999,-999999,N,N
-9345188.79,4304249.473,39536,154957,FAIR DRIVE,KNOXVILLE,TN,37918,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.0263629,-83.94925923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9343044.774,4301750.08,39537,154958,ARLINGTON,KNOXVILLE,TN,37917,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.00820248,-83.9299992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,6,69,69,Y,Y
-9342393.543,4305789.883,39538,154959,FOUNTAIN CITY,KNOXVILLE,TN,37918,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.03755332,-83.9241491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9345678.025,4297806.59,39539,154960,TENNESSEE AVE,KNOXVILLE,TN,37921,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.97954085,-83.9536541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,-999999,-999999,N,N
-9345562.532,4295225.246,39540,154961,LONSDALE,KNOXVILLE,TN,37919,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.96077378,-83.95261661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,12,161,-999999,N,N
-9344986.115,4298289.108,39541,154962,TENNESSEE AVE,KNOXVILLE,TN,37921,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.98304839,-83.94743857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9344276.832,4292594.841,39542,154963,UNIVERSITY HOSPITAL,KNOXVILLE,TN,37916,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94164543,-83.94106697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9343823.065,4289084.789,39543,154964,JOHN HALL,KNOXVILLE,TN,37920,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.91611306,-83.93699071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9342762.838,4293602.482,39544,154965,UT,KNOXVILLE,TN,37916,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94897356,-83.92746653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,-999999,Y,N
-9341575.678,4295996.241,39545,154966,CENTER CITY,KNOXVILLE,TN,37902,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.96637959,-83.91680209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,69,Y,Y
-9341267.919,4298421.167,39546,154967,WASHINGTON AVE,KNOXVILLE,TN,37917,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.98400834,-83.91403745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,69,Y,Y
-9341089.308,4292828.862,39547,154968,SOUTH KNOXVILLE,KNOXVILLE,TN,37920,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94334742,-83.91243296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,69,-999999,Y,N
-9343464.327,4312525.692,39548,154969,ANDERSONVILLE PIKE,KNOXVILLE,TN,37938,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.08646745,-83.93376811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9341325.982,4189689.066,39549,154970,MARBLE TIE,MARBLE,NC,28905,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.1896888,-83.91455904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/28/2014 0:00,IMAGERY,4/28/2014 0:00,3,161,-999999,Y,N
-9092308.205,4531216.389,39550,154971,WYOMING,CLEAR FORK,WV,24822,SUBSTATION,IN SERVICE,WYOMING,54109,USA,37.65794087,-81.67759429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, http://www.pjm.com/pub/account/trans-fac/aepsct.xls",4/7/2014 0:00,IMAGERY,10/2/2015 0:00,8,765,138,N,Y
-9089025.014,4135416.656,39551,154972,TAP154972,UNION,SC,29379,TAP,IN SERVICE,UNION,45087,USA,34.79027428,-81.64810088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/29/2014 0:00,IMAGERY/OTHER,5/15/2020 0:00,3,-999999,-999999,N,N
-9092420.659,4168515.254,39552,154973,TAP154973,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.0340933,-81.67860447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9088309.555,4134439.668,39553,154974,TAP154974,UNION,SC,29379,TAP,IN SERVICE,UNION,45087,USA,34.78306636,-81.6416738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9091191.032,4062938.914,39554,154975,TAP154975,NEWBERRY,SC,29108,TAP,IN SERVICE,NEWBERRY,45071,USA,34.25384918,-81.66755855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9092752.575,3670455.867,39555,154976,UNKNOWN154976,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.2899014,-81.68158613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/21/2016 0:00,1,-999999,-999999,N,N
-9088285.266,3276048.771,39556,154977,UNKNOWN154977,DAVENPORT,FL,33837,SUBSTATION,IN SERVICE,POLK,12105,USA,28.21453502,-81.64145561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,1,69,69,Y,Y
-9091382.758,3546426.242,39557,154978,CHURCH,JACKSONVILLE,FL,32204,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.33300105,-81.66928085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.jea.com/In_Our_Community/Construction_Projects/church_and_main_substation_reliability_project/",8/4/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9089743.706,3546795.967,39558,154979,MAIN,JACKSONVILLE,FL,32206,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.33586763,-81.65455699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.jea.com/In_Our_Community/Construction_Projects/church_and_main_substation_reliability_project/",8/4/2016 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9089635.218,3445486.102,39559,154980,SATSUMA,SATSUMA,FL,32189,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.54726017,-81.65358244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,115,115,Y,Y
-9088511.98,3430702,39560,154981,FRUITLAND,CRESCENT CITY,FL,32112,SUBSTATION,IN SERVICE,PUTNAM,12107,USA,29.4316581,-81.64349222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,1,-999999,-999999,Y,Y
-9092168.04,4265175.395,39561,154982,UNKNOWN154982,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.74197521,-81.67633516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9092001.383,4263035.765,39562,154983,UNKNOWN154983,MORGANTON,NC,28655,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72637315,-81.67483806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9091910.095,4836435.14,39563,154984,UNKNOWN154984,CUMBERLAND,OH,43732,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.796645,-81.674018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,10/31/2016 0:00,3,138,-999999,Y,N
-9090491.005,4843743.302,39564,154985,TAP154985,CUMBERLAND,OH,43732,TAP,IN SERVICE,GUERNSEY,39059,USA,39.84706704,-81.6612701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2016 0:00,IMAGERY,3/20/2020 0:00,3,-999999,-999999,Y,Y
-9090548.212,4868072.424,39565,154986,TAP154986,CAMBRIDGE,OH,43725,TAP,IN SERVICE,GUERNSEY,39059,USA,40.014657,-81.661784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,3,-999999,-999999,Y,Y
-9090486.188,4868156.145,39566,154987,UNKNOWN154987,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.015233,-81.66122683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2016 0:00,IMAGERY,11/2/2016 0:00,1,-999999,-999999,Y,Y
-9090476.745,4841789.272,39567,154988,TAP154988,CUMBERLAND,OH,43732,TAP,IN SERVICE,NOBLE,39121,USA,39.833589,-81.661142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,3,-999999,-999999,Y,Y
-9090710.16,5090263.109,39568,154989,UNKNOWN154989,CLEVELAND,OH,44114,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.52616294,-81.6632388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/4/2016 0:00,IMAGERY,11/4/2016 0:00,2,138,138,Y,Y
-9091616.294,4631127.081,39569,154990,UNKNOWN154990,CHARLESTON,WV,25303,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.36506984,-81.67137874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/8/2016 0:00,IMAGERY,12/8/2016 0:00,2,-999999,-999999,N,N
-9091667.99,4642714.55,39570,154991,UNKNOWN154991,CHARLESTON,WV,25312,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.44663943,-81.67184314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2016 0:00,IMAGERY,12/19/2016 0:00,0,-999999,-999999,N,N
-9089657.864,4572509.409,39571,154992,UNKNOWN154992,TWILIGHT,WV,25204,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.95102367,-81.65378587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-9090284.051,4569020.406,39572,154993,TAP154993,TWILIGHT,WV,25204,TAP,IN SERVICE,BOONE,54005,USA,37.926305,-81.659411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-9088535.367,4568390.761,39573,154994,UNKNOWN154994,TWILIGHT,WV,25204,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.92184325,-81.64370231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-9092145.981,4567392.095,39574,154995,TAP154995,BIM,WV,25021,TAP,IN SERVICE,BOONE,54005,USA,37.914766,-81.676137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,138,138,Y,Y
-9089436.967,4630926.228,39575,154996,UNKNOWN154996,CHARLESTON,WV,25302,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.36365513,-81.65180152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,12/21/2016 0:00,1,-999999,-999999,N,N
-9089520.965,3543530.399,39576,154997,UNKNOWN154997,JACKSONVILLE,FL,32207,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.31054584,-81.65255609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9092733.467,3544396.569,39577,154998,COLLEGE,JACKSONVILLE,FL,32204,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.31726292,-81.68141448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/9/2017 0:00,0,-999999,-999999,N,N
-9089347.811,5084988.06,39578,154999,UNKNOWN154999,CLEVELAND,OH,44104,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.49067711,-81.65100061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9089997.299,4765763.256,39579,155000,UNKNOWN155000,BELPRE,OH,45714,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.30714372,-81.65683506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,5,138,-999999,Y,N
-9089119.921,3543966.192,39580,155001,UNKNOWN155001,JACKSONVILLE,FL,32207,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.31392543,-81.64895344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/12/2017 0:00,0,-999999,-999999,N,N
-9089412.912,5027032.956,39581,155002,COPLEY,AKRON,OH,44321,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.09952687,-81.65158542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9088831.645,5014081.932,39582,155003,NORTON,NORTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.01179739,-81.64636382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/6/2015 0:00,0,-999999,-999999,N,N
-9089172.354,5066492.251,39583,155004,IMPERIAL,INDEPENDENCE,OH,44131,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.36610016,-81.64942445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,16,138,138,Y,Y
-9091325.251,5045416.611,39584,155005,WEST RICHFIELD,RICHFIELD,OH,44286,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.2238557,-81.66876426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/27/2014 0:00,IMAGERY,10/7/2015 0:00,0,-999999,-999999,N,N
-9090043.508,4961605.369,39585,155006,ALPINE,WILMOT,OH,44689,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.65512754,-81.65725016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9090660.849,4797219.533,39586,155007,WATERFORD,WATERFORD,OH,45786,SUBSTATION,IN SERVICE,WASHINGTON,39167,USA,39.52544877,-81.66279583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,2,138,138,Y,Y
-9092821.061,3013090.513,39587,155008,RATTLESNAKE,NAPLES,FL,34114,SUBSTATION,IN SERVICE,COLLIER,12021,USA,26.11305881,-81.68220135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,6/22/2015 0:00,2,138,138,Y,Y
-9092281.948,3293488.197,39588,155009,BOGGY MARSH,CLERMONT,FL,34714,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.35249282,-81.67735842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,1/7/2015 0:00,IMAGERY,4/24/2015 0:00,3,69,69,Y,Y
-9090739.991,3075256.19,39589,155010,LCEC NO. 5,LEHIGH ACRES,FL,33976,SUBSTATION,IN SERVICE,LEE,12071,USA,26.6134203,-81.66350677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/22/2015 0:00,1,138,138,Y,Y
-9090482.95,3246697.812,39590,155011,LAKE RUBY,WINTER HAVEN,FL,33884,SUBSTATION,IN SERVICE,POLK,12105,USA,27.98194622,-81.66119774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,2,-999999,-999999,N,N
-9090664.935,3236738.133,39591,155012,WEST LAKE WALES,LAKE WALES,FL,33859,SUBSTATION,IN SERVICE,POLK,12105,USA,27.90290734,-81.66283254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"Florida Geographic Data Library, OpenStreetMap",4/7/2014 0:00,IMAGERY,6/18/2015 0:00,10,230,69,N,Y
-9092674.288,3670924.371,39592,155013,THALMANN,BRUNSWICK,GA,31523,SUBSTATION,IN SERVICE,GLYNN,13127,USA,31.29349783,-81.68088286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2014 0:00,IMAGERY,12/22/2017 0:00,8,500,230,N,Y
-9092536.526,4428195.184,39593,155015,BROADFORD (765 KV),SALTVILLE,VA,24370,SUBSTATION,IN SERVICE,SMYTH,51173,USA,36.92167698,-81.67964533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",6/27/2014 0:00,IMAGERY,2/6/2019 0:00,4,765,138,N,Y
-9088620.207,3559507.29,39594,155016,ANHEUSER-BUSCH,JACKSONVILLE,FL,32218,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.43437112,-81.64446444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/9/2015 0:00,IMAGERY,1/9/2015 0:00,2,138,138,Y,Y
-9090201.43,3551379.736,39595,155017,TAP155017,JACKSONVILLE,FL,32208,TAP,IN SERVICE,DUVAL,12031,USA,30.37139995,-81.6586688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2016 0:00,IMAGERY,10/11/2016 0:00,3,-999999,-999999,Y,Y
-9088382.937,3369649.826,39596,155018,TAP155018,UMATILLA,FL,32784,TAP,IN SERVICE,LAKE,12069,USA,28.952878,-81.642333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,3,69,69,Y,Y
-9088477.071,3351178.554,39597,155019,UNKNOWN155019,MT DORA,FL,32757,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.80758435,-81.64317863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2016 0:00,IMAGERY,10/20/2016 0:00,2,69,69,Y,Y
-9090748.624,3075204.629,39598,155021,TAP155021,LEHIGH ACRES,FL,33976,TAP,IN SERVICE,LEE,12071,USA,26.6130062,-81.66358433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2016 0:00,IMAGERY,11/10/2016 0:00,3,138,138,Y,Y
-9421480.91,4557350.726,39599,155023,TAP155023,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.843568,-84.634603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9415072.285,4567782.664,39600,155024,TAP155024,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.91753393,-84.57703335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2015 0:00,IMAGERY/OTHER,3/10/2017 0:00,3,138,138,Y,Y
-9424619.563,4599278.513,39601,155025,UNKNOWN155025,MIDWAY,KY,40347,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.140399,-84.662798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,138,138,Y,Y
-9563178.842,4586846.516,39602,155027,MILL CREEK STATION,LOUISVILLE,KY,40272,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.05251101,-85.90749719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/6/2015 0:00,IMAGERY,1/31/2019 0:00,9,345,-999999,Y,N
-9565094.498,4533282.195,39603,155028,TAP155028,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.67263084,-85.92470581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9563103.347,4513567.922,39604,155030,TAP155030,SONORA,KY,42776,TAP,IN SERVICE,HARDIN,21093,USA,37.532324,-85.906819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9562566.66,4532702.093,39605,155032,HARDIN,ELIZABETHTOWN,KY,42701,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.66850602,-85.90199786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/18/2015 0:00,IMAGERY,6/18/2015 0:00,8,345,69,Y,Y
-9351057.721,4371683.531,39606,155033,SWEET GUM FLATS,DUFF,TN,37729,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.51475159,-84.00198073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,10/2/2015 0:00,1,161,161,N,N
-9351027.97,4371698.106,39607,155034,TAP155034,DUFF,TN,37729,TAP,IN SERVICE,CAMPBELL,47013,USA,36.51485682,-84.00171348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9315704.23,4506540.53,39608,155036,TAP155036,BOONEVILLE,KY,41314,TAP,IN SERVICE,OWSLEY,21189,USA,37.48224597,-83.68439492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9315138.51,4512897.5,39609,155037,TAP155037,BEATTYVILLE,KY,41311,TAP,IN SERVICE,LEE,21129,USA,37.52754794,-83.67931297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9333724.6,4498945.41,39610,155038,TAP155038,TYNER,KY,40486,TAP,IN SERVICE,JACKSON,21109,USA,37.42808448,-83.84627466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9344451.384,4484609.085,39611,155039,TAP155039,ANNVILLE,KY,40402,TAP,IN SERVICE,JACKSON,21109,USA,37.325744,-83.942635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9337527.252,4415947.414,39612,155041,TAP155041,BARBOURVILLE,KY,40906,TAP,IN SERVICE,KNOX,21121,USA,36.83366709,-83.88043447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348211.733,4403491.165,39613,155042,TAP155042,BARBOURVILLE,KY,40906,TAP,IN SERVICE,WHITLEY,21235,USA,36.74405513,-83.97641479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9363751.393,4426191.168,39614,155044,TAP155044,CORBIN,KY,40701,TAP,IN SERVICE,WHITLEY,21235,USA,36.90728348,-84.11600993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9362794.972,4415245.387,39615,155046,TAP155046,ROCKHOLDS,KY,40759,TAP,IN SERVICE,WHITLEY,21235,USA,36.8286194,-84.10741825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/30/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9361105.66,4435096.265,39616,155048,TAP155048,CORBIN,KY,40701,TAP,IN SERVICE,LAUREL,21125,USA,36.97122201,-84.0922429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,1,-999999,-999999,N,N
-9364337.832,4449262.66,39617,155049,TAP155049,LONDON,KY,40744,TAP,IN SERVICE,LAUREL,21125,USA,37.072826,-84.121278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9346058.058,4457739.995,39618,155050,TAP155050,LONDON,KY,40741,TAP,IN SERVICE,LAUREL,21125,USA,37.133562,-83.957068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9364125.36,4457958.5,39619,155052,TAP155052,LONDON,KY,40741,TAP,IN SERVICE,LAUREL,21125,USA,37.13512684,-84.11936933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9356584.141,4452274.486,39620,155053,TAP155053,LONDON,KY,40744,TAP,IN SERVICE,LAUREL,21125,USA,37.09440985,-84.05162541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9360033.23,4467153.6,39621,155054,TAP155054,EAST BERNSTADT,KY,40729,TAP,IN SERVICE,LAUREL,21125,USA,37.20094884,-84.0826091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9355602.591,4473096.52,39622,155055,TAP155055,LONDON,KY,40741,TAP,IN SERVICE,LAUREL,21125,USA,37.24346,-84.042808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9353113.926,4448171.993,39623,155060,UNKNOWN155060,LONDON,KY,40744,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.06500837,-84.02045194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9332762.895,4497605.19,39624,155061,UNKNOWN155061,TYNER,KY,40486,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.41852318,-83.83763552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,161,161,Y,Y
-9340794.974,4486911.014,39625,155062,UNKNOWN155062,TYNER,KY,40486,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.34218583,-83.90978891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,5,69,69,Y,Y
-9323656.507,4410595.127,39626,155063,PINEVILLE,PINEVILLE,KY,40977,SUBSTATION,IN SERVICE,BELL,21013,USA,36.79517484,-83.75583144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/16/2014 0:00,IMAGERY,4/16/2014 0:00,10,500,-999999,Y,N
-9408508.515,4357723.099,39627,155064,HUNTSVILLE,HUNTSVILLE,TN,37756,SUBSTATION,IN SERVICE,SCOTT,47151,USA,36.41389455,-84.51807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,10/2/2015 0:00,5,161,69,N,Y
-9377847.766,4352977.676,39628,155065,TAP155065,PIONEER,TN,37847,TAP,IN SERVICE,CAMPBELL,47013,USA,36.3795814,-84.2426398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9387243.821,4402198.29,39629,155066,TAP155066,WHITLEY CITY,KY,42653,TAP,IN SERVICE,MCCREARY,21147,USA,36.734748,-84.327046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9400439.967,4394239.559,39630,155068,TAP155068,PINE KNOT,KY,42635,TAP,IN SERVICE,MCCREARY,21147,USA,36.67743,-84.445589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9406034.51,4404423.394,39631,155069,TAP155069,WHITLEY CITY,KY,42653,TAP,IN SERVICE,MCCREARY,21147,USA,36.75076534,-84.49584563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9372516.89,4444390.51,39632,155070,TAP155070,LONDON,KY,40744,TAP,IN SERVICE,LAUREL,21125,USA,37.03789738,-84.19475173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9395545.729,4495598.411,39633,155072,TAP155072,BRODHEAD,KY,40409,TAP,IN SERVICE,ROCKCASTLE,21203,USA,37.40420428,-84.40162331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9384747.036,4482475.028,39634,155073,TAP155073,MOUNT VERNON,KY,40456,TAP,IN SERVICE,ROCKCASTLE,21203,USA,37.310498,-84.304617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9397054.742,4490439.848,39635,155074,TAP155074,MOUNT VERNON,KY,40456,TAP,IN SERVICE,ROCKCASTLE,21203,USA,37.367384,-84.415179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9402624.339,4507293.229,39636,155075,TAP155075,CRAB ORCHARD,KY,40419,TAP,IN SERVICE,LINCOLN,21137,USA,37.4876114,-84.46521155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9422539.85,4483671.61,39637,155076,TAP155076,WAYNESBURG,KY,40489,TAP,IN SERVICE,LINCOLN,21137,USA,37.31904693,-84.64411563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9419364.223,4427630.732,39638,155077,TAP155077,BRONSTON,KY,42518,TAP,IN SERVICE,PULASKI,21199,USA,36.91762317,-84.61558848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9425735.342,4447504.586,39639,155078,TAP155078,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.06022416,-84.67282121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9420517.666,4465695.852,39640,155079,TAP155079,SCIENCE HILL,KY,42553,TAP,IN SERVICE,PULASKI,21199,USA,37.19051755,-84.62595004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9403582.516,4462993.169,39641,155080,TAP155080,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.171174,-84.473819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9394878.475,4438909.099,39642,155081,TAP155081,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,36.99858172,-84.39562927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9412547.075,4452357.824,39643,155082,TAP155082,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.095007,-84.554349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9414752.434,4446104.458,39644,155083,TAP155083,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.05018657,-84.57416008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9420401.134,4446122.159,39645,155085,TAP155085,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.05031347,-84.62490321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9415386.034,4446612.145,39646,155086,TAP155086,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.05382635,-84.57985181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9416781.994,4445836.815,39647,155087,TAP155087,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.04826767,-84.59239193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/10/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9385868.947,4519439.151,39648,155088,TAP155088,BEREA,KY,40403,TAP,IN SERVICE,MADISON,21151,USA,37.57413731,-84.3146953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9384631.306,4519476.572,39649,155090,TAP155090,BEREA,KY,40403,TAP,IN SERVICE,MADISON,21151,USA,37.57440374,-84.30357738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,2/8/2019 0:00,3,69,69,Y,Y
-9384593.972,4522357.602,39650,155094,TAP155094,BEREA,KY,40403,TAP,IN SERVICE,MADISON,21151,USA,37.594913,-84.303242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9401116.456,4395651.391,39651,155097,TAP155097,STEARNS,KY,42647,TAP,IN SERVICE,MCCREARY,21147,USA,36.687601,-84.451666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-9420340.275,4463232.328,39652,155098,UNKNOWN155098,SCIENCE HILL,KY,42553,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.1728859,-84.62435651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9424681.513,4441933.797,39653,155099,TAP155099,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.02027901,-84.66335451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2017 0:00,IMAGERY,3/9/2017 0:00,3,161,161,Y,Y
-9717803.164,4373386.085,39654,155100,TAP155100,CLARKSVILLE,TN,37043,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.5270427,-87.2965111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9720444.553,4377271.909,39655,155101,TAP155101,CLARKSVILLE,TN,37040,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.555088,-87.3202391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9712933.203,4286909.842,39656,155102,TAP155102,BON AQUA,TN,37025,TAP,IN SERVICE,HICKMAN,47081,USA,35.9002882,-87.2527635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9723090.138,4353494.654,39657,155103,TAP155103,CUNNINGHAM,TN,37052,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.3833203,-87.3440048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/2/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9725635.131,4336753.181,39658,155104,TAP155104,CUMBERLAND FURNACE,TN,37051,TAP,IN SERVICE,DICKSON,47043,USA,36.26215116,-87.36686686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9728075.392,4324617.518,39659,155105,TAP155105,CHARLOTTE,TN,37036,TAP,IN SERVICE,DICKSON,47043,USA,36.1741996,-87.3887881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/3/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9736448.439,4382379.497,39660,155106,TAP155106,FORT CAMPBELL,TN,42223,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.59193571,-87.46400445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9727321.985,4383218.806,39661,155107,TAP155107,CLARKSVILLE,TN,37042,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.59798906,-87.38202012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9729277.888,4377024.587,39662,155108,TAP155108,CLARKSVILLE,TN,37042,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.5533033,-87.3995903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9734618.67,4421444.66,39663,155110,TAP155110,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.87318168,-87.44756736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9733546.344,4414934.121,39664,155113,UNKNOWN155113,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.82638123,-87.4379345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-9736115.21,4413936.271,39665,155114,UNKNOWN155114,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.81920574,-87.46101101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9735013.939,4471822.168,39666,155115,UNKNOWN155115,WHITE PLAINS,KY,42464,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.23434627,-87.45111813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,-999999,-999999,N,N
-9734821.605,4467435.139,39667,155116,UNKNOWN155116,NORTONVILLE,KY,42442,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.20296329,-87.44939036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,2,69,-999999,Y,N
-9733045.098,4414195.525,39668,155117,UNKNOWN155117,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.82107009,-87.43343172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,0,-999999,-999999,N,N
-9732145.523,4417116.689,39669,155118,UNKNOWN155118,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.84207363,-87.4253507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/19/2016 0:00,3,69,69,Y,Y
-9730114.13,4313576.975,39670,155119,DICKSON,DICKSON,TN,37055,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.09409892,-87.40710239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/8/2015 0:00,7,161,-999999,N,N
-9712564.179,4654195.385,39671,155120,PETERSBURG STATION,BEDFORD,IN,47421,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.52736756,-87.2494485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2015 0:00,IMAGERY,6/24/2015 0:00,11,345,-999999,N,N
-9717277.298,4674836.6,39672,155121,WHEATLAND STATION,WHEATLAND,IN,47597,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.67227985,-87.29178716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,-999999,N,N
-9731902.489,4625045.516,39673,155122,FRANCISCO,FRANCISCO,IN,47649,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.32222203,-87.4231675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,6,345,138,N,Y
-9731383.797,4417237.479,39674,155123,CASKY,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.842942,-87.418508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/23/2015 0:00,IMAGERY,4/23/2015 0:00,5,161,69,Y,Y
-9714836.725,4653023.929,39675,155124,FRANK E RATTS STATION,PETERSBURG,IN,47567,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.51913455,-87.26986313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,4/3/2017 0:00,10,161,-999999,Y,N
-9759779.242,4345670.186,39676,155125,TAP155125,ERIN,TN,37061,TAP,IN SERVICE,HOUSTON,47083,USA,36.32671288,-87.67358863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9763320.764,4274324.546,39677,155126,TAP155126,CENTERVILLE,TN,37033,TAP,IN SERVICE,HICKMAN,47081,USA,35.8086558,-87.70540266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9743614.325,4237471.224,39678,155127,TAP155127,HOHENWALD,TN,38462,TAP,IN SERVICE,LEWIS,47101,USA,35.53972172,-87.52837671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9739524.252,4374781.701,39679,155128,TAP155128,WOODLAWN,TN,37191,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.5371165,-87.49163495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/23/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9759147.595,4375858.788,39680,155129,TAP155129,INDIAN MOUND,TN,37079,TAP,IN SERVICE,STEWART,47161,USA,36.54489021,-87.66791444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9737434.25,4421541.59,39681,155131,TAP155131,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.87387824,-87.47286015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/24/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9740251.815,4416828.295,39682,155132,UNKNOWN155132,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.8400003,-87.49817077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9741315.347,4464069.782,39683,155133,UNKNOWN155133,NORTONVILLE,KY,42442,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.1788801,-87.50772464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,Y,Y
-9758053.498,4354406.008,39684,155134,CUMBERLAND 161KV,CUMBERLAND CITY,TN,37050,SUBSTATION,IN SERVICE,STEWART,47161,USA,36.38991096,-87.658086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/8/2015 0:00,5,161,-999999,N,N
-9757985.985,4354713.302,39685,155135,CUMBERLAND 500KV,CUMBERLAND CITY,TN,37050,SUBSTATION,IN SERVICE,STEWART,47161,USA,36.3921331,-87.65747953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/13/2015 0:00,5,500,-999999,N,N
-9755717.129,4315367.87,39686,155136,MCEWEN,MC EWEN,TN,37101,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.10709767,-87.63709805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/19/2015 0:00,2,69,69,Y,Y
-9656655.256,4054602.878,39687,155137,TAP155137,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.191931,-86.7472101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-9656749.839,4054587.648,39688,155138,TAP155138,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.19181783,-86.74805975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-9651147.335,4067490.256,39689,155139,TAP155139,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.2876363,-86.6977316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9656102.933,4056244.178,39690,155140,TAP155140,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.2041258,-86.7422485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9656307.093,4307842.41,39691,155141,TAP155141,NASHVILLE,TN,37211,TAP,IN SERVICE,DAVIDSON,47037,USA,36.0524616,-86.7440825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,9/28/2015 0:00,3,161,161,Y,Y
-9656543.836,4313894.356,39692,155142,TAP155142,NASHVILLE,TN,37211,TAP,IN SERVICE,DAVIDSON,47037,USA,36.0964027,-86.7462092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9655654.921,4322226.917,39693,155143,TAP155143,NASHVILLE,TN,37210,TAP,IN SERVICE,DAVIDSON,47037,USA,36.15686239,-86.73822394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9656840.365,4358243.597,39694,155144,TAP155144,GREENBRIER,TN,37073,TAP,IN SERVICE,ROBERTSON,47147,USA,36.41765723,-86.74887296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9657093.393,4367860.965,39695,155145,TAP155145,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.48714853,-86.75114595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9657890.28,4376067.071,39696,155146,TAP155146,SPRINGFIELD,TN,37172,TAP,IN SERVICE,ROBERTSON,47147,USA,36.54639337,-86.75830451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9657901.04,4460477.1,39697,155147,TAP155147,MORGANTOWN,KY,42261,TAP,IN SERVICE,BUTLER,21031,USA,37.15316163,-86.75840117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9653918.382,4118045.609,39698,155148,UNKNOWN155148,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.66202197,-86.72262434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9656934.703,4117870.819,39699,155149,UNKNOWN155149,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.66073047,-86.74972041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,N,N
-9656705.229,4119062.042,39700,155150,UNKNOWN155150,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.66953189,-86.74765901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,2,-999999,-999999,Y,Y
-9657275.116,4114481.041,39701,155151,UNKNOWN155151,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.63567978,-86.75277839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9656345.137,4116423.128,39702,155152,UNKNOWN155152,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.65003286,-86.74442425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9653559.739,4150295.231,39703,155153,UNKNOWN155153,TONEY,AL,35773,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.89996609,-86.7194026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,1,-999999,-999999,Y,Y
-9657274.964,4325253.956,39704,155154,FINN STREET,NASHVILLE,TN,37206,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.17881455,-86.75277703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,4,-999999,-999999,N,N
-9656521.035,4322037.56,39705,155155,SOUTH NASHVILLE,NASHVILLE,TN,37210,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15548896,-86.74600437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/7/2015 0:00,8,161,-999999,Y,N
-9657668.469,4168693.131,39706,155156,BLANCHE,TAFT,TN,38488,SUBSTATION,IN SERVICE,LINCOLN,47103,USA,35.03540167,-86.75631194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/29/2014 0:00,1,-999999,-999999,Y,Y
-9656186.98,4052713.17,39707,155157,BERLIN,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.17788835,-86.7430035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,-999999,-999999,Y,Y
-9650912.741,4064510.061,39708,155158,FAIRVIEW,CULLMAN,AL,35058,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.26551421,-86.69562421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,1,161,161,Y,Y
-9656764.656,4054941.132,39709,155159,EAST CULLMAN,CULLMAN,AL,35058,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.19444436,-86.74819285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/14/2014 0:00,5,500,161,N,Y
-9650850.994,3932500.473,39710,155160,EAST PELHAM,CHELSEA,AL,35043,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.27978931,-86.69506953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2014 0:00,IMAGERY,6/10/2014 0:00,4,230,-999999,Y,N
-9650655.541,3956636.645,39711,155161,SOUTH JEFFERSON,BIRMINGHAM,AL,35242,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.46086177,-86.69331374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/11/2014 0:00,IMAGERY,6/11/2014 0:00,4,115,115,Y,Y
-9658907.105,4059921.584,39712,155162,TAP155162,CULLMAN,AL,35058,TAP,IN SERVICE,CULLMAN,1043,USA,34.2314424,-86.7674388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9659083.335,4217364.882,39713,155163,TAP155163,LEWISBURG,TN,37091,TAP,IN SERVICE,MARSHALL,47117,USA,35.3926157,-86.7690219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9663876.705,4228938.408,39714,155164,TAP155164,LEWISBURG,TN,37091,TAP,IN SERVICE,MARSHALL,47117,USA,35.4773251,-86.81208148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9662390.14,4226834.966,39715,155165,TAP155165,LEWISBURG,TN,37091,TAP,IN SERVICE,MARSHALL,47117,USA,35.46193613,-86.79872744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9664617.257,4289895.491,39716,155166,TAP155166,FRANKLIN,TN,37067,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.9220109,-86.81873397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
