X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9659433.857,4296087.652,39717,155167,TAP155167,BRENTWOOD,TN,37027,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.9670442,-86.7721707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9659227.266,4308183.744,39718,155168,TAP155168,NASHVILLE,TN,37027,TAP,IN SERVICE,DAVIDSON,47037,USA,36.05494056,-86.77031485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9660580.29,4360719.11,39719,155169,TAP155169,GREENBRIER,TN,37073,TAP,IN SERVICE,ROBERTSON,47147,USA,36.43555026,-86.78246928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9663872.288,4332161.431,39720,155170,TAP155170,NASHVILLE,TN,37207,TAP,IN SERVICE,DAVIDSON,47037,USA,36.2288847,-86.8120418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9658991.475,4322484.9,39721,155171,TAP155171,NASHVILLE,TN,37210,RISER,IN SERVICE,DAVIDSON,47037,USA,36.15873353,-86.76819671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,2/13/2020 0:00,3,-999999,-999999,Y,Y
-9662562.71,4487571.62,39722,155172,TAP155172,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.34690363,-86.80027766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/18/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9662837.411,4326440.345,39723,155173,METRO CENTER,NASHVILLE,TN,37228,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.18741659,-86.80274534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9661058.808,4325539.183,39724,155174,VAN BUREN,NASHVILLE,TN,37208,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.18088271,-86.78676788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9660462.672,4334140.208,39725,155175,BRICK CHURCH,NASHVILLE,TN,37207,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.24322234,-86.7814127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,-999999,-999999,N,N
-9659268.512,4308436.47,39726,155176,RADNOR,NASHVILLE,TN,37220,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.05677595,-86.77068537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,10,161,-999999,N,N
-9662250.406,4358695.422,39727,155177,GREENBRIER,GREENBRIER,TN,37073,SUBSTATION,IN SERVICE,ROBERTSON,47147,USA,36.42092334,-86.79747219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,1,69,69,Y,Y
-9664619.554,4289853.155,39728,155178,EAST FRANKLIN,FRANKLIN,TN,37067,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.92170291,-86.81875461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,3,161,161,Y,Y
-9663552.648,4289811.394,39729,155179,EAST FRANKLIN,FRANKLIN,TN,37067,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.92139912,-86.80917042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,8,161,-999999,N,N
-9661917.587,4292319.225,39730,155180,EAST COOL SPRINGS,FRANKLIN,TN,37067,SUBSTATION,IN SERVICE,WILLIAMSON,47187,USA,35.93964088,-86.79448242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,4,161,-999999,Y,N
-9664573.43,4315007.563,39731,155181,GREEN HILLS,NASHVILLE,TN,37215,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.10448264,-86.81834027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,-999999,-999999,Y,Y
-9663864.678,4322275.318,39732,155182,GALLOWAY,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15721345,-86.81197344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,161,161,Y,Y
-9662827.676,4322783.709,39733,155183,WATKINS PARK,NASHVILLE,TN,37203,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16090072,-86.80265789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,4,-999999,-999999,N,N
-9661431.67,4320038.032,39734,155184,EDGEHILL,NASHVILLE,TN,37212,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.14098471,-86.79011735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,3,161,-999999,Y,Y
-9661001.408,4322851.326,39735,155185,10TH AVENUE,NASHVILLE,TN,37203,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16139113,-86.78625225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9660199.01,4323895.139,39736,155186,CENTRAL,NASHVILLE,TN,37201,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16896114,-86.77904419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,4,-999999,-999999,N,N
-9659718.068,4323868.207,39737,155187,SUB STATION,NASHVILLE,TN,37213,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.16876583,-86.77472381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,2,-999999,-999999,N,N
-9659371.221,4316985.343,39738,155188,BATTLEFIELD,NASHVILLE,TN,37204,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.11883583,-86.77160802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,5,161,161,Y,Y
-9659189.79,4322387.289,39739,155189,THERMAL PLANT,NASHVILLE,TN,37210,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15802557,-86.7699782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/28/2015 0:00,2,-999999,-999999,Y,Y
-9660004.361,4322007.402,39740,155190,PEABODY,NASHVILLE,TN,37203,SUBSTATION,NOT AVAILABLE,DAVIDSON,47037,USA,36.15527022,-86.77729562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,UNVERIFIED,5/12/2017 0:00,0,-999999,-999999,N,N
-9662963.138,3970731.244,39741,155191,BOYLES,BIRMINGHAM,AL,35207,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.56642667,-86.80387477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/14/2014 0:00,8,230,115,Y,Y
-9662076.262,3923361.817,39742,155192,ALABASTER SWITCHING STATION,ALABASTER,AL,35007,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.21113172,-86.79590783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/9/2014 0:00,IMAGERY,6/10/2014 0:00,4,115,-999999,Y,Y
-9347693.088,4100626.921,39743,155193,TAP155193,DAHLONEGA,GA,30533,TAP,IN SERVICE,LUMPKIN,13187,USA,34.53321828,-83.97175572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9347269.903,4100049.123,39744,155194,TAP155194,DAHLONEGA,GA,30533,TAP,IN SERVICE,LUMPKIN,13187,USA,34.5289423,-83.96795418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9347601.691,4099912.201,39745,155195,TAP155195,DAHLONEGA,GA,30533,TAP,IN SERVICE,LUMPKIN,13187,USA,34.52792898,-83.97093469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9353218.258,4091878.108,39746,155196,TAP155196,DAWSONVILLE,GA,30534,TAP,IN SERVICE,LUMPKIN,13187,USA,34.46844928,-84.02138917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9352966.942,4261092.407,39747,155197,TAP155197,MARYVILLE,TN,37801,TAP,IN SERVICE,BLOUNT,47009,USA,35.71219965,-84.01913155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348785.198,4233723.818,39748,155198,TAP155198,TALLASSEE,TN,37878,TAP,IN SERVICE,BLOUNT,47009,USA,35.51232461,-83.98156632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348791.548,4233735.725,39749,155199,TAP155199,TALLASSEE,TN,37878,TAP,IN SERVICE,BLOUNT,47009,USA,35.51241167,-83.98162336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348060.173,4270075.988,39750,155200,TAP155200,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77769853,-83.9750533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9348189.699,4270136.835,39751,155202,TAP155202,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77814198,-83.97621686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348110.92,4270071.638,39752,155203,TAP155203,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77766683,-83.97550917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348163.088,4269841.3,39753,155204,TAP155204,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77598811,-83.97597781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,Y,Y
-9348128.592,4269662.375,39754,155205,TAP155205,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77468408,-83.97566792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9348161.141,4269690.477,39755,155206,TAP155206,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77488889,-83.97596032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9348186.372,4269654.729,39756,155207,TAP155207,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77462835,-83.97618697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9348101.794,4269698.091,39757,155208,TAP155208,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77494438,-83.97542719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,4,161,161,Y,Y
-9348049.457,4269934.303,39758,155209,TAP155209,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77666593,-83.97495704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348065.386,4270146.044,39759,155210,TAP155210,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77820909,-83.97510013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348045.873,4269892.044,39760,155211,TAP155211,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.77635794,-83.97492485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,161,161,Y,Y
-9352543.924,4272807.76,39761,155212,TAP155212,MARYVILLE,TN,37801,TAP,IN SERVICE,BLOUNT,47009,USA,35.79760507,-84.01533152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9354429.881,4293043.57,39762,155213,TAP155213,KNOXVILLE,TN,37909,TAP,IN SERVICE,KNOX,47093,USA,35.94490892,-84.03227336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9354426.105,4293063.217,39763,155214,TAP155214,KNOXVILLE,TN,37909,TAP,IN SERVICE,KNOX,47093,USA,35.9450518,-84.03223945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9354260.579,4289230.468,39764,155215,TAP155215,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.9171729,-84.0307525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9353208.108,4287377.038,39765,155216,TAP155216,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.90368778,-84.02129799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9348694.106,4292738.068,39766,155217,TAP155217,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.9426871,-83.98074802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348693.508,4292727.012,39767,155218,TAP155218,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.94260669,-83.98074265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348639.79,4292683.279,39768,155219,TAP155219,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.94228863,-83.98026009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348629.471,4292691.216,39769,155220,TAP155220,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.94234635,-83.9801674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348618.756,4292699.948,39770,155221,TAP155221,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.94240985,-83.98007113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9348363.365,4293384.516,39771,155222,TAP155222,KNOXVILLE,TN,37919,TAP,IN SERVICE,KNOX,47093,USA,35.94738845,-83.97777692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,2/17/2020 0:00,3,69,69,Y,Y
-9348942.224,4294150.628,39772,155223,TAP155223,KNOXVILLE,TN,37909,TAP,IN SERVICE,KNOX,47093,USA,35.9529597,-83.9829769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/31/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9347728.701,4324697.375,39773,155224,TAP155224,HEISKELL,TN,37754,TAP,IN SERVICE,ANDERSON,47001,USA,36.17477867,-83.97207564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9353333.633,4298560.948,39774,155225,TAP155225,KNOXVILLE,TN,37921,TAP,IN SERVICE,KNOX,47093,USA,35.9850244,-84.0224256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9351769.694,4295520.049,39775,155226,TAP155226,KNOXVILLE,TN,37921,TAP,IN SERVICE,KNOX,47093,USA,35.9629173,-84.0083765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9347378.775,4295186.782,39776,155227,TAP155227,KNOXVILLE,TN,37909,TAP,IN SERVICE,KNOX,47093,USA,35.9604941,-83.9689322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9349548.96,4296415.527,39777,155228,TAP155228,KNOXVILLE,TN,37921,TAP,IN SERVICE,KNOX,47093,USA,35.969428,-83.9884273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9347934.693,4308636.967,39778,155229,TAP155229,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.058232,-83.9739261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9347908.288,4308666.682,39779,155230,TAP155230,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.0584478,-83.9736889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9354300.142,4303055.5,39780,155231,TAP155231,POWELL,TN,37849,TAP,IN SERVICE,KNOX,47093,USA,36.0176881,-84.0311079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9350826.155,4301959.6,39781,155232,TAP155232,KNOXVILLE,TN,37912,TAP,IN SERVICE,KNOX,47093,USA,36.009725,-83.99990054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9349053.443,4303900.554,39782,155233,TAP155233,KNOXVILLE,TN,37918,TAP,IN SERVICE,KNOX,47093,USA,36.02382793,-83.983976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/6/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9348253.02,4271059.073,39783,155234,TAP155234,ALCOA,TN,37701,TAP,IN SERVICE,BLOUNT,47009,USA,35.78486288,-83.97678567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,2/11/2020 0:00,4,161,161,Y,Y
-9350771.683,4268031.999,39784,155235,TAP155235,ALCOA,TN,37801,TAP,IN SERVICE,BLOUNT,47009,USA,35.76280064,-83.99941122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9353246.055,4044058.245,39785,155236,TAP155236,BUFORD,GA,30518,TAP,IN SERVICE,GWINNETT,13135,USA,34.1135427,-84.02163887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9352769.231,4044585.33,39786,155237,TAP155237,BUFORD,GA,30518,TAP,IN SERVICE,GWINNETT,13135,USA,34.11746275,-84.01735549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/8/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9347986.66,4101287.376,39787,155238,TAP155238,DAHLONEGA,GA,30533,TAP,IN SERVICE,LUMPKIN,13187,USA,34.53810571,-83.97439293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9352100.34,3977041.295,39788,155239,UNKNOWN155239,CONYERS,GA,30013,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.61364556,-84.01134674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9350789.011,4302020.395,39789,155240,MURRAY,KNOXVILLE,TN,37912,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.01016678,-83.99956687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,3,69,-999999,Y,N
-9349387.408,4304212.146,39790,155241,NORTH KNOX,KNOXVILLE,TN,37918,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.02609171,-83.98697606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,12,161,-999999,N,N
-9348012.317,4308793.965,39791,155242,DRY GAP,KNOXVILLE,TN,37918,SUBSTATION,IN SERVICE,KNOX,47093,USA,36.05937214,-83.97462341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/22/2015 0:00,2,69,69,Y,Y
-9347542.905,4270170.417,39792,155243,ALCOA PRIMARY,ALCOA,TN,37701,SUBSTATION,INACTIVE,BLOUNT,47009,USA,35.77838672,-83.97040661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/11/2020 0:00,0,-999999,-999999,N,N
-9353987.238,4292934.03,39793,155244,WEST HILLS,KNOXVILLE,TN,37909,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.94411228,-84.02829703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,5,161,-999999,Y,Y
-9353237.002,4287372.798,39794,155245,ROCKY HILL SUIBSTATION,KNOXVILLE,TN,37919,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.90365692,-84.02155755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,3,-999999,-999999,N,N
-9350312.741,4289337.117,39795,155246,LAKESHORE,KNOXVILLE,TN,37919,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.91794879,-83.99528847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,2,69,-999999,Y,N
-9349553.297,4296369.784,39796,155247,MIDDLEBROOK,KNOXVILLE,TN,37921,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.96909543,-83.98846627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,69,69,Y,Y
-9353265.51,4176851.678,39797,155248,MURPHY,MURPHY,NC,28906,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.09538887,-84.02181364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/22/2014 0:00,IMAGERY,4/22/2014 0:00,5,161,161,Y,Y
-9347898.159,4148355.236,39798,155249,BLAIRSVILLE,BLAIRSVILLE,GA,30512,SUBSTATION,IN SERVICE,UNION,13291,USA,34.88567183,-83.9735979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/12/2014 0:00,IMAGERY,5/12/2014 0:00,5,161,-999999,N,N
-9734189.229,4024539.471,39799,155250,TAP155250,NAUVOO,AL,35578,TAP,IN SERVICE,WALKER,1127,USA,33.96824924,-87.44370963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9718101.376,4124040.5,39800,155251,TAP155251,HILLSBORO,AL,35643,TAP,IN SERVICE,LAWRENCE,1079,USA,34.70630538,-87.29918999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9717401.631,4142855.236,39801,155252,TAP155252,ROGERSVILLE,AL,35652,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.84513324,-87.29290407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9719143.344,4125282.567,39802,155253,TAP155253,COURTLAND,AL,35618,TAP,IN SERVICE,LAWRENCE,1079,USA,34.71547739,-87.30855015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9719149.32,4125289.676,39803,155254,TAP155254,COURTLAND,AL,35618,TAP,IN SERVICE,LAWRENCE,1079,USA,34.71552988,-87.30860383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9734367.659,4092306.815,39804,155255,TAP155255,MT HOPE,AL,35651,TAP,IN SERVICE,LAWRENCE,1079,USA,34.47162424,-87.44531249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9719116.971,4168857.328,39805,155256,TAP155256,FIVE POINTS,TN,38457,TAP,IN SERVICE,LAWRENCE,47099,USA,35.03660939,-87.30831323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9717523.374,4095068.501,39806,155257,MOULTON,MOULTON,AL,35650,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.49207415,-87.2939977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9718075.13,4124090.768,39807,155258,SPRING CREEK,HILLSBORO,AL,35643,SUBSTATION,IN SERVICE,LAWRENCE,1079,USA,34.7066766,-87.29895422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",6/6/2014 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9727591.867,4146209.261,39808,155259,ELGIN,ROGERSVILLE,AL,35652,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.86985697,-87.38444452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/16/2014 0:00,4,161,-999999,N,Y
-9717428.366,4142880.291,39809,155260,ROGERSVILLE,ROGERSVILLE,AL,35652,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.84531796,-87.29314423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/16/2014 0:00,1,161,161,Y,Y
-9723388.135,4013861.956,39810,155261,PARKLAND SWITCHING STATION,JASPER,AL,35503,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.88866292,-87.34668175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/16/2014 0:00,3,161,161,Y,Y
-9736718.05,3919244.474,39811,155262,COTTONDALE D.S.,COTTONDALE,AL,35453,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.18018102,-87.46642641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/29/2014 0:00,IMAGERY,7/16/2014 0:00,1,115,115,Y,Y
-9713253.819,3918899.202,39812,155263,MERCEDES BENZ U.S. INTERNATIONAL,VANCE,AL,35490,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.17758506,-87.25564364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",5/30/2014 0:00,IMAGERY,7/16/2014 0:00,2,115,115,Y,Y
-9690809.173,4055483.28,39813,155264,TAP155264,CULLMAN,AL,35057,TAP,IN SERVICE,CULLMAN,1043,USA,34.19847258,-87.05401996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9687853.212,4095297.524,39814,155265,TAP155265,HARTSELLE,AL,35640,TAP,IN SERVICE,MORGAN,1103,USA,34.49376981,-87.0274661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9687890.814,4095324.587,39815,155266,TAP155266,HARTSELLE,AL,35640,TAP,IN SERVICE,MORGAN,1103,USA,34.49397018,-87.02780389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9689518.01,4111327.421,39816,155268,TAP155268,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.61236753,-87.04242125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9693504.804,4116748.392,39817,155269,TAP155269,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.65243649,-87.07823522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9693669.452,4113992.808,39818,155270,TAP155270,DECATUR,AL,35673,TAP,IN SERVICE,MORGAN,1103,USA,34.63207109,-87.07971428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9686533.084,4113430.407,39819,155271,TAP155271,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.627914,-87.0156072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9682705.173,4103988.647,39820,155272,TAP155272,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.55809235,-86.98122048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/11/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9691227.505,4105767.05,39821,155273,TAP155273,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.5712481,-87.0577779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/17/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9686578.622,4222481.411,39822,155274,TAP155274,CULLEOKA,TN,38451,TAP,IN SERVICE,MAURY,47119,USA,35.43007578,-87.01601627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9690091.184,4254297.091,39823,155276,TAP155276,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.66261951,-87.04757016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9694009.558,4250885.983,39824,155277,TAP155277,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.6377197,-87.0827695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9683669.266,4262609.961,39825,155278,TAP155278,COLUMBIA,TN,38401,TAP,IN SERVICE,MAURY,47119,USA,35.72326785,-86.98988108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9682244.499,4341079.364,39826,155279,TAP155279,ASHLAND CITY,TN,37015,TAP,IN SERVICE,CHEATHAM,47021,USA,36.29348065,-86.97708218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9687966.059,4354882.371,39827,155280,TAP155280,PLEASANT VIEW,TN,37146,TAP,IN SERVICE,CHEATHAM,47021,USA,36.39335567,-87.02847983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9694302.02,4446683.41,39828,155281,TAP155281,LEWISBURG,KY,42256,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.05433727,-87.08539673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9688881.792,4553604.799,39829,155282,TAP155282,OWENSBORO,KY,42303,TAP,IN SERVICE,DAVIESS,21059,USA,37.81699,-87.036706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9685430.976,4545348.525,39830,155283,TAP155283,PHILPOT,KY,42366,TAP,IN SERVICE,DAVIESS,21059,USA,37.75837651,-87.00570679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9683258.407,4522377.696,39831,155285,TAP155285,UTICA,KY,42376,TAP,IN SERVICE,OHIO,21183,USA,37.59505602,-86.98619027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9686109.38,4543412.58,39832,155286,TAP155286,CREST HILL,KY,60403,TAP,IN SERVICE,DAVIESS,21059,USA,37.744626,-87.011801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9683912.98,4450403.66,39833,155287,TAP155287,DUNMOR,KY,42339,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.08100355,-86.9920704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9685563.689,4495401.294,39834,155292,UNKNOWN155292,CENTERTOWN,KY,42328,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.40279765,-87.00689897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2017 0:00,IMAGERY,3/9/2017 0:00,4,161,138,Y,Y
-9681422.853,3945545.115,39835,155293,UNKNOWN155293,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.37769859,-86.96970121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9687463.149,4623537.608,39836,155294,DUFF,HUNTINGBURG,IN,47542,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.31159411,-87.02396211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/16/2015 0:00,IMAGERY,6/24/2015 0:00,5,345,138,N,Y
-9688076.555,4569501.641,39837,155295,ROCKPORT STATION,SPRINGVILLE,IN,47462,SUBSTATION,IN SERVICE,SPENCER,18147,USA,37.92971492,-87.02947243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/12/2015 0:00,IMAGERY,6/24/2015 0:00,6,765,-999999,N,N
-9690925.193,4110834.852,39838,155296,TRINITY,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60872576,-87.05506218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,15,500,-999999,Y,Y
-9688011.786,4095184.5,39839,155297,NEEL,HARTSELLE,AL,35640,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.492933,-87.0288906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/23/2014 0:00,2,161,161,Y,Y
-9683355.875,4088313.795,39840,155298,IRONMAN,HARTSELLE,AL,35640,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.44204762,-86.98706584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/11/2014 0:00,2,161,161,N,N
-9690765.492,4055533.944,39841,155299,JONES CHAPEL,CULLMAN,AL,35057,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.19884901,-87.05362756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,6/20/2014 0:00,1,161,161,Y,Y
-9691845.122,3924511.981,39842,155300,SOUTH BESSEMER,WEST BLOCTON,AL,35184,SUBSTATION,IN SERVICE,BIBB,1007,USA,33.21977573,-87.06332604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,7,500,-999999,Y,N
-9685334.914,3938333.285,39843,155301,MCADORY,MCCALLA,AL,35111,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.3235823,-87.00484385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2014 0:00,IMAGERY,6/10/2014 0:00,1,115,115,Y,Y
-9683183.186,3943175.17,39844,155302,AIRPORT LANE,BESSEMER,AL,35022,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.35991865,-86.98551455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/10/2014 0:00,IMAGERY,6/16/2014 0:00,1,115,115,Y,Y
-9683913.715,4450313.164,39845,155303,DUNMOR,DUNMOR,KY,42339,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.080355,-86.992077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/29/2015 0:00,IMAGERY,9/29/2015 0:00,1,69,69,Y,Y
-9083380.786,4500029.431,39846,155304,TAP155304,WELCH,WV,24801,TAP,IN SERVICE,MCDOWELL,54047,USA,37.43581713,-81.59739791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/3/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9058930.947,4489826.736,39847,155305,TAP155305,NORTHFORK,WV,24868,TAP,IN SERVICE,MCDOWELL,54047,USA,37.36300659,-81.37776127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/7/2015 0:00,IMAGERY/OTHER,9/29/2015 0:00,3,138,138,Y,Y
-9058428.935,4535192.056,39848,155306,TAP155306,KELLER,WV,76248,TAP,IN SERVICE,RALEIGH,54081,USA,37.68620929,-81.37325163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/17/2015 0:00,IMAGERY,9/11/2015 0:00,2,46,46,N,N
-9079509.42,4542394.262,39849,155307,TAP155307,WILLMAR,WV,56201,TAP,IN SERVICE,WYOMING,54109,USA,37.73739213,-81.56262085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2015 0:00,IMAGERY,9/11/2015 0:00,3,138,138,Y,Y
-9079152.993,4569985.038,39850,155308,TAP155308,NAOMA,WV,25140,TAP,IN SERVICE,RALEIGH,54081,USA,37.93314,-81.559419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-9079312.961,4575237.388,39851,155309,UNKNOWN155309,WHITESVILLE,WV,25209,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.97034489,-81.56085602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,2,-999999,-999999,Y,Y
-9079846.695,4580804.759,39852,155310,TAP155310,SYLVESTER,WV,25193,TAP,IN SERVICE,BOONE,54005,USA,38.00976067,-81.56565063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-9078348.642,4580129.586,39853,155311,UNKNOWN155311,SYLVESTER,WV,25193,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.00498172,-81.55219339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-9080160.953,4569643.312,39854,155312,UNKNOWN155312,NOT AVAILABLE,WV,NOT AVAILABLE,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.93071874,-81.56847366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-9078652.15,4565061.36,39855,155313,UNKNOWN155313,TWILIGHT,WV,25204,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.89824614,-81.55491986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,0,-999999,-999999,N,N
-9078683.274,4565037.024,39856,155314,UNKNOWN155314,TWILIGHT,WV,25204,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.89807362,-81.55519945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,-999999,-999999,Y,Y
-9078693.207,4565026.114,39857,155315,TAP155315,TWILIGHT,WV,25204,TAP,IN SERVICE,RALEIGH,54081,USA,37.89799629,-81.55528867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,Y,Y
-9060852.198,4574007.906,39858,155316,UNKNOWN155316,NOT AVAILABLE,WV,25060,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.96163758,-81.39502017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,138,138,Y,Y
-9072320.202,4574158.337,39859,155317,TAP155317,WHITESVILLE,WV,25209,TAP,IN SERVICE,RALEIGH,54081,USA,37.962703,-81.498039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,138,138,Y,Y
-9077878.162,4554484.995,39860,155318,TAP155318,WHARTON,WV,25208,TAP,IN SERVICE,BOONE,54005,USA,37.823236,-81.547967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,-999999,-999999,N,N
-9080938.335,4562701.915,39861,155319,TAP155319,TWILIGHT,WV,25204,TAP,IN SERVICE,BOONE,54005,USA,37.881519,-81.575457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,3,138,138,Y,Y
-9080067.288,4564205.757,39862,155320,UNKNOWN155320,TWILIGHT,WV,25204,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.89218083,-81.56763225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2016 0:00,IMAGERY,12/20/2016 0:00,1,138,138,Y,Y
-9047108.185,4537437.576,39863,155321,TAP155321,SLAB FORK,WV,25920,TAP,IN SERVICE,RALEIGH,54081,USA,37.70217098,-81.2715556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,138,N,N
-9072642.368,4606217.099,39864,155322,TAP155322,CABIN CREEK,WV,25035,TAP,IN SERVICE,KANAWHA,54039,USA,38.18940536,-81.50093307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,138,138,Y,Y
-9050460.876,4545620.275,39865,155323,UNKNOWN155323,BECKLEY,WV,25801,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.76030648,-81.30167333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,1,46,46,Y,Y
-9048607.592,4542723.047,39866,155324,TAP155324,CRAB ORCHARD,WV,25827,TAP,IN SERVICE,RALEIGH,54081,USA,37.7397278,-81.285025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/21/2016 0:00,IMAGERY,12/21/2016 0:00,3,46,46,Y,Y
-9073215.679,4571405.319,39867,155325,UNKNOWN155325,WHITESVILLE,WV,25209,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.94320238,-81.50608321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2016 0:00,IMAGERY,12/22/2016 0:00,1,-999999,-999999,N,N
-9063678.895,4608402.321,39868,155326,KANAWHA RIVER,CEDAR GROVE,WV,25039,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.20483248,-81.42041282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,11,345,-999999,N,N
-9058560.586,4490947.197,39869,155327,SWITCHBACK,NORTHFORK,WV,24868,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.37100611,-81.37443426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,9/11/2015 0:00,6,138,-999999,Y,N
-9077624.039,4459769.317,39870,155328,TAZEWELL,NORTH TAZEWELL,VA,24630,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.14809388,-81.54568417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/25/2014 0:00,IMAGERY,6/25/2014 0:00,6,138,138,Y,Y
-9077516.172,4459648.006,39871,155329,TAZEWELL,NORTH TAZEWELL,VA,24630,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.14722526,-81.54471519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",9/11/2014 0:00,IMAGERY,9/11/2014 0:00,2,34,-999999,N,N
-9615425.374,4124152.888,39872,155330,TAP155330,GURLEY,AL,35748,TAP,IN SERVICE,MADISON,1089,USA,34.70713535,-86.37683577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9604962.216,4075277.531,39873,155331,TAP155331,GUNTERSVILLE,AL,35976,TAP,IN SERVICE,MARSHALL,1095,USA,34.34541404,-86.28284362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9610663.593,4072575.644,39874,155332,TAP155332,GUNTERSVILLE,AL,35976,TAP,IN SERVICE,MARSHALL,1095,USA,34.32537188,-86.33405996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9616558.621,4078110.176,39875,155333,TAP155333,GUNTERSVILLE,AL,35976,TAP,IN SERVICE,MARSHALL,1095,USA,34.366421,-86.3870159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9606710.119,4075709.073,39876,155334,TAP155334,GUNTERSVILLE,AL,35976,TAP,IN SERVICE,MARSHALL,1095,USA,34.34861471,-86.2985453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9617786.9,4212118.053,39877,155335,TAP155335,SHELBYVILLE,TN,37160,TAP,IN SERVICE,BEDFORD,47003,USA,35.35418356,-86.39804971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9621118.913,4231515.539,39878,155336,TAP155336,SHELBYVILLE,TN,37160,TAP,IN SERVICE,BEDFORD,47003,USA,35.4961756,-86.4279817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9609471.364,3974946.593,39879,155337,UNKNOWN155337,PELL CITY,AL,35125,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.59797351,-86.32334998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9601727.713,3975606.366,39880,155338,UNKNOWN155338,PELL CITY,AL,35125,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.60291008,-86.25378758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9600281.666,3828666.049,39881,155339,TAP155339,WETUMPKA,AL,36093,TAP,NOT AVAILABLE,ELMORE,1051,USA,32.49653159,-86.24079753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2014 0:00,UNVERIFIED,5/11/2017 0:00,4,115,115,Y,Y
-9617315.67,4085454.132,39882,155340,GUNTERSVILLE DAM,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.42085942,-86.39381659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,9,161,-999999,Y,Y
-9616548.472,4078145.345,39883,155341,GEORGIA MOUNTAIN,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.36668178,-86.38692472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,1,161,161,Y,Y
-9608575.938,4071474.9,39884,155342,GUNTERSVILLE PRIMARY,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.31720536,-86.31530624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/6/2014 0:00,IMAGERY,7/9/2014 0:00,3,161,-999999,Y,N
-9602484.519,3793434.3,39885,155343,SNOWDOUN,MONTGOMERY,AL,36105,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.22919898,-86.26058609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,500,230,Y,Y
-9614990.077,3810235.589,39886,155344,MONTGOMERY SWITCHING STATION,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.35678294,-86.37292543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,5,230,230,Y,Y
-9606061.083,3806135.501,39887,155345,SOUTH MONTGOMERY,MONTGOMERY,AL,36116,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.32566466,-86.29271491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/2/2014 0:00,7,230,115,Y,Y
-9602573.272,3844543.46,39888,155346,JORDAN DAM,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.61674798,-86.26138337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/8/2014 0:00,7,115,115,Y,Y
-9623338.819,3869385.098,39889,155347,MITCHELL DAM,VERBENA,AL,36091,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.80451384,-86.44792345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/8/2014 0:00,5,115,115,Y,Y
-9611404.413,3807528.196,39890,155348,WASHINGTON PARK DS,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.33623594,-86.34071486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,1,115,115,Y,Y
-9611967.845,3811308.834,39891,155349,WEST MONTGOMERY,MONTGOMERY,AL,36108,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.36492674,-86.34577625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,9,230,-999999,Y,Y
-9611658.551,3812776.117,39892,155350,MAXWELL FIELD,MONTGOMERY,AL,36104,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.37605931,-86.34299782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,2,115,115,Y,Y
-9620133.668,3831323.246,39893,155351,CO LINE ROAD,DEATSVILLE,AL,36022,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.51666187,-86.41913109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",4/7/2014 0:00,IMAGERY,5/7/2014 0:00,6,230,115,Y,Y
-9408074.784,4103462.002,39894,155352,TAP155352,TALKING ROCK,GA,30175,TAP,IN SERVICE,PICKENS,13227,USA,34.55419609,-84.51417373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9406626.867,4100770.988,39895,155353,TAP155353,TALKING ROCK,GA,30175,TAP,IN SERVICE,PICKENS,13227,USA,34.53428442,-84.50116687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9418543.845,4064410.635,39896,155354,TAP155354,CANTON,GA,30114,TAP,IN SERVICE,CHEROKEE,13057,USA,34.26477606,-84.6082189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9407392.626,4053480.367,39897,155356,TAP155356,CANTON,GA,30114,TAP,IN SERVICE,CHEROKEE,13057,USA,34.18358977,-84.5080458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9405310.752,4024679.034,39898,155357,TAP155357,MARIETTA,GA,30062,TAP,IN SERVICE,COBB,13067,USA,33.969289,-84.489344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/15/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9423537.387,4035936.487,39899,155358,TAP155358,ACWORTH,GA,30101,TAP,IN SERVICE,COBB,13067,USA,34.05311636,-84.65307665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9425561.453,4034961.231,39900,155359,TAP155359,ACWORTH,GA,30101,TAP,IN SERVICE,COBB,13067,USA,34.0458575,-84.67125915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9425595.32,4034962.289,39901,155360,TAP155360,ACWORTH,GA,30101,TAP,IN SERVICE,COBB,13067,USA,34.04586537,-84.67156338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9407324.85,4023941.068,39902,155363,TAP155363,MARIETTA,GA,30062,TAP,IN SERVICE,COBB,13067,USA,33.96379093,-84.50743695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9393896.129,4028744.948,39903,155364,TAP155364,ROSWELL,GA,30075,TAP,IN SERVICE,FULTON,13121,USA,33.99957491,-84.3868047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,115,115,Y,Y
-9393368.23,4078731.318,39904,155365,TAP155365,BALL GROUND,GA,30107,TAP,IN SERVICE,CHEROKEE,13057,USA,34.3710267,-84.3820625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9397474.329,4070219.881,39905,155366,TAP155366,BALL GROUND,GA,30107,TAP,IN SERVICE,CHEROKEE,13057,USA,34.3078933,-84.41894822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/26/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9430826.226,4040391.874,39906,155367,UNKNOWN155367,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.08627003,-84.71855341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,0,-999999,-999999,N,N
-9431568.528,4074432.771,39907,155368,UNKNOWN155368,RYDAL,GA,30171,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.33914826,-84.72522162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9409562.225,4025304.874,39908,155369,UNKNOWN155369,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.97395142,-84.52753563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,11/1/2016 0:00,0,-999999,-999999,N,N
-9405773.857,4023997.086,39909,155370,UNKNOWN155370,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,33.96420829,-84.49350414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/31/2016 0:00,0,-999999,-999999,N,N
