X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9412647.696,4026328.421,39910,155371,UNKNOWN155371,MARIETTA,GA,30066,SUBSTATION,IN SERVICE,COBB,13067,USA,33.98157615,-84.55525289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/12/2016 0:00,0,-999999,-999999,N,N
-9407653.835,4072945.415,39911,155372,UNKNOWN155372,CANTON,GA,30114,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.32811506,-84.51039228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,10/13/2016 0:00,1,-999999,-999999,N,N
-9393028.872,4024356.625,39912,155373,BULL SLUICE,ATLANTA,GA,30350,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.966887,-84.379014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/4/2014 0:00,IMAGERY,6/4/2014 0:00,8,500,115,Y,Y
-9414099.821,4028019.638,39913,155374,BIG SHANTY,MARIETTA,GA,30066,SUBSTATION,IN SERVICE,COBB,13067,USA,33.99417306,-84.56829755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",8/18/2014 0:00,IMAGERY,8/18/2014 0:00,10,500,230,Y,Y
-9541992.873,4158559.124,39914,155375,TAP155375,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.96082819,-85.71718038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9541765.86,4157966.986,39915,155376,TAP155376,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.95646869,-85.71514109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9540625.239,4156550.933,39916,155377,TAP155377,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.94604237,-85.70489472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9540253.763,4155926.25,39917,155378,TAP155378,BRIDGEPORT,AL,35740,TAP,IN SERVICE,JACKSON,1071,USA,34.94144244,-85.7015577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/10/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9435692.986,4205771.299,39918,155380,TAP155380,CALHOUN,TN,37309,TAP,IN SERVICE,MCMINN,47107,USA,35.30767019,-84.76227225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9435729.999,4205777.055,39919,155381,TAP155381,CALHOUN,TN,37309,TAP,IN SERVICE,MCMINN,47107,USA,35.30771239,-84.76260475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9435726.651,4205785.002,39920,155382,TAP155382,CALHOUN,TN,37309,TAP,IN SERVICE,MCMINN,47107,USA,35.30777065,-84.76257468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9434257.57,4208273.138,39921,155383,TAP155383,CALHOUN,TN,37309,TAP,IN SERVICE,MCMINN,47107,USA,35.32600858,-84.74937769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9436899.772,4202237.324,39922,155384,TAP155384,CHARLESTON,TN,37310,TAP,IN SERVICE,BRADLEY,47011,USA,35.2817592,-84.773113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9438455.251,4183086.173,39923,155385,TAP155385,CLEVELAND,TN,37323,TAP,IN SERVICE,BRADLEY,47011,USA,35.1411994,-84.7870861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9437036.239,4182446.782,39924,155386,TAP155386,CLEVELAND,TN,37323,TAP,IN SERVICE,BRADLEY,47011,USA,35.1365024,-84.7743389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9461069.54,4176959.841,39925,155387,TAP155387,MCDONALD,TN,37353,TAP,IN SERVICE,BRADLEY,47011,USA,35.09618386,-84.99023372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9457538.536,4204644.838,39926,155388,TAP155388,GEORGETOWN,TN,37336,TAP,IN SERVICE,HAMILTON,47065,USA,35.29941192,-84.95851417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9449951.859,4196587.466,39927,155389,TAP155389,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.2403174,-84.89036189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9446366.747,4186401.274,39928,155390,TAP155390,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.16554799,-84.85815629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,N,N
-9446838.276,4176389.867,39929,155391,TAP155391,CLEVELAND,TN,37323,TAP,IN SERVICE,BRADLEY,47011,USA,35.0919945,-84.8623921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/25/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9499365.682,4172437.404,39930,155393,TAP155393,CHATTANOOGA,TN,37405,TAP,IN SERVICE,HAMILTON,47065,USA,35.06293759,-85.33425381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9486812.767,4191421.94,39931,155394,TAP155394,HIXSON,TN,37343,TAP,IN SERVICE,HAMILTON,47065,USA,35.20240964,-85.22148906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9499274.816,4172485.427,39932,155395,TAP155395,CHATTANOOGA,TN,37405,TAP,IN SERVICE,HAMILTON,47065,USA,35.0632907,-85.33343755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9465260.924,4165359.748,39933,155396,TAP155396,APISON,TN,37302,TAP,IN SERVICE,HAMILTON,47065,USA,35.01087969,-85.02788556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9542500.899,4162576.972,39934,155397,TAP155397,SOUTH PITTSBURG,TN,37380,TAP,IN SERVICE,MARION,47115,USA,34.9904026,-85.72174406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,Y,Y
-9522815.661,4165959.77,39935,155398,TAP155398,GUILD,TN,37340,TAP,IN SERVICE,MARION,47115,USA,35.01529428,-85.54490856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9521692.874,4170547.568,39936,155399,TAP155399,GUILD,TN,37340,TAP,IN SERVICE,MARION,47115,USA,35.04904063,-85.5348224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9514905.614,4189274.566,39937,155401,TAP155401,POWELLS CROSSROADS,TN,37397,TAP,IN SERVICE,MARION,47115,USA,35.1866457,-85.4738514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9470002.944,4187061.144,39938,155402,TAP155402,HARRISON,TN,37341,TAP,IN SERVICE,HAMILTON,47065,USA,35.1703937,-85.07048385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9452196.765,4198431.918,39939,155403,TAP155403,CLEVELAND,TN,37312,TAP,IN SERVICE,BRADLEY,47011,USA,35.25384882,-84.91052822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9442116.778,4230490.438,39940,155404,TAP155404,DECATUR,TN,37322,TAP,IN SERVICE,MEIGS,47121,USA,35.488678,-84.81997816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9442131.878,4230532.406,39941,155405,TAP155405,DECATUR,TN,37322,TAP,IN SERVICE,MEIGS,47121,USA,35.48898496,-84.82011381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9442163.753,4230480.561,39942,155406,TAP155406,DECATUR,TN,37322,TAP,IN SERVICE,MEIGS,47121,USA,35.48860576,-84.82040014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9458126.729,4168869.755,39943,155407,TAP155407,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.0367008,-84.963798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,N,N
-9458175.153,4168909.618,39944,155408,TAP155408,CLEVELAND,TN,37311,TAP,IN SERVICE,BRADLEY,47011,USA,35.036994,-84.964233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,500,500,Y,Y
-9467393.07,4180288.097,39945,155409,TAP155409,OOLTEWAH,TN,37363,TAP,IN SERVICE,HAMILTON,47065,USA,35.12064257,-85.04703895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/24/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9463908.407,4232179.129,39946,155410,TAP155410,DAYTON,TN,37321,TAP,IN SERVICE,RHEA,47143,USA,35.50102873,-85.0157357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9463912.133,4231689.825,39947,155411,TAP155411,DAYTON,TN,37321,TAP,IN SERVICE,RHEA,47143,USA,35.49745026,-85.01576917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9467076.784,4238036.751,39948,155412,TAP155412,DAYTON,TN,37321,TAP,IN SERVICE,RHEA,47143,USA,35.54385545,-85.04419771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/28/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9437297.84,4266563.671,39949,155413,TAP155413,SPRING CITY,TN,37381,TAP,IN SERVICE,RHEA,47143,USA,35.7520968,-84.7766889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9489898.732,4231725.164,39950,155414,TAP155414,GRAYSVILLE,TN,37338,TAP,IN SERVICE,BLEDSOE,47007,USA,35.49770872,-85.24921075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9505018.047,4220109.957,39951,155415,TAP155415,DUNLAP,TN,37327,TAP,IN SERVICE,SEQUATCHIE,47153,USA,35.41271562,-85.38502987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9539756.955,4210847.909,39952,155416,TAP155416,COALMONT,TN,37313,TAP,IN SERVICE,GRUNDY,47061,USA,35.34487721,-85.6970948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9480372.836,4253404.469,39953,155417,TAP155417,PIKEVILLE,TN,37367,TAP,IN SERVICE,BLEDSOE,47007,USA,35.65610445,-85.16363818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/1/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9448270.085,4255785.311,39954,155418,TAP155418,SPRING CITY,TN,37381,TAP,IN SERVICE,RHEA,47143,USA,35.67348053,-84.87525426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9462812.912,4154236.75,39955,155420,TAP155420,TUNNEL HILL,GA,30755,TAP,IN SERVICE,CATOOSA,13047,USA,34.9290003,-85.0058947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9457998.704,4298411.733,39956,155421,TAP155421,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,35.98393976,-84.96264793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9460351.27,4299134.367,39957,155422,TAP155422,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,35.98919242,-84.98378139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/2/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9467095.206,4302544.162,39958,155423,TAP155423,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,36.01397269,-85.0443632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9467091.361,4302551.233,39959,155424,TAP155424,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,36.01402406,-85.04432866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9467198.675,4302595.168,39960,155425,TAP155425,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,36.0143433,-85.04529268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9477808.659,4308227.523,39961,155426,TAP155426,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,36.0552585,-85.14060378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9477823.483,4308237.204,39962,155427,TAP155427,CROSSVILLE,TN,38571,TAP,IN SERVICE,CUMBERLAND,47035,USA,36.05532881,-85.14073695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9489781.698,4317890.024,39963,155428,TAP155428,MONTEREY,TN,38574,TAP,IN SERVICE,PUTNAM,47141,USA,36.12540042,-85.24815942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9503816.828,4320090.442,39964,155429,TAP155429,COOKEVILLE,TN,38506,TAP,IN SERVICE,PUTNAM,47141,USA,36.14136492,-85.37423914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9503816.677,4320080.443,39965,155430,TAP155430,COOKEVILLE,TN,38506,TAP,IN SERVICE,PUTNAM,47141,USA,36.14129238,-85.37423778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9509138.331,4320168.046,39966,155431,TAP155431,COOKEVILLE,TN,38506,TAP,IN SERVICE,PUTNAM,47141,USA,36.1419279,-85.42204302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9509036.731,4320179.953,39967,155432,TAP155432,COOKEVILLE,TN,38506,TAP,IN SERVICE,PUTNAM,47141,USA,36.14201427,-85.42113033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9509096.719,4320182.748,39968,155433,TAP155433,COOKEVILLE,TN,38506,TAP,IN SERVICE,PUTNAM,47141,USA,36.14203455,-85.42166921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9523519.945,4320673.384,39969,155434,TAP155434,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.14559375,-85.55123525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,2/19/2020 0:00,3,161,161,Y,Y
-9462236.383,4294593.7,39970,155435,TAP155435,CROSSVILLE,TN,38555,TAP,IN SERVICE,CUMBERLAND,47035,USA,35.95618159,-85.00071565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/3/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9458018.89,4287887.823,39971,155436,TAP155436,CROSSVILLE,TN,38555,TAP,IN SERVICE,CUMBERLAND,47035,USA,35.90740436,-84.96282927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9455302.672,4283972.246,39972,155437,TAP155437,CROSSVILLE,TN,38555,TAP,IN SERVICE,CUMBERLAND,47035,USA,35.87890931,-84.93842907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/9/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,-999999,-999999,N,N
-9532736.102,4273681.501,39973,155438,TAP155438,ROCK ISLAND,TN,38581,TAP,IN SERVICE,WARREN,47177,USA,35.803971,-85.6340254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9546846.527,4264019.854,39974,155439,TAP155439,MCMINNVILLE,TN,37110,TAP,IN SERVICE,WARREN,47177,USA,35.73354945,-85.7607815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9522012.941,4304634.981,39975,155440,TAP155440,SPARTA,TN,38583,TAP,IN SERVICE,WHITE,47185,USA,36.0291636,-85.5376976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9528922.378,4321024.284,39976,155441,TAP155441,COOKEVILLE,TN,38501,TAP,IN SERVICE,PUTNAM,47141,USA,36.14813916,-85.59976614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9493519.123,4295591.473,39977,155442,UNKNOWN155442,SPARTA,TN,38583,SUBSTATION,IN SERVICE,WHITE,47185,USA,35.96343662,-85.28173328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/8/2017 0:00,0,-999999,-999999,N,N
-9486547.3,4167330.005,39978,155443,UNKNOWN155443,CHATTANOOGA,TN,37411,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.02537474,-85.21910433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9448305.959,4301340.402,39979,155444,UNKNOWN155444,CROSSVILLE,TN,38558,SUBSTATION,IN SERVICE,CUMBERLAND,47035,USA,36.0052254,-84.87557652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9477933.47,4178712.653,39980,155445,UNKNOWN155445,CHATTANOOGA,TN,37341,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.10906585,-85.14172498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9489080.903,4166826.169,39981,155446,UNKNOWN155446,CHATTANOOGA,TN,37411,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.0216683,-85.24186407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9481383.158,4178357.698,39982,155447,UNKNOWN155447,CHATTANOOGA,TN,37416,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.10645733,-85.17271405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9482988.691,4168353.732,39983,155448,UNKNOWN155448,CHATTANOOGA,TN,37421,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.03290522,-85.1871368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9487305.614,4159079.927,39984,155449,TAP155449,ROSSVILLE,GA,30741,TAP,IN SERVICE,CATOOSA,13047,USA,34.96466229,-85.22591638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2014 0:00,IMAGERY/OTHER,11/22/2016 0:00,3,161,161,Y,Y
-9489534.299,4178311.524,39985,155450,UNKNOWN155450,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.106118,-85.245937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9488934.398,4178773.636,39986,155451,UNKNOWN155451,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.109514,-85.240548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9489010.541,4179274.824,39987,155452,UNKNOWN155452,CHATTANOOGA,TN,37415,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.113197,-85.241232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9512486.938,4263960.788,39988,155453,SPENCER,SPENCER,TN,38585,SUBSTATION,IN SERVICE,VAN BUREN,47175,USA,35.73311874,-85.45212407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,1,-999999,-999999,Y,Y
-9514886.36,4189264.378,39989,155454,WHITWELL,POWELLS CROSSROADS,TN,37397,SUBSTATION,IN SERVICE,MARION,47115,USA,35.1865709,-85.47367844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/23/2015 0:00,1,-999999,-999999,Y,Y
-9483782.528,4246927.68,39990,155455,PIKEVILLE,PIKEVILLE,TN,37367,SUBSTATION,IN SERVICE,BLEDSOE,47007,USA,35.60881583,-85.19426796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/23/2015 0:00,1,161,161,Y,Y
-9463531.758,4233060.746,39991,155456,DAYTON DISTRICT,DAYTON,TN,37321,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.50747595,-85.01235219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,1,-999999,-999999,Y,Y
-9438681.033,4245765.153,39992,155457,WATTS BAR POWER STATION,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.60032498,-84.78911434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/24/2015 0:00,8,500,-999999,N,N
-9438301.072,4248388.06,39993,155458,WATTS BAR,SPRING CITY,TN,37381,SUBSTATION,IN SERVICE,RHEA,47143,USA,35.61948087,-84.78570109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,3/16/2016 0:00,10,161,161,N,N
-9444376.127,4174168.921,39994,155459,SUGAR GROVE,CLEVELAND,TN,37323,SUBSTATION,IN SERVICE,BRADLEY,47011,USA,35.07566827,-84.84027424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/26/2015 0:00,1,161,161,Y,Y
-9478392.947,4421125.984,39995,155460,WOLF CREEK,JAMESTOWN,KY,42629,SUBSTATION,IN SERVICE,RUSSELL,21207,USA,36.87089157,-85.14585253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,9/30/2015 0:00,6,161,161,N,N
-9538820.232,4422720.623,39996,155461,SUMMER SHADE,SUMMER SHADE,KY,42166,SUBSTATION,IN SERVICE,METCALFE,21169,USA,36.88235048,-85.68868007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,9/30/2015 0:00,13,161,-999999,N,N
-9460570.567,4408765.21,39997,155462,WAYNE,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.78201012,-84.98575137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",4/16/2014 0:00,IMAGERY,9/30/2015 0:00,4,161,69,Y,Y
-9454728.172,4356540.857,39998,155465,TAP155465,JAMESTOWN,TN,38556,TAP,IN SERVICE,FENTRESS,47049,USA,36.40534743,-84.93326824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9495149.187,4354443.765,39999,155466,TAP155466,LIVINGSTON,TN,38570,TAP,IN SERVICE,OVERTON,47133,USA,36.390184,-85.2963764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/5/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9513091.657,4375075.11,40000,155467,TAP155467,CELINA,TN,38551,TAP,IN SERVICE,CLAY,47027,USA,36.53923421,-85.45755635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/23/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9499289.56,4447780.913,40001,155468,TAP155468,COLUMBIA,KY,42728,TAP,IN SERVICE,ADAIR,21001,USA,37.062205,-85.33357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9440967.022,4485152.773,40002,155470,TAP155470,KINGS MOUNTAIN,KY,40442,TAP,IN SERVICE,CASEY,21045,USA,37.32962768,-84.80964972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,2/15/2019 0:00,3,69,69,Y,Y
-9491561.846,4451508.443,40003,155471,TAP155471,COLUMBIA,KY,42728,TAP,IN SERVICE,ADAIR,21001,USA,37.08892069,-85.26415077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,2/15/2019 0:00,3,69,69,Y,Y
-9485700.901,4401436.289,40004,155472,TAP155472,ALBANY,KY,42602,TAP,IN SERVICE,CLINTON,21053,USA,36.729262,-85.211501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9524500.864,4469671.092,40005,155473,TAP155473,GREENSBURG,KY,42743,TAP,IN SERVICE,GREEN,21087,USA,37.21896,-85.560047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/21/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9462555.973,4402572.161,40006,155474,TAP155474,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.73743954,-85.00358658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9461883.17,4408362.477,40007,155475,TAP155475,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.77911249,-84.99754269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9461902.885,4408351.837,40008,155476,TAP155476,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.77903593,-84.99771979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9460624.789,4408672.624,40009,155477,TAP155477,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.78134398,-84.98623845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9463323.75,4454680.369,40010,155479,TAP155479,RUSSELL SPRINGS,KY,42642,TAP,IN SERVICE,RUSSELL,21207,USA,37.11164688,-85.01048363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9474750.291,4448459.05,40011,155480,TAP155480,RUSSELL SPRINGS,KY,42642,TAP,IN SERVICE,RUSSELL,21207,USA,37.067066,-85.11313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9473096.306,4428370.635,40012,155481,TAP155481,JAMESTOWN,KY,42629,TAP,IN SERVICE,RUSSELL,21207,USA,36.922937,-85.098272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9502806.476,4484411.47,40013,155482,TAP155482,CAMPBELLSVILLE,KY,42718,TAP,IN SERVICE,TAYLOR,21217,USA,37.32433234,-85.365163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9502189.099,4486417.9,40014,155483,TAP155483,CAMPBELLSVILLE,KY,42718,TAP,IN SERVICE,TAYLOR,21217,USA,37.338664,-85.359617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,69,69,Y,Y
-9499693.427,4490979.819,40015,155484,TAP155484,CAMPBELLSVILLE,KY,42718,TAP,IN SERVICE,TAYLOR,21217,USA,37.371239,-85.337198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9504906.553,4497678.516,40016,155485,TAP155485,CAMPBELLSVILLE,KY,42718,TAP,IN SERVICE,TAYLOR,21217,USA,37.41904633,-85.38402831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9495751.106,4518456.219,40017,155487,TAP155487,FAIRPORT,KY,14450,TAP,IN SERVICE,MARION,21155,USA,37.56713876,-85.30178353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9428814.17,4457017.11,40018,155488,TAP155488,SCIENCE HILL,KY,42553,TAP,IN SERVICE,PULASKI,21199,USA,37.12838478,-84.7004788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/8/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9538377.268,4438581.738,40019,155490,TAP155490,EDMONTON,KY,42129,TAP,IN SERVICE,METCALFE,21169,USA,36.99623306,-85.68470086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9538002.096,4438597.464,40020,155491,TAP155491,EDMONTON,KY,42129,TAP,IN SERVICE,METCALFE,21169,USA,36.99634589,-85.68133063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9541537.505,4519827.918,40021,155492,TAP155492,HODGENVILLE,KY,42748,TAP,IN SERVICE,LARUE,21123,USA,37.57690517,-85.71308975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/15/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9438263.77,4521491.493,40022,155493,TAP155493,JUNCTION CITY,KY,40422,TAP,IN SERVICE,BOYLE,21021,USA,37.588748,-84.785366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/19/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,69,69,Y,Y
-9489599.951,4519298.511,40023,155494,TAP155494,LEBANON,KY,40033,TAP,IN SERVICE,MARION,21155,USA,37.57313598,-85.24652676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/29/2015 0:00,IMAGERY,9/29/2015 0:00,3,69,69,Y,Y
-9462557.79,4402466.664,40024,155495,UNKNOWN155495,MONTICELLO,KY,42633,SUBSTATION,IN SERVICE,WAYNE,21231,USA,36.73668006,-85.0036029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,9/16/2016 0:00,0,-999999,-999999,N,N
-9449500.766,4438258.311,40025,155496,TAP155496,NANCY,KY,42544,TAP,IN SERVICE,RUSSELL,21207,USA,36.99391256,-84.88630965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2017 0:00,IMAGERY,3/9/2017 0:00,3,161,161,Y,Y
-9513105.345,4375115.925,40026,155497,CELINA,CELINA,TN,38551,SUBSTATION,IN SERVICE,CLAY,47027,USA,36.5395288,-85.45767931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,12/23/2014 0:00,1,69,69,Y,Y
-9354224.901,4531658.926,40027,155498,TAP155498,IRVINE,KY,40336,TAP,IN SERVICE,ESTILL,21065,USA,37.661088,-84.030432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2015 0:00,IMAGERY/OTHER,3/7/2018 0:00,3,161,161,Y,Y
-9394616.623,4556518.711,40028,155500,TAP155500,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.83766554,-84.39327701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9384680.56,4554165.86,40029,155501,TAP155501,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.82097143,-84.30401984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9379888.936,4537289.744,40030,155502,TAP155502,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.70112026,-84.26097595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9382379.827,4531301.478,40031,155503,TAP155503,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.658546,-84.283352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9383021.25,4541472.845,40032,155505,TAP155505,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.730846,-84.289114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9385791.676,4545105.8,40033,155506,TAP155506,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.75665264,-84.31400116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9385654.47,4542148.256,40034,155507,TAP155507,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.73564446,-84.31276862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9364607.229,4578097.828,40035,155509,TAP155509,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.99059883,-84.12369804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,3,69,69,Y,Y
-9382719.45,4572039.784,40036,155510,UNKNOWN155510,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,37.94769699,-84.28640288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,1,138,138,Y,Y
-9382567.144,4572108.643,40037,155511,TAP155511,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.94818477,-84.28503469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2017 0:00,IMAGERY,3/8/2017 0:00,3,138,138,Y,Y
-9379438.931,4760312.636,40038,155512,UNKNOWN155512,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.26924721,-84.25693348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9383170.567,4753421.497,40039,155513,UNKNOWN155513,LOVELAND,OH,45140,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,39.22130586,-84.29045533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,138,138,Y,Y
-9392800.181,4754577.367,40040,155514,UNKNOWN155514,BLUE ASH,OH,45242,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.22934948,-84.37695963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9347409.246,4763275.718,40041,155515,UNKNOWN155515,BLANCHESTER,OH,45107,SUBSTATION,IN SERVICE,CLINTON,39027,USA,39.28985116,-83.96920592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9343757.084,4654078.196,40042,155516,UNKNOWN155516,MAYSLICK,KY,41055,SUBSTATION,IN SERVICE,MASON,21161,USA,38.526544,-83.936398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,69,69,Y,Y
-9356266.056,4537616.688,40043,155517,UNKNOWN155517,IRVINE,KY,40336,SUBSTATION,IN SERVICE,ESTILL,21065,USA,37.703444,-84.048768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9375876.444,4702445.312,40044,155518,ZIMMER,MOSCOW,OH,45153,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.86564996,-84.22493111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,5,345,-999999,N,N
-9383154.06,4720322.317,40045,155519,PIERCE,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99057992,-84.29030705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/1/2015 0:00,11,345,138,N,Y
-9378597.69,4765583.525,40046,155520,FOSTER,MAINEVILLE,OH,45039,SUBSTATION,IN SERVICE,WARREN,39165,USA,39.30589443,-84.24937649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,6/25/2014 0:00,IMAGERY,10/7/2015 0:00,11,345,-999999,N,N
-9383361.942,4720267.172,40047,155521,PIERCE,NEW RICHMOND,OH,45157,SUBSTATION,IN SERVICE,CLERMONT,39025,USA,38.99019489,-84.29217449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",1/12/2016 0:00,IMAGERY,1/12/2016 0:00,2,138,138,Y,Y
-9438617.209,4529184.464,40048,155522,TAP155522,DANVILLE,KY,40422,TAP,IN SERVICE,BOYLE,21021,USA,37.643489,-84.788541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,1/31/2019 0:00,3,69,69,Y,Y
-9439063.908,4529799.615,40049,155524,TAP155524,DANVILLE,KY,40422,TAP,IN SERVICE,BOYLE,21021,USA,37.6478645,-84.79255377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9445383.3,4532677.41,40050,155526,TAP155526,NEW HOLLAND,KY,17557,TAP,IN SERVICE,BOYLE,21021,USA,37.6683305,-84.84932183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/22/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9433704.124,4553601.558,40051,155528,TAP155528,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.816967,-84.744406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9444546.085,4546203.73,40052,155529,TAP155529,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.76445,-84.841801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9430377.633,4549290.508,40053,155531,TAP155531,LANCASTER,KY,40444,TAP,IN SERVICE,MERCER,21167,USA,37.7863675,-84.71452362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,2,69,69,Y,Y
-9430613.594,4550142.14,40054,155533,TAP155533,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.79241333,-84.7166433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,10/8/2015 0:00,3,138,138,Y,Y
-9430628.785,4550003.389,40055,155534,TAP155534,MOUNT VERNON,KY,47620,TAP,IN SERVICE,MERCER,21167,USA,37.79142835,-84.71677976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,10/8/2015 0:00,3,138,138,N,N
-9429859.7,4549861.17,40056,155535,TAP155535,MOUNT VERNON,KY,47620,TAP,IN SERVICE,MERCER,21167,USA,37.79041874,-84.70987096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9429982.068,4549832.843,40057,155536,TAP155536,MOUNT VERNON,KY,47620,TAP,IN SERVICE,MERCER,21167,USA,37.79021765,-84.71097021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/26/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9446846.95,4541867.44,40058,155537,TAP155537,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.73364944,-84.86247002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9447823.191,4541503.786,40059,155538,TAP155538,NORWOOD,KY,13668,TAP,IN SERVICE,MERCER,21167,USA,37.73106583,-84.87123974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/25/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9429385.929,4537705.328,40060,155539,TAP155539,LANCASTER,KY,40444,TAP,IN SERVICE,GARRARD,21079,USA,37.704074,-84.705615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9445084.983,4610257.922,40061,155540,UNKNOWN155540,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.21793,-84.846642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,1,-999999,-999999,N,N
-9429163.068,4549404.11,40062,155541,DIX DAM,HARRODSBURG,KY,40330,SUBSTATION,IN SERVICE,MERCER,21167,USA,37.787174,-84.703613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",6/26/2015 0:00,IMAGERY,6/26/2015 0:00,6,69,69,Y,Y
-9652352.09,4322456.15,40063,155542,TAP155542,NASHVILLE,TN,37210,TAP,IN SERVICE,DAVIDSON,47037,USA,36.15852501,-86.7085541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9626292.731,4321243.955,40064,155543,TAP155543,MOUNT JULIET,TN,37122,TAP,IN SERVICE,WILSON,47189,USA,36.1497326,-86.4744589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/18/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9615836.035,4340458.039,40065,155544,TAP155544,LEBANON,TN,37087,TAP,IN SERVICE,WILSON,47189,USA,36.2889819,-86.3805248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9601917.013,4376935.719,40066,155545,TAP155545,WESTMORELAND,TN,37186,TAP,IN SERVICE,SUMNER,47165,USA,36.55266201,-86.2554881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9598497.163,4377893.369,40067,155546,TAP155546,WESTMORELAND,TN,37186,TAP,IN SERVICE,SUMNER,47165,USA,36.55957235,-86.22476706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9626796.265,4376782.321,40068,155547,TAP155547,PORTLAND,TN,37148,TAP,IN SERVICE,SUMNER,47165,USA,36.55155504,-86.47898222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9620132.191,4352817.505,40069,155548,TAP155548,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.37842298,-86.41911782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9620241.729,4351922.947,40070,155549,TAP155549,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.37195283,-86.42010182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9612916.537,4332586.314,40071,155550,TAP155550,LEBANON,TN,37087,TAP,IN SERVICE,WILSON,47189,USA,36.2319635,-86.3542985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9608244.57,4323264.281,40072,155551,TAP155551,LEBANON,TN,37090,TAP,IN SERVICE,WILSON,47189,USA,36.16438608,-86.31232951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9600475.462,4340267.137,40073,155552,TAP155552,LEBANON,TN,37087,TAP,IN SERVICE,WILSON,47189,USA,36.2875996,-86.24253842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/29/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9632065.485,4387711.383,40074,155553,TAP155553,PORTLAND,TN,37148,TAP,IN SERVICE,SUMNER,47165,USA,36.63038281,-86.52631643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,N,N
-9625897.515,4286251.978,40075,155554,TAP155554,MURFREESBORO,TN,37129,TAP,IN SERVICE,RUTHERFORD,47149,USA,35.89550098,-86.47090861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9626636.825,4337443.699,40076,155555,TAP155555,COLUMBIA,TN,38401,TAP,IN SERVICE,WILSON,47189,USA,36.26715261,-86.47754995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9626623.49,4337438.178,40077,155556,TAP155556,MOUNT JULIET,TN,37122,TAP,IN SERVICE,WILSON,47189,USA,36.26711263,-86.47743016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9632273.041,4350352.201,40078,155557,TAP155557,GALLATIN,TN,37066,TAP,IN SERVICE,SUMNER,47165,USA,36.36059065,-86.52818094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9634054.572,4350028.875,40079,155558,TAP155558,HENDERSONVILLE,TN,37075,TAP,IN SERVICE,SUMNER,47165,USA,36.35825162,-86.5441847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9640193.608,4346382.965,40080,155559,TAP155559,HENDERSONVILLE,TN,37075,TAP,IN SERVICE,SUMNER,47165,USA,36.3318713,-86.5993326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9640620.21,4323008.41,40081,155560,TAP155560,NASHVILLE,TN,37076,TAP,IN SERVICE,DAVIDSON,47037,USA,36.16253039,-86.60316483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9645932.87,4322760.27,40082,155561,TAP155561,NASHVILLE,TN,37214,TAP,IN SERVICE,DAVIDSON,47037,USA,36.16073073,-86.65088927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9640846.924,4307249.12,40083,155562,TAP155562,NASHVILLE,TN,37013,TAP,IN SERVICE,DAVIDSON,47037,USA,36.0481526,-86.60520144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/30/2014 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9647001.255,4280494.798,40084,155563,TAP155563,COLLEGE GROVE,TN,37046,TAP,IN SERVICE,WILLIAMSON,47187,USA,35.85359408,-86.66048673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,5,161,161,N,N
-9634434.171,4298927.172,40085,155564,TAP155564,SMYRNA,TN,37167,TAP,IN SERVICE,RUTHERFORD,47149,USA,35.9876864,-86.5475947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9628866.204,4292686.493,40086,155565,TAP155565,SMYRNA,TN,37167,TAP,IN SERVICE,RUTHERFORD,47149,USA,35.942312,-86.4975768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/6/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9642534.579,4327575.848,40087,155566,TAP155566,NASHVILLE,TN,37076,TAP,IN SERVICE,DAVIDSON,47037,USA,36.1956488,-86.6203619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9645889.292,4344014.271,40088,155567,TAP155567,HENDERSONVILLE,TN,37075,TAP,IN SERVICE,SUMNER,47165,USA,36.31472761,-86.6504978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9652905.504,4338998.521,40089,155568,TAP155568,MADISON,TN,37115,TAP,IN SERVICE,DAVIDSON,47037,USA,36.27841311,-86.71352551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9648871.051,4325872.736,40090,155569,TAP155569,NASHVILLE,TN,37214,TAP,IN SERVICE,DAVIDSON,47037,USA,36.1833012,-86.6772834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/27/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,-999999,-999999,Y,Y
-9651999.08,4354104.87,40091,155570,TAP155570,GOODLETTSVILLE,TN,37072,TAP,IN SERVICE,SUMNER,47165,USA,36.38773328,-86.70538296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/5/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9652411.93,4478337.56,40092,155571,TAP155571,MORGANTOWN,KY,42261,TAP,IN SERVICE,BUTLER,21031,USA,37.28093055,-86.70909165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/11/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9633045.923,4435897.458,40093,155573,TAP155573,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.97697194,-86.53512386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/13/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9616707.26,4440044.2,40094,155576,TAP155576,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,37.00672495,-86.38835115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,N,N
-9600202.45,4445267.95,40095,155577,TAP155577,SMITHS GROVE,KY,42171,TAP,IN SERVICE,WARREN,21227,USA,37.04418896,-86.24008592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/14/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9605315.083,4503981.525,40096,155579,TAP155579,LEITCHFIELD,KY,42754,TAP,IN SERVICE,GRAYSON,21085,USA,37.46400186,-86.28601348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/19/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9615447.181,4492400.45,40097,155580,TAP155580,LEITCHFIELD,KY,42754,TAP,IN SERVICE,GRAYSON,21085,USA,37.38138032,-86.37703166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/20/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,138,138,Y,Y
-9631058.803,4548921.477,40098,155581,TAP155581,HARDINSBURG,KY,40143,TAP,IN SERVICE,BRECKINRIDGE,21027,USA,37.78374756,-86.51727325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,161,161,Y,Y
-9626861.827,4548487.336,40099,155582,TAP155582,HARDINSBURG,KY,40143,TAP,IN SERVICE,BRECKINRIDGE,21027,USA,37.78066525,-86.47957117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/16/2015 0:00,IMAGERY/OTHER,8/14/2015 0:00,3,69,69,Y,Y
-9654606.572,4330848.001,40100,155587,UNKNOWN155587,NASHVILLE,TN,37216,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.21936652,-86.72880646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9622698.9,4353411.078,40101,155588,UNKNOWN155588,GALLATIN,TN,37066,SUBSTATION,IN SERVICE,SUMNER,47165,USA,36.38271587,-86.44217496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,2,-999999,-999999,N,N
-9653541.994,4315717.842,40102,155589,UNKNOWN155589,NASHVILLE,TN,37211,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.1096376,-86.71924319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9652370.079,4317945.946,40103,155590,UNKNOWN155590,NASHVILLE,TN,37217,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.12580619,-86.7087157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,8/4/2016 0:00,IMAGERY,5/10/2017 0:00,0,-999999,-999999,N,N
-9608098.988,4506371.174,40104,155591,UNKNOWN155591,LEITCHFIELD,KY,42754,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.48103871,-86.31102172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/10/2017 0:00,IMAGERY,3/10/2017 0:00,3,138,69,Y,Y
