X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9614121.181,4441089.197,40105,155592,UNKNOWN155592,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.014221,-86.36512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,161,161,Y,Y
-9621531.385,4431117.063,40106,155593,UNKNOWN155593,BOWLING GREEN,KY,42104,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.942658,-86.431687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,2,161,69,Y,N
-9599454.949,4462974.588,40107,155594,UNKNOWN155594,BROWNSVILLE,KY,42210,SUBSTATION,IN SERVICE,EDMONSON,21061,USA,37.171041,-86.233371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/24/2017 0:00,IMAGERY,5/24/2017 0:00,0,-999999,-999999,N,N
-9653031.609,4336617.822,40108,155595,MADISON,MADISON,TN,37115,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.2611707,-86.71465833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,3,-999999,-999999,N,N
-9643010.287,4309462.948,40109,155596,MURFREESBORO ROAD,NASHVILLE,TN,37013,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.06423018,-86.62463526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap",7/23/2014 0:00,IMAGERY,1/6/2015 0:00,3,161,-999999,Y,Y
-9640584.832,4303983.486,40110,155597,HURRICANE CREEK,NASHVILLE,TN,37013,SUBSTATION,INACTIVE,DAVIDSON,47037,USA,36.02443045,-86.60284703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,2/13/2020 0:00,0,-999999,-999999,N,N
-9652619.113,4321099.265,40111,155598,ELM HILL,NASHVILLE,TN,37210,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.14868306,-86.71095281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/27/2015 0:00,4,-999999,-999999,N,N
-9645707.787,4317685.777,40112,155599,AIRPORT,NASHVILLE,TN,37214,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.1239184,-86.64886732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/6/2015 0:00,2,161,161,Y,Y
-9645998.859,4336176.853,40113,155600,OLD HICKORY,NASHVILLE,TN,37138,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.25797653,-86.65148206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/23/2014 0:00,IMAGERY,1/7/2015 0:00,3,-999999,-999999,N,N
-7575511.86,5788449.353,40114,155601,UNKNOWN155601,OAKFIELD,ME,4763,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.05052354,-68.05198089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/13/2016 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9362620.281,4970616.019,40115,155602,UNKNOWN155602,LIMA,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.71650706,-84.10584898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9786987.524,5317430.391,40116,155603,EVERETT,MILWAUKEE,WI,53203,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.03585142,-87.91800479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,OTHER,9/11/2018 0:00,0,-999999,-999999,N,N
-9871456.163,4451673.303,40117,155604,UNKNOWN155604,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.09010205,-88.67679947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,3,161,-999999,Y,N
-9536419.956,4784668.839,40118,155605,UNKNOWN155605,WALDRON,IN,46182,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.43842952,-85.66711802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-11424978.24,5781933.488,40119,155606,UNKNOWN155606,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.0098853,-102.6323257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,-999999,-999999,N,N
-10183849.87,5085767.086,40120,155607,UNKNOWN155607,LONE TREE,IA,52755,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.49591892,-91.48307992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10093111.41,4651071.732,40121,155608,UNKNOWN155608,EUREKA,MO,63025,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.50541238,-90.66796248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9230943.487,4089469.492,40122,155609,UNKNOWN155609,HARTWELL,GA,30643,SUBSTATION,IN SERVICE,HART,13147,USA,34.45060903,-82.92297621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10806444.36,5934037.951,40123,155610,BISON,MAPLETON,ND,58059,SUBSTATION,IN SERVICE,CASS,38017,USA,46.95074405,-97.07594134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.transmission.xcelenergy.com/Projects/North-Dakota",10/9/2017 0:00,IMAGERY,2/25/2019 0:00,3,345,345,N,N
-9539819.834,4628623.432,40124,155611,UNKNOWN155611,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.34743339,-85.69765965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,138,138,Y,Y
-9094630.646,4931608.027,40125,155612,UNKNOWN155612,BALTIC,OH,43804,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.4503819,-81.69845713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,2,138,-999999,Y,N
-9321640.89,5204180.48,40126,155613,UNKNOWN155613,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.28774699,-83.73772485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9438032.176,5708752.604,40127,155614,UNKNOWN155614,PELLSTON,MI,49769,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.55141708,-84.78328556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9432131.87,5537620.139,40128,155615,UNKNOWN155615,ROSCOMMON,MI,48653,SUBSTATION,IN SERVICE,ROSCOMMON,26143,USA,44.46457603,-84.73028221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9513264.709,5174905.034,40129,155616,UNKNOWN155616,BRADY TWP,MI,49097,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.09289631,-85.4591109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9083953.156,5013701.457,40130,155617,UNKNOWN155617,BARBERTON,OH,44203,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.0092183,-81.6025396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9158527.563,5039921.641,40131,155618,UNKNOWN155618,WELLINGTON,OH,44090,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.18671788,-82.2724529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,N,N
-9060371.184,4994047.513,40132,155619,UNKNOWN155619,NORTH CANTON,OH,44720,SUBSTATION,IN SERVICE,STARK,39151,USA,40.875855,-81.39069914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9783394.731,5207324.945,40133,155620,TAP155620,LAKE BLUFF,IL,60064,TAP,IN SERVICE,LAKE,17097,USA,42.3086401,-87.88573017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9776891.156,5126568.506,40134,155621,TAP155621,SUMMIT ARGO,IL,60501,TAP,IN SERVICE,COOK,17031,USA,41.7698655,-87.82730757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9757684.345,5116655.358,40135,155622,TAP155622,CHICAGO,IL,60643,TAP,IN SERVICE,COOK,17031,USA,41.70341428,-87.65476985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9766420.27,5125547.151,40136,155623,TAP155623,CHICAGO,IL,60629,TAP,IN SERVICE,COOK,17031,USA,41.76302218,-87.733246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,-999999,-999999,N,N
-10990040.87,5870347.157,40137,155624,UNKNOWN155624,MONTPELIER,ND,58472,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.55875767,-98.7252169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11210866.85,5960664.102,40138,155625,TAP155625,WILTON,ND,58579,TAP,IN SERVICE,BURLEIGH,38015,USA,47.11377035,-100.7089304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,3,230,230,Y,Y
-11212944.03,5911740.945,40139,155626,TAP155626,BISMARCK,ND,58501,TAP,IN SERVICE,BURLEIGH,38015,USA,46.813841,-100.72759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,3,115,115,Y,Y
-11219038.55,5908586.081,40140,155627,TAP155627,BISMARCK,ND,58504,TAP,IN SERVICE,BURLEIGH,38015,USA,46.794442,-100.782338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,N,N
-11230078.33,5913308.884,40141,155628,TAP155628,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.82347952,-100.8815101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11225107.75,5910644.407,40142,155629,TAP155629,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.80709927,-100.8368586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-11222698.27,5911032.384,40143,155630,RISER155630,BISMARCK,ND,58504,RISER,IN SERVICE,BURLEIGH,38015,USA,46.80948472,-100.8152138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,2,115,115,Y,Y
-10223528.73,5080870.46,40144,155631,UNKNOWN155631,WELLMAN,IA,52356,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.46296405,-91.83952113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10484059.4,5100076.554,40145,155632,UNKNOWN155632,REDFIELD,IA,50233,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.59212729,-94.179908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9848061.915,4441122.753,40146,155633,UNKNOWN155633,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.01446169,-88.46664537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,2,161,161,Y,Y
-9305065.792,4425791.935,40147,155634,TAP155634,FLAT LICK,KY,40935,TAP,IN SERVICE,BELL,21013,USA,36.90441574,-83.5888282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/18/2017 0:00,IMAGERY,10/18/2017 0:00,3,69,69,Y,Y
-9557231.63,4622638.622,40148,155635,KENZIG,NEW ALBANY,IN,47150,SUBSTATION,IN SERVICE,FLOYD,18043,USA,38.30525721,-85.85407248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/Library/Repository/Communication%20Material/Transferred%20Transmission%20Facilities/Duke%20Energy%20Business%20Services%20LLC%20Transferred%20Facilities.pdf",10/25/2017 0:00,IMAGERY,10/25/2017 0:00,2,345,345,N,N
-9624848.047,4437201.83,40149,155636,UNKNOWN155636,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.98633211,-86.46148108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,2,69,69,N,N
-9878864.101,4449662.323,40150,155637,UNKNOWN155637,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.07569049,-88.74334612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2017 0:00,IMAGERY,10/25/2017 0:00,3,161,161,Y,Y
-9874673.833,4451723.016,40151,155638,UNKNOWN155638,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.09045827,-88.7057043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2017 0:00,IMAGERY,10/25/2017 0:00,2,69,69,Y,Y
-9417801.731,4560812.343,40152,155639,TAP155639,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.86812025,-84.60155238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2017 0:00,IMAGERY,10/25/2017 0:00,3,69,69,Y,Y
-9541334.767,4621430.051,40153,155640,UNKNOWN155640,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.29673718,-85.71126852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2017 0:00,IMAGERY,10/25/2017 0:00,2,138,138,Y,Y
-9544480.457,4615895.484,40154,155641,TAP155641,LOUISVILLE,KY,40202,TAP,IN SERVICE,JEFFERSON,21111,USA,38.25770753,-85.73952673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/25/2017 0:00,IMAGERY,10/25/2017 0:00,2,138,138,Y,Y
-17369523.34,2239425.193,40155,155642,TAP155642,KAILUA KONA,HI,96740,TAP,IN SERVICE,HAWAII,15001,USA,19.71606588,-156.0330829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,3,69,69,Y,Y
-17599282.3,2427942.271,40156,155643,KALAELOA,KAPOLEI,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.3021403,-158.0970428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,2,138,138,Y,Y
-17600010.85,2428275.574,40157,155644,AES,KAPOLEI,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.30492982,-158.1035875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,4,138,138,Y,Y
-17593570.95,2436286.421,40158,155645,EWA NUI,KAPOLEI,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.37195924,-158.0457368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,4,138,-999999,Y,N
-17599256.61,2430982.416,40159,155646,CEIP,KAPOLEI,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.32758229,-158.096812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,5,138,138,Y,Y
-17573747.17,2429733.431,40160,155647,UNKNOWN155647,HONOLULU,HI,96817,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.31713047,-157.8676568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,0,-999999,-999999,N,N
-17602694.1,2434317.383,40161,155648,KAHE 1,HONOLULU,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.35548648,-158.1276915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,4,138,138,Y,Y
-17602746.94,2434460.725,40162,155649,KAHE 2,HONOLULU,HI,96707,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.35668573,-158.1281662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,5,138,138,Y,Y
-17575415.03,2437192.684,40163,155650,HAIAWA,HONOLULU,HI,96819,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.37954032,-157.8826395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,5,138,138,Y,Y
-17591207.07,2450705.106,40164,155651,WAHIAWA,WAHIAWA,HI,96786,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.49252784,-158.0245017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,4,138,-999999,Y,N
-17584153.57,2438429.4,40165,155652,WAIAU 2,PEARL CITY,HI,96782,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.38988506,-157.9611391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,0,-999999,-999999,N,N
-17584076.09,2438357.712,40166,155653,WAIAU 1,PEARL CITY,HI,96782,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.38928544,-157.9604431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,7,138,138,Y,Y
-17580380.61,2434558.551,40167,155654,MAKALAPA,HONOLULU,HI,96818,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.35750417,-157.9272461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,3,138,138,Y,Y
-17573706.29,2429823.73,40168,155655,KEWALO,HONOLULU,HI,96817,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.31788614,-157.8672896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,2,138,138,Y,Y
-17565541.65,2437708.61,40169,155656,KOOLAU,KANEOHE,HI,96744,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.38385597,-157.7939454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/27/2017 0:00,IMAGERY,10/30/2017 0:00,7,138,-999999,Y,Y
-17564739.36,2429229.172,40170,155657,PUKELE,HONOLULU,HI,96816,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.3129105,-157.7867383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.boem.gov/AWH-Northwest-Project-Lease-App/",10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,138,138,Y,Y
-17403447.25,2378389.766,40171,155658,UNKNOWN155658,MAKAWAO,HI,96768,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.88683324,-156.3378266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,0,-999999,-999999,N,N
-17418493.44,2378040.88,40172,155659,TAP155659,KAHULUI,HI,96732,TAP,IN SERVICE,MAUI,15009,USA,20.88390508,-156.4729888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17418455.69,2378039.179,40173,155660,TAP155660,KAHULUI,HI,96732,TAP,IN SERVICE,MAUI,15009,USA,20.8838908,-156.4726497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17427210.62,2369686.766,40174,155661,UNKNOWN155661,WAILUKU,HI,96793,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.81377263,-156.5512966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,1,69,69,Y,Y
-17420810.58,2368226.32,40175,155662,UNKNOWN155662,KIHEI,HI,96753,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.80150889,-156.4938041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,6,69,-999999,Y,N
-17416386.84,2376252.759,40176,155663,UNKNOWN155663,KAHULUI,HI,96732,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.86889663,-156.454065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,3,69,69,Y,Y
-17415776.74,2361026.271,40177,155664,UNKNOWN155664,KIHEI,HI,96753,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.74103367,-156.4485843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17426829.73,2369494.074,40178,155665,UNKNOWN155665,WAILUKU,HI,96793,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.8121546,-156.547875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,-999999,-999999,N,N
-17421169.13,2377507.473,40179,155666,UNKNOWN155666,WAILUKU,HI,96793,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.87942812,-156.4970249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17568179.59,2440054.229,40180,155667,RISER155667,KANEOHE,HI,96744,RISER,IN SERVICE,HONOLULU,15003,USA,21.40347514,-157.8176424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/30/2017 0:00,2,138,138,Y,Y
-17568090.86,2440108.284,40181,155668,RISER155668,KANEOHE,HI,96744,RISER,IN SERVICE,HONOLULU,15003,USA,21.40392724,-157.8168453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/30/2017 0:00,2,138,138,Y,Y
-17416241.42,2378154.85,40182,155669,UNKNOWN155669,KAHULUI,HI,96732,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.88486162,-156.4527586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,3,69,69,Y,Y
-17416283.14,2378446.581,40183,155670,UNKNOWN155670,KAHULUI,HI,96732,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.88731009,-156.4531334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,0,-999999,-999999,N,N
-9797785.214,3626720.695,40184,155671,UNKNOWN155671,AXIS,AL,36505,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.95356926,-88.01500208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,1,115,115,Y,Y
-9665902.901,4047118.181,40185,155672,CULLMAN INDUSTRIAL,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.13629761,-86.8302831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",11/6/2017 0:00,IMAGERY,4/30/2020 0:00,1,161,161,Y,Y
-9711614.802,3942079.819,40186,155673,UNKNOWN155673,BROOKWOOD,AL,35444,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.35169982,-87.2409201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2017 0:00,IMAGERY,11/6/2017 0:00,1,115,115,Y,Y
-9829979.53,3596468.621,40187,155674,UNKNOWN155674,MOBILE,AL,36608,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.72022912,-88.30420855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,1,115,115,Y,Y
-9829811.789,3596178.446,40188,155675,TAP155675,MOBILE,AL,36608,TAP,IN SERVICE,MOBILE,1097,USA,30.7179882,-88.3027017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,3,115,115,Y,Y
-9600321.648,3829373.165,40189,155676,TAP155676,WETUMPKA,AL,36093,TAP,IN SERVICE,ELMORE,1051,USA,32.50188897,-86.24115669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,3,115,115,Y,Y
-9563194.806,3704878.725,40190,155677,TAP155677,JACK,AL,36346,TAP,IN SERVICE,COFFEE,1031,USA,31.55377949,-85.90764059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2017 0:00,IMAGERY,11/6/2017 0:00,3,115,115,Y,Y
-8957909.327,4251422.383,40191,155678,UNKNOWN155678,SALISBURY,NC,28146,SUBSTATION,IN SERVICE,ROWAN,37159,USA,35.64163573,-80.47026862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9044287,4228125.998,40192,155679,UNKNOWN155679,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.47138178,-81.24621246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,2,-999999,-999999,N,N
-9030165.837,4302523.015,40193,155680,UNKNOWN155680,TAYLORSVILLE,NC,28681,SUBSTATION,IN SERVICE,ALEXANDER,37003,USA,36.01381902,-81.11935989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9044334.1,4228100.636,40194,155681,UNKNOWN155681,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.47119624,-81.24663556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,-999999,-999999,N,N
-8872230.068,4372141.5,40195,155682,UNKNOWN155682,EDEN,NC,27288,SUBSTATION,IN SERVICE,ROCKINGHAM,37157,USA,36.51805796,-79.70059875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-8673279.76,4103902.273,40196,155683,TAP155683,BURGAW,NC,28425,TAP,IN SERVICE,PENDER,37141,USA,34.55745335,-77.91339771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,-999999,-999999,Y,Y
-8661552.997,4595577.488,40197,155684,RISER155684,SPOTSYLVANIA,VA,22551,RISER,IN SERVICE,SPOTSYLVANIA,51177,USA,38.11424566,-77.80805442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,2,-999999,-999999,Y,Y
-8727745.352,4025523.327,40198,155685,TAP155685,SHALLOTTE,NC,28470,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.9755788,-78.40267046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-8728618.789,4023475.86,40199,155686,TAP155686,SHALLOTTE,NC,28470,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.96032481,-78.41051667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-8744793.701,4020495.776,40200,155687,TAP155687,CALABASH,NC,28468,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.93811775,-78.55581838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,N,N
-9097557.518,3976664.801,40201,155688,TAP155688,AIKEN,SC,29801,TAP,IN SERVICE,AIKEN,45003,USA,33.61082893,-81.72474966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,115,115,Y,Y
-9038081.531,3965397.407,40202,155689,TAP155689,NEESES,SC,29107,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.52649276,-81.19046778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,115,115,Y,Y
-8845341.184,4017556.111,40203,155690,TAP155690,JOHNSONVILLE,SC,29555,TAP,IN SERVICE,FLORENCE,45041,USA,33.91620622,-79.45905179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,230,230,Y,Y
-8845336.671,4017535.505,40204,155691,TAP155691,JOHNSONVILLE,SC,29555,TAP,IN SERVICE,FLORENCE,45041,USA,33.91605261,-79.45901125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,230,230,Y,Y
-8739478.934,4017350.203,40205,155692,UNKNOWN155692,SUNSET BEACH,NC,28468,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.91467123,-78.50807501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,1,-999999,-999999,Y,Y
-8732794.704,4015668.678,40206,155693,UNKNOWN155693,OCEAN ISLE BEACH,NC,28469,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.9021348,-78.44802955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,1,-999999,-999999,Y,Y
-8748207.48,4019818.303,40207,155694,UNKNOWN155694,CALABASH,NC,28467,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.93306854,-78.58648487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,1,-999999,-999999,N,N
-8739498.8,4017141.938,40208,155695,TAP155695,SUNSET BEACH,NC,28468,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.91311863,-78.50825347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-8739519.99,4017141.14,40209,155696,TAP155696,SUNSET BEACH,NC,28468,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.91311268,-78.50844383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-8732665.177,4019261.313,40210,155697,TAP155697,OCEAN ISLE BEACH,NC,28469,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.92891706,-78.446866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-8732727.009,4022696.815,40211,155698,TAP155698,SHALLOTTE,NC,28470,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.95452006,-78.44742144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,-999999,-999999,Y,Y
-9088581.154,3862056.413,40212,155699,UNKNOWN155699,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.74916098,-81.64411362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,1/2/2018 0:00,2,115,115,Y,Y
-9090392.816,3864085.367,40213,155700,TAP155700,SYLVANIA,GA,30467,TAP,IN SERVICE,SCREVEN,13251,USA,32.76448892,-81.66038805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY,1/2/2018 0:00,3,115,115,Y,Y
-9293780.549,4055219.429,40214,155701,TAP155701,COMMERCE,GA,30529,TAP,IN SERVICE,JACKSON,13157,USA,34.19651216,-83.48745114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY,1/2/2018 0:00,3,115,115,Y,Y
-9614054.053,3635701.26,40215,155702,UNKNOWN155702,FLORALA,AL,36442,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.02272878,-86.36451699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,1,-999999,-999999,N,N
-9301987.446,3610563.76,40216,155703,TAP155703,QUITMAN,GA,31643,TAP,IN SERVICE,BROOKS,13027,USA,30.82901825,-83.56117496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,3,-999999,-999999,N,N
-9196296.528,3370628.916,40217,155704,TAP155704,CRYSTAL RIVER,FL,34428,TAP,IN SERVICE,CITRUS,12017,USA,28.96057377,-82.61173729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,3,230,230,N,N
-9176442.101,3323859.543,40218,155705,TAP155705,BROOKSVILLE,FL,34601,TAP,IN SERVICE,HERNANDO,12053,USA,28.59232326,-82.43338193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,69,69,Y,Y
-9162136.929,3342100.53,40219,155706,TAP155706,FLORAL CITY,FL,34436,TAP,IN SERVICE,CITRUS,12017,USA,28.73610288,-82.30487639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,69,69,Y,Y
-9178304.706,3427127.238,40220,155707,TAP155707,WILLISTON,FL,32696,TAP,IN SERVICE,LEVY,12075,USA,29.403686,-82.450114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,69,69,Y,Y
-8990769.775,3308247.606,40221,155708,UNKNOWN155708,COCOA,FL,32927,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.46911001,-80.76545905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,2,115,-999999,Y,N
-9067388.784,3537359.299,40222,155709,TAP155709,JACKSONVILLE,FL,32224,TAP,IN SERVICE,DUVAL,12031,USA,30.26267617,-81.45373932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2018 0:00,IMAGERY,1/11/2018 0:00,3,138,138,Y,Y
-9150984.349,3499683.108,40223,155710,TAP155710,STARKE,FL,32091,TAP,IN SERVICE,BRADFORD,12007,USA,29.96991364,-82.20469106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2018 0:00,IMAGERY,1/11/2018 0:00,3,115,115,Y,Y
-9780626.493,4571749.532,40224,155711,UNKNOWN155711,MT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.94564085,-87.86086267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9749170.359,4623546.486,40225,155712,UNKNOWN155712,PRINCETON,IN,47670,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.31165669,-87.57828741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9743541.371,4574568.722,40226,155713,UNKNOWN155713,EVANSVILLE,IN,47714,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.96560947,-87.52772135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9745305.474,4575355.954,40227,155714,UNKNOWN155714,EVANSVILLE,IN,47714,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.97118454,-87.54356856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9762008.661,4617230.678,40228,155715,UNKNOWN155715,OWENSVILLE,IN,47665,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.26712521,-87.69361584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9477325.574,4812710.472,40229,155716,UNKNOWN155716,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.63270379,-85.13626416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9522987.249,4828532.872,40230,155717,UNKNOWN155717,CARTHAGE,IN,46115,SUBSTATION,IN SERVICE,RUSH,18139,USA,39.74208236,-85.54644996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,69,69,Y,Y
-9526307.802,4816554.633,40231,155718,TAP155718,ARLINGTON,IN,46104,TAP,IN SERVICE,RUSH,18139,USA,39.659294,-85.576279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9511702.708,4815917.637,40232,155719,TAP155719,RUSHVILLE,IN,46173,TAP,IN SERVICE,RUSH,18139,USA,39.65488858,-85.44507921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9480743.622,4814156.179,40233,155720,TAP155720,CONNERSVILLE,IN,47331,TAP,IN SERVICE,FAYETTE,18041,USA,39.642705,-85.166969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9493280.645,4793013.688,40234,155721,TAP155721,LAUREL,IN,46173,TAP,IN SERVICE,FRANKLIN,18047,USA,39.4963,-85.279591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9473379.169,4811567.957,40235,155722,TAP155722,CONNERSVILLE,IN,47331,TAP,IN SERVICE,FAYETTE,18041,USA,39.624799,-85.100813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9452037.664,4805392.524,40236,155723,TAP155723,LIBERTY,IN,47353,TAP,IN SERVICE,UNION,18161,USA,39.582057,-84.909099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9588197.76,4565585.998,40237,155724,TAP155724,EKRON,KY,40117,TAP,IN SERVICE,MEADE,21163,USA,37.90196501,-86.13224595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9683338.141,4522508.001,40238,155725,TAP155725,UTICA,KY,42376,TAP,IN SERVICE,OHIO,21183,USA,37.59598349,-86.98690653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9695448.602,4522294.355,40239,155726,TAP155726,UTICA,KY,42376,TAP,IN SERVICE,DAVIESS,21059,USA,37.59446283,-87.09569666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9699908.873,4536217.116,40240,155727,TAP155727,OWENSBORO,KY,42301,TAP,IN SERVICE,DAVIESS,21059,USA,37.69349608,-87.13576395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,4,69,69,Y,Y
-9744086.013,4530316.434,40241,155728,UNKNOWN155728,ROBARDS,KY,42452,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.65154037,-87.53261395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9753979.541,4552730.763,40242,155729,UNKNOWN155729,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.81078719,-87.62148903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9741467.116,4529834.131,40243,155730,TAP155730,ROBARDS,KY,42452,TAP,IN SERVICE,HENDERSON,21101,USA,37.64811,-87.509088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9744174.629,4530022.53,40244,155731,TAP155731,ROBARDS,KY,42452,TAP,IN SERVICE,HENDERSON,21101,USA,37.64945,-87.53341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9745965.425,4529796.452,40245,155732,TAP155732,ROBARDS,KY,42452,TAP,IN SERVICE,HENDERSON,21101,USA,37.647842,-87.549497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9766618.24,4538097.35,40246,155733,TAP155733,CORYDON,KY,42406,TAP,IN SERVICE,HENDERSON,21101,USA,37.70686016,-87.73502439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,161,161,Y,Y
-9817600.871,4547977.709,40247,155734,TAP155734,JUNCTION,IL,62954,TAP,IN SERVICE,GALLATIN,17059,USA,37.77704684,-88.19300916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9540706.311,4581170.318,40248,155735,TAP155735,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,38.012348,-85.705623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9542798.894,4581606.49,40249,155736,TAP155736,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,38.015435,-85.724421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9523510.705,4566540.158,40250,155737,TAP155737,COXS CREEK,KY,40013,TAP,IN SERVICE,NELSON,21179,USA,37.90872804,-85.55115225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9537476.598,4568941.517,40251,155738,TAP155738,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,37.925746,-85.67661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9501135.836,4591998.922,40252,155739,TAP155739,TAYLORSVILLE,KY,40071,TAP,IN SERVICE,SPENCER,21215,USA,38.08894877,-85.35015538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,161,161,Y,Y
-9491692.246,4587311.006,40253,155740,UNKNOWN155740,TAYLORSVILLE,KY,40071,SUBSTATION,IN SERVICE,SPENCER,21215,USA,38.05579662,-85.26532217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,1/31/2019 0:00,1,161,161,Y,Y
-9233856.434,4496567.819,40254,155741,YELLOW MOUNTAIN,LEBURN,KY,41831,SUBSTATION,IN SERVICE,KNOTT,21119,USA,37.4111216,-82.94914366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2002-00149/Siting%20Board/bbc/073102/transmissionimpact.pdf",3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,138,138,Y,Y
-9347688.11,4584355.914,40255,155742,TAP155742,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.034891,-83.971711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9347701.357,4584327.506,40256,155743,TAP155743,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.03469,-83.97183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9349225.934,4585671.118,40257,155744,TAP155744,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.04419607,-83.98552551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9368883.786,4579178.035,40258,155745,TAP155745,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.998246,-84.162115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9379078.759,4582290.528,40259,155746,TAP155746,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,38.020276,-84.253698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9541079.154,4580548.283,40260,155747,UNKNOWN155747,SHEPHERDSVILLE,KY,40165,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.00794533,-85.70897231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,Y,Y
-9378948.022,4582554.622,40261,155748,UNKNOWN155748,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.02214493,-84.25252357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,1/10/2020 0:00,1,69,69,Y,Y
-9217942.761,4663466.414,40262,155750,UNKNOWN155750,FRANKLIN FURNACE,OH,45629,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.59249131,-82.8061887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,1,69,69,Y,Y
-9218117.471,4663395.402,40263,155751,TAP155751,FRANKLIN FURNACE,OH,45629,TAP,IN SERVICE,SCIOTO,39145,USA,38.59199271,-82.80775815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9212944.215,4529190.931,40264,155752,TAP155752,PRESTONSBURG,KY,41653,TAP,IN SERVICE,FLOYD,21071,USA,37.643535,-82.761286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9216400.685,4531744.985,40265,155753,TAP155753,PRESTONSBURG,KY,41653,TAP,IN SERVICE,FLOYD,21071,USA,37.6617,-82.792336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9211458.1,4546838.122,40266,155754,TAP155754,VAN LEAR,KY,41265,TAP,IN SERVICE,JOHNSON,21115,USA,37.768955,-82.747936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9211157.598,4543205.012,40267,155755,TAP155755,PRESTONSBURG,KY,41653,TAP,IN SERVICE,FLOYD,21071,USA,37.74315155,-82.74523655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9756074.329,4581414.329,40268,155756,TAP155756,EVANSVILLE,IN,47720,TAP,IN SERVICE,VANDERBURGH,18163,USA,38.014075,-87.64030683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9863702.819,4626818.749,40269,155757,TAP155757,WAYNE CITY,IL,62895,TAP,IN SERVICE,WAYNE,17191,USA,38.334718,-88.60715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9867757.609,4634312.143,40270,155758,TAP155758,KEENES,IL,62851,TAP,IN SERVICE,WAYNE,17191,USA,38.38750015,-88.6435748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9868065.43,4646823.48,40271,155759,TAP155759,WAYNE CITY,IL,62895,TAP,IN SERVICE,WAYNE,17191,USA,38.475542,-88.64634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9728246.702,4146349.695,40272,155760,TAP155760,ROGERSVILLE,AL,35652,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.870892,-87.390327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9645639.609,4116673.682,40273,155761,UNKNOWN155761,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.65188441,-86.64825486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,-999999,-999999,N,N
-9656773.022,4126544.256,40274,155762,UNKNOWN155762,MADISON,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.72479326,-86.74826801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,-999999,-999999,Y,Y
-9637133.824,4135046.628,40275,155763,UNKNOWN155763,HUNTSVILLE,AL,35811,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.78754441,-86.57184609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,Y,Y
-9651902.759,4141482.514,40276,155764,UNKNOWN155764,HARVEST,AL,35749,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.83501227,-86.7045177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,-999999,-999999,Y,Y
-9648788.507,4120455.618,40277,155765,UNKNOWN155765,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.67982721,-86.67654189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,-999999,Y,N
-9648625.605,4120389.587,40278,155766,UNKNOWN155766,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.67933942,-86.67507852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,0,-999999,-999999,N,N
-9656788.915,4127093.433,40279,155767,TAP155767,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.72884786,-86.74841078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9657127.962,4122097.688,40280,155768,TAP155768,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.6919567,-86.75145649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9649085.074,4123748.234,40281,155769,TAP155769,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.704147,-86.679206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9658072.119,4114223.198,40282,155770,TAP155770,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.633774,-86.759938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9658006.775,4116720.313,40283,155771,TAP155771,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.652229,-86.759351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9657893.897,4116920.729,40284,155772,TAP155772,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.65371,-86.758337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9656239.021,4116151.969,40285,155773,TAP155773,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.648029,-86.743471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,N,N
-8637550.133,4830807.673,40286,155774,WEST WAYNESBORO,WAYNESBORO,PA,17268,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.75779357,-77.59243302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",10/10/2017 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8634638.654,4852004.24,40287,155775,FAYETTEVILLE,GUILFORD TWP,PA,17222,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.90401811,-77.56627876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8649599.464,4846975.717,40288,155776,TAP155776,GUILFORD TWP,PA,17202,TAP,IN SERVICE,FRANKLIN,42055,USA,39.869357,-77.700674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,138,138,Y,Y
-8647289.793,4850128.472,40289,155777,TEXAS EASTERN,GUILFORD TWP,PA,17202,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.89109067,-77.67992588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.pjm.com/",3/22/2018 0:00,IMAGERY,3/22/2018 0:00,1,138,138,Y,Y
-8491420.256,4873429.235,40290,155779,TAP155779,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.051502,-76.279726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,138,138,N,N
-8491434.277,4873487.442,40291,155780,TAP155780,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.05190225,-76.27985195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,138,138,Y,Y
-8491437.588,4873496.958,40292,155781,TAP155781,LANCASTER,PA,17601,TAP,IN SERVICE,LANCASTER,42071,USA,40.05196768,-76.27988169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,138,138,Y,Y
-8398689.831,4999802.439,40293,155783,TAP155783,EFFORT,PA,18330,TAP,IN SERVICE,MONROE,42089,USA,40.91493336,-75.44671442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,3,138,138,Y,Y
-8761645.732,5182711.878,40294,155784,TAP155784,SALAMANCA,NY,14779,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.1449156,-78.70720275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8761644.869,5182719.294,40295,155785,TAP155785,SALAMANCA,NY,14779,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.144965,-78.707195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
