X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8733755.886,5173835.145,40296,155786,TAP155786,OLEAN,NY,14760,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.085764,-78.456664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8816435.331,5176919.169,40297,155787,TAP155787,JAMESTOWN,NY,14701,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.10632117,-79.1993861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8816460.368,5176922.444,40298,155788,TAP155788,JAMESTOWN,NY,14701,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.106343,-79.199611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8700469.577,5309262.593,40299,155789,TAP155789,BATAVIA,NY,14020,TAP,IN SERVICE,GENESEE,36037,USA,42.982198,-78.157648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8704633.26,5311072.632,40300,155790,TAP155790,BATAVIA,NY,14020,TAP,IN SERVICE,GENESEE,36037,USA,42.994092,-78.195051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8735243.226,5313936.174,40301,155791,TAP155791,AKRON,NY,14001,TAP,IN SERVICE,ERIE,36029,USA,43.012904,-78.470025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8735266.937,5313916.839,40302,155792,TAP155792,AKRON,NY,14001,TAP,IN SERVICE,ERIE,36029,USA,43.012777,-78.470238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8267286.34,4970018.379,40303,155793,STANLEY TERRACE,UNION,NJ,7083,SUBSTATION,IN SERVICE,UNION,34039,USA,40.71243775,-74.26629678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",4/27/2018 0:00,IMAGERY,4/27/2018 0:00,3,230,230,N,N
-10225188.48,4402366.537,40304,155794,UNKNOWN155794,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.73595924,-91.85443098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,5/3/2018 0:00,1,69,69,Y,Y
-10227668.97,4403754.86,40305,155795,TAP155795,WEST PLAINS,MO,65775,TAP,IN SERVICE,HOWELL,29091,USA,36.74595327,-91.87671359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,Y,Y
-10225266.03,4402247.771,40306,155796,TAP155796,WEST PLAINS,MO,65775,TAP,IN SERVICE,HOWELL,29091,USA,36.73510423,-91.85512756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,Y,Y
-10227817.35,4403845.256,40307,155797,UNKNOWN155797,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.74660395,-91.87804648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,5/3/2018 0:00,1,69,69,Y,Y
-10313871.3,4534085.455,40308,155798,UNKNOWN155798,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.67834204,-92.65108227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,1,69,69,N,N
-10220387.89,4435605.278,40309,155799,UNKNOWN155799,MOUNTAIN VIEW,MO,65548,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.9748751,-91.81130649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,2,69,69,Y,Y
-10315926.24,4533958.948,40310,155800,UNKNOWN155800,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.6774426,-92.66954213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,1,69,69,N,N
-10206159.71,4438923.353,40311,155801,UNKNOWN155801,MOUNTAIN VIEW,MO,65548,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.99868398,-91.68349256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,1,69,69,Y,Y
-10271128.55,4453451.504,40312,155802,UNKNOWN155802,MOUNTAIN GROVE,MO,65711,SUBSTATION,IN SERVICE,WRIGHT,29229,USA,37.10284312,-92.2671176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,Y,Y
-10313833.16,4537268.034,40313,155803,TAP155803,LEBANON,MO,65536,TAP,IN SERVICE,LACLEDE,29105,USA,37.70096595,-92.65073963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,N,N
-10315616.33,4534344.497,40314,155804,TAP155804,LEBANON,MO,65536,TAP,IN SERVICE,LACLEDE,29105,USA,37.68018374,-92.66675816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,N,N
-10227460.63,4402048.969,40315,155805,TAP155805,WEST PLAINS,MO,65775,TAP,IN SERVICE,HOWELL,29091,USA,36.733673,-91.874842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,3,69,69,Y,Y
-10413843.41,4419149.167,40316,155806,TAP155806,GALENA,MO,65656,TAP,IN SERVICE,STONE,29209,USA,36.856684,-93.549147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,3,69,69,Y,Y
-9505141.64,4424217.92,40317,155807,TAP155807,BURKESVILLE,KY,42717,TAP,IN SERVICE,CUMBERLAND,21057,USA,36.89310832,-85.38614013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,161,161,N,N
-9220766.747,4505182.273,40318,155808,TAP155808,GARRETT,KY,41630,TAP,IN SERVICE,FLOYD,21071,USA,37.472563,-82.831557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,46,46,Y,Y
-10830250.88,4539423.857,40319,155809,UNKNOWN155809,WICHITA,KS,67208,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.71628708,-97.28979895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,69,69,Y,Y
-10533942.01,4742610.3,40320,155810,UNKNOWN155810,KANSAS CITY,KS,66115,SUBSTATION,IN SERVICE,WYANDOTTE,20209,USA,39.14602683,-94.62801111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,161,161,Y,Y
-9818244.679,4195198.665,40321,155811,UNKNOWN155811,SAVANNAH,TN,38372,SUBSTATION,IN SERVICE,HARDIN,47071,USA,35.23012728,-88.19879259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,1,-999999,-999999,Y,Y
-9102540.995,3914571.327,40322,155812,UNKNOWN155812,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.145039,-81.769517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,4,500,-999999,Y,N
-10831498.13,4537111.578,40323,155813,UNKNOWN155813,WICHITA,KS,67214,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.69985392,-97.30100323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,69,69,Y,Y
-9178345.783,4360626.368,40324,155814,UNKNOWN155814,JOHNSON CITY,TN,37615,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.43488,-82.450483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,1,69,69,Y,Y
-9171544.693,4350361.096,40325,155815,UNKNOWN155815,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.360655,-82.38938776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,1,69,69,Y,Y
-9223990.481,3777649.354,40326,155816,TAP155816,ALAMO,GA,30411,TAP,IN SERVICE,WHEELER,13309,USA,32.1091694,-82.8605163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,115,115,Y,Y
-9166299.679,3793208.882,40327,155817,TAP155817,LYONS,GA,30436,TAP,IN SERVICE,TOOMBS,13279,USA,32.227486,-82.342271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,115,115,Y,Y
-9170901.515,3792194.079,40328,155818,TAP155818,VIDALIA,GA,30474,TAP,IN SERVICE,TOOMBS,13279,USA,32.219774,-82.38361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,115,115,Y,Y
-10830336.15,4539344.338,40329,155819,RISER155819,WICHITA,KS,67208,RISER,IN SERVICE,SEDGWICK,20173,USA,37.715722,-97.290565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,69,69,Y,Y
-10315014.97,5745178.889,40330,155820,TAP155820,GRANTSBURG,WI,54840,TAP,IN SERVICE,BURNETT,55013,USA,45.780094,-92.661356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-7853170.43,5123897.36,40331,155821,TAP155821,NOT AVAILABLE,MA,NOT AVAILABLE,TAP,IN SERVICE,BARNSTABLE,25001,USA,41.75196666,-70.54623026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,N,N
-8067971.055,5251182.199,40332,155822,TAP155822,ERVING,MA,1344,TAP,IN SERVICE,FRANKLIN,25011,USA,42.59932284,-72.47581711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-8068006.129,5251209.464,40333,155823,TAP155823,ERVING,MA,1344,TAP,IN SERVICE,FRANKLIN,25011,USA,42.59950313,-72.47613218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-9673906.378,3966408.213,40334,155824,TAP155824,BIRMINGHAM,AL,35214,TAP,IN SERVICE,JEFFERSON,1073,USA,33.53406198,-86.90217957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-9649602.107,3982051.952,40335,155825,TAP155825,BIRMINGHAM,AL,35215,TAP,IN SERVICE,JEFFERSON,1073,USA,33.6511225,-86.68385059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-10341943.22,4090287.137,40336,155826,TAP155826,MALVERN,AR,72104,TAP,IN SERVICE,HOT SPRING,5059,USA,34.45666564,-92.90325659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,N,N
-8413227.188,4829896.537,40337,155827,TAP155827,WILMINGTON,DE,19805,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.75150112,-75.57730571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,138,138,N,N
-9941477.54,4945190.285,40338,155828,TAP155828,MACKINAW,IL,61755,TAP,IN SERVICE,TAZEWELL,17179,USA,40.54316461,-89.30581221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,138,138,Y,Y
-9552811.186,4949962.759,40339,155829,TAP155829,CONVERSE,IN,46919,TAP,IN SERVICE,GRANT,18053,USA,40.57573572,-85.81436295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,138,138,Y,Y
-9637680.525,5096817.95,40340,155830,TAP155830,MILL CREEK,IN,46365,TAP,IN SERVICE,LAPORTE,18091,USA,41.57023096,-86.57675719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,138,138,Y,Y
-10645347.55,4605415.259,40341,155831,TAP155831,BURLINGTON,KS,66839,TAP,IN SERVICE,COFFEY,20031,USA,38.18374375,-95.62878411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,N,N
-11324980.49,4646379.146,40342,155832,TAP155832,TRIBUNE,KS,67879,TAP,IN SERVICE,GREELEY,20071,USA,38.47241707,-101.7340306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,N,N
-9728357.291,4498829.557,40343,155833,TAP155833,MADISONVILLE,KY,42431,TAP,IN SERVICE,HOPKINS,21107,USA,37.42725802,-87.39132044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,4,69,69,Y,Y
-7559529.065,5872741.128,40344,155834,TAP155834,WESTFIELD,ME,4787,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.573543,-67.908405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-9621135.485,4310165.964,40345,155835,UNKNOWN155835,MOUNT JULIET,TN,37122,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.06933503,-86.42813057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-9618902.72,4321102.814,40346,155836,TAP155836,LEBANON,TN,37090,TAP,IN SERVICE,WILSON,47189,USA,36.1487088,-86.4080733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,161,161,Y,Y
-9618991.742,4319523.507,40347,155837,TAP155837,LEBANON,TN,37090,TAP,IN SERVICE,WILSON,47189,USA,36.137252,-86.408873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,161,161,Y,Y
-11104593.87,5285325.832,40348,155838,UNKNOWN155838,SPRINGVIEW,NE,68778,SUBSTATION,IN SERVICE,KEYA PAHA,31103,USA,42.82469,-99.754264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-8021187.691,5379592.391,40349,155839,UNKNOWN155839,SPRINGFIELD,NH,3284,SUBSTATION,IN SERVICE,SULLIVAN,33019,USA,43.442651,-72.055555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9618893.67,4319436.394,40350,155840,UNKNOWN155840,LEBANON,TN,37090,SUBSTATION,IN SERVICE,WILSON,47189,USA,36.13662,-86.407992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-10831218.58,5253124.339,40351,155841,UNKNOWN155841,HARTINGTON,NE,68739,SUBSTATION,INACTIVE,CEDAR,31027,USA,42.612164,-97.298492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,11/11/2019 0:00,0,-999999,-999999,N,N
-10856352.41,5264077.767,40352,155842,UNKNOWN155842,CROFTON,NE,68730,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.684537,-97.524273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-9022455.638,3934133.985,40353,155843,UNKNOWN155843,BAMBERG,SC,29003,SUBSTATION,IN SERVICE,BAMBERG,45009,USA,33.292056,-81.050098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-7920912.953,5214640.31,40354,155845,ELECTRIC AVENUE SUBSTATION,BOSTON,MA,2135,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.35721956,-71.1547717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-9388109.208,4017052.497,40355,155846,TAP155846,ATLANTA,GA,30319,TAP,IN SERVICE,DEKALB,13089,USA,33.91245184,-84.33481991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,230,230,Y,Y
-10778287.46,4725797.332,40356,155847,TAP155847,JUNCTION CITY,KS,66441,TAP,IN SERVICE,GEARY,20061,USA,39.02879697,-96.82300365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,115,115,N,N
-10623137.79,4549281.301,40357,155848,TAP155848,HUMBOLDT,KS,66748,TAP,IN SERVICE,ALLEN,20001,USA,37.78630213,-95.42927041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,138,138,N,N
-10842354.21,5297309.024,40358,155849,TAP155849,YANKTON,SD,57078,TAP,IN SERVICE,YANKTON,46135,USA,42.90359176,-97.39852499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,115,115,Y,Y
-8248008.277,4960138.95,40359,155850,NEW BRIGHTON SUBSTATION,STATEN ISLAND,NY,10301,SUBSTATION,NOT AVAILABLE,RICHMOND,36085,USA,40.64513311,-74.09311899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,6/4/2018 0:00,0,-999999,-999999,N,N
-10824487.13,4454974.691,40360,155851,UNKNOWN155851,GEUDA SPRINGS,KS,67051,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.11375529,-97.23802235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2017 0:00,IMAGERY,10/4/2017 0:00,1,-999999,-999999,N,N
-10946116.87,4490606.33,40361,155852,UNKNOWN155852,ATTICA,KS,67009,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.36857258,-98.33064086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2017 0:00,IMAGERY,12/11/2019 0:00,1,345,345,Y,Y
-10818124.55,4416717.706,40362,155853,UNKNOWN155853,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.83920523,-97.18086628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2017 0:00,IMAGERY,10/4/2017 0:00,1,345,345,Y,Y
-7914764.313,5218359.714,40363,155854,UNKNOWN155854,SOMERVILLE,MA,2143,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.38190478,-71.09953752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9754927.95,5144965.823,40364,155855,UNKNOWN155855,CHICAGO,IL,60654,SUBSTATION,IN SERVICE,COOK,17031,USA,41.89300675,-87.63000873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8792372.618,4185124.043,40365,155856,UNKNOWN155856,FORT BRAGG,NC,28307,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.15616791,-78.98322706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-7913211.197,5213031.532,40366,155857,SCOTIA STREET SUBSTATION,BOSTON,MA,2115,SUBSTATION,IN SERVICE,SUFFOLK,25025,USA,42.3465393,-71.08558564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8668080.269,4981964.374,40367,155858,WEST CAMPUS SUBSTATION,STATE COLLEGE,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.79373031,-77.8666899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8557544.884,4903059.512,40368,155859,SUB 72,HARRISBURG,PA,17104,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.25494405,-76.87373364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8310289.483,4916831.698,40369,155860,CHARLTON STREET SUBSTATION,PRINCETON,NJ,8544,SUBSTATION,IN SERVICE,MERCER,34021,USA,40.3492966,-74.65260058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8667929.149,4982348.458,40370,155861,CENTRAL CAMPUS SUBSTATION,STATE COLLEGE,PA,16801,SUBSTATION,NOT AVAILABLE,CENTRE,42027,USA,40.79634235,-77.86533236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/10/2017 0:00,0,-999999,-999999,N,N
-8709552.618,5087655.197,40371,155862,FRONT STREET SUBSTATION,EMPORIUM,PA,15834,SUBSTATION,IN SERVICE,CAMERON,42023,USA,41.50862166,-78.23924235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-8698249.344,4949349.395,40372,155863,WATER STREET SUBSTATION,ALEXANDRIA,PA,16611,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.57155053,-78.13770331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8696161.724,4948055.031,40373,155864,ALEXANDRIA SUBSTATION,PORTER TWP,PA,16611,SUBSTATION,IN SERVICE,HUNTINGDON,42061,USA,40.56271779,-78.1189499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-8908352.167,4924164.999,40374,155865,DORMONT SUBSTATION,PITTSBURGH,PA,15226,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.3994829,-80.02508908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8930087.252,2967784.451,40375,155866,UNKNOWN155866,MIAMI,FL,33145,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.74704084,-80.22033867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9205107.131,4508829.06,40376,155867,MORGAN FORK,PRINTER,KY,41655,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.498558,-82.69088427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/-/media/markets-ops/trans-service/trans-fac/aepsct.ashx",10/9/2017 0:00,IMAGERY/OTHER,10/19/2017 0:00,3,138,138,Y,Y
-9360702.932,5386623.84,40377,155868,TAP155868,SAGINAW,MI,48603,TAP,IN SERVICE,SAGINAW,26145,USA,43.48849508,-84.08862514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,-999999,-999999,Y,Y
-9575970.592,5299212.534,40378,155869,TAP155869,BLENDON TWP,MI,49464,TAP,IN SERVICE,OTTAWA,26139,USA,42.91611589,-86.02240743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,138,138,Y,Y
-9470697.043,5288210.35,40379,155870,TAP155870,LAKE ODESSA,MI,48849,TAP,IN SERVICE,IONIA,26067,USA,42.84369195,-85.07671905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,69,69,Y,Y
-9417727.397,5512754.962,40380,155871,TAP155871,PRUDENVILLE,MI,48651,TAP,IN SERVICE,ROSCOMMON,26143,USA,44.3049445,-84.60088463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,138,138,Y,Y
-9158566.91,5039925.182,40381,155872,TAP155872,WELLINGTON,OH,44090,TAP,IN SERVICE,LORAIN,39093,USA,41.18674182,-82.27280636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,N,N
-9158430.838,5050881.01,40382,155873,TAP155873,OBERLIN,OH,44074,TAP,IN SERVICE,LORAIN,39093,USA,41.260766,-82.271584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,N,N
-9782284.11,5207449.333,40383,155874,TAP155874,NORTH CHICAGO,IL,60064,TAP,IN SERVICE,LAKE,17097,USA,42.30946645,-87.87575329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9782278.189,5207299.323,40384,155875,TAP155875,NORTH CHICAGO,IL,60044,TAP,IN SERVICE,LAKE,17097,USA,42.30846989,-87.8757001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9781637.467,5204475.733,40385,155876,TAP155876,GREAT LAKES,IL,60088,TAP,IN SERVICE,LAKE,17097,USA,42.28970907,-87.8699444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9780377.538,5036833.509,40386,155877,TAP155877,BOURBONNAIS,IL,60914,TAP,IN SERVICE,KANKAKEE,17091,USA,41.16583745,-87.85862627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9776876.639,5126537.683,40387,155878,TAP155878,SUMMIT ARGO,IL,60501,TAP,NOT AVAILABLE,COOK,17031,USA,41.76965898,-87.82717716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,UNVERIFIED,10/10/2017 0:00,3,138,138,Y,Y
-9915299.85,5193570.96,40388,155879,TAP155879,ROCKFORD,IL,61109,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.21720185,-89.07065402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9915297.885,5193583.827,40389,155880,TAP155880,ROCKFORD,IL,61109,TAP,IN SERVICE,WINNEBAGO,17201,USA,42.21728745,-89.07063636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9910135.904,5134875.198,40390,155881,TAP155881,STEWARD,IL,60553,TAP,IN SERVICE,LEE,17103,USA,41.82549513,-89.0242655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,N,N
-9757674.951,5116646.749,40391,155882,TAP155882,CHICAGO,IL,60643,TAP,IN SERVICE,COOK,17031,USA,41.70335654,-87.65468546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,138,138,Y,Y
-9766408.533,5125559.293,40392,155883,TAP155883,CHICAGO,IL,60629,TAP,IN SERVICE,COOK,17031,USA,41.76310354,-87.73314056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,3,-999999,-999999,N,N
-9756903.285,5146215.578,40393,155884,TAP155884,CHICAGO,IL,60642,TAP,IN SERVICE,COOK,17031,USA,41.90136331,-87.64775347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,1,-999999,-999999,N,N
-9756869.91,5146165.399,40394,155885,TAP155885,CHICAGO,IL,60642,TAP,IN SERVICE,COOK,17031,USA,41.9010278,-87.64745366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,1,-999999,-999999,N,N
-11424970.48,5781969.503,40395,155886,TAP155886,HETTINGER,ND,58639,TAP,IN SERVICE,ADAMS,38001,USA,46.01011,-102.632256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,3,-999999,-999999,N,N
-11264860.25,5962641.078,40396,155887,TAP155887,CENTER,ND,58530,TAP,IN SERVICE,OLIVER,38065,USA,47.12585511,-101.1939614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,3,-999999,-999999,Y,Y
-11223544.54,5910742.435,40397,155888,RISER155888,MANDAN,ND,58554,RISER,IN SERVICE,MORTON,38059,USA,46.807702,-100.822816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,2,115,115,Y,Y
-11223536.52,5910634.117,40398,155889,RISER155889,MANDAN,ND,58554,RISER,IN SERVICE,MORTON,38059,USA,46.807036,-100.822744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,2,115,115,Y,Y
-11222716.88,5910866.368,40399,155890,RISER155890,BISMARCK,ND,58504,RISER,IN SERVICE,BURLEIGH,38015,USA,46.808464,-100.815381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,2,115,115,N,N
-11219724.5,5915677.867,40400,155891,TAP155891,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.838039,-100.7885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-10997140.73,6139117.278,40401,155892,TAP155892,DEVILS LAKE,ND,58301,TAP,IN SERVICE,RAMSEY,38071,USA,48.193562,-98.788996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,3,115,115,Y,Y
-10802966.38,6081292.674,40402,155893,TAP155893,GRAND FORKS,ND,58201,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.84611949,-97.04469814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2017 0:00,IMAGERY,10/13/2017 0:00,3,69,69,Y,Y
-10897452.19,5797709.352,40403,155894,TAP155894,COGSWELL,ND,58017,TAP,IN SERVICE,SARGENT,38081,USA,46.10822504,-97.89347864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/13/2017 0:00,IMAGERY,10/13/2017 0:00,3,-999999,-999999,Y,Y
-9467054.851,5054993.278,40404,155895,TAP155895,AUBURN,IN,46706,TAP,IN SERVICE,DEKALB,18033,USA,41.28852933,-85.04400069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,3,138,138,N,N
-9704090.118,4642479.355,40405,155897,TAP155897,WINSLOW,IN,47598,TAP,IN SERVICE,PIKE,18125,USA,38.4449847,-87.17332471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,3,138,138,Y,Y
-8914218.711,3902912.226,40406,155898,TAP155898,GOOSE CREEK,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.05730131,-80.07778914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,3,115,115,Y,Y
-8908769.253,3907165.651,40407,155899,TAP155899,MONCKS CORNER,SC,29461,TAP,IN SERVICE,BERKELEY,45015,USA,33.08931956,-80.02883583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,3,115,115,Y,Y
-8906199.251,3920547.428,40408,155900,RISER155900,MONCKS CORNER,SC,29461,RISER,IN SERVICE,BERKELEY,45015,USA,33.18997671,-80.00574911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,115,Y,Y
-9031453.552,4452634.555,40409,155901,TAP155901,BLAND,VA,24315,TAP,IN SERVICE,BLAND,51021,USA,37.09698983,-81.13092764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,3,69,69,N,N
-9099528.735,3360445.953,40410,155902,TAP155902,GRAND ISLAND,FL,32735,TAP,IN SERVICE,LAKE,12069,USA,28.88050642,-81.74245741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,69,69,Y,Y
-9162352.277,3382451.49,40411,155903,TAP155903,DUNNELLON,FL,34432,TAP,IN SERVICE,MARION,12083,USA,29.05345555,-82.30681089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,69,69,Y,Y
-9249686.685,3453445.821,40412,155904,TAP155904,CROSS CITY,FL,32628,TAP,IN SERVICE,DIXIE,12029,USA,29.60944532,-83.09134923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,69,69,Y,Y
-9761668.172,4209150.683,40413,155905,TAP155905,WAYNESBORO,TN,38485,TAP,IN SERVICE,WAYNE,47181,USA,35.33243996,-87.69055718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,161,161,N,N
-9311904.682,4380793.062,40414,155906,TAP155906,HARROGATE,TN,37752,TAP,IN SERVICE,CLAIBORNE,47025,USA,36.58049257,-83.650263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2017 0:00,IMAGERY,10/17/2017 0:00,3,69,69,N,N
-9141690.631,4537406.323,40415,155907,TAP155907,RAGLAND,WV,25690,TAP,IN SERVICE,MINGO,54059,USA,37.70194885,-82.12120416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2017 0:00,IMAGERY,10/20/2017 0:00,3,138,138,Y,Y
-9084957.747,4610727.893,40416,155908,HERNSHAW,HERNSHAW,WV,25107,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.22124686,-81.61156399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/24/2017 0:00,IMAGERY,10/24/2017 0:00,2,138,138,Y,Y
-17366871.62,2233103.735,40417,155909,TAP155909,KAILUA KONA,HI,96740,TAP,IN SERVICE,HAWAII,15001,USA,19.66259939,-156.0092622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,3,69,69,Y,Y
-17340744.48,2275637.667,40418,155910,TAP155910,KAMUELA,HI,96743,TAP,IN SERVICE,HAWAII,15001,USA,20.022003,-155.774558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,3,69,69,Y,Y
-17762912.33,2501563.786,40419,155911,TAP155911,ELEELE,HI,96705,TAP,IN SERVICE,KAUAI,15007,USA,21.91700651,-159.5669564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,57.099998,57.099998,Y,Y
-17741134,2509486.848,40420,155912,TAP155912,LIHUE,HI,96766,TAP,IN SERVICE,KAUAI,15007,USA,21.98302119,-159.3713183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,57.099998,57.099998,Y,Y
-17750952.49,2507865.707,40421,155913,TAP155913,LIHUE,HI,96766,TAP,IN SERVICE,KAUAI,15007,USA,21.9695164,-159.4595193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,57.099998,57.099998,Y,Y
-17356250.74,2212890.027,40422,155914,TAP155914,CAPTAIN COOK,HI,96704,TAP,IN SERVICE,HAWAII,15001,USA,19.49151363,-155.9138532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,69,69,Y,Y
-17362361.53,2227565.807,40423,155915,TAP155915,KAILUA KONA,HI,96740,TAP,IN SERVICE,HAWAII,15001,USA,19.61574528,-155.9687473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,69,69,Y,Y
-9670150.366,4323713.087,40424,155916,TAP155916,NASHVILLE,TN,37209,TAP,IN SERVICE,DAVIDSON,47037,USA,36.1676409,-86.86843873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2017 0:00,IMAGERY,11/2/2017 0:00,3,161,161,Y,Y
-9670138.042,4323716.679,40425,155917,TAP155917,NASHVILLE,TN,37209,TAP,IN SERVICE,DAVIDSON,47037,USA,36.16766695,-86.86832802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2017 0:00,IMAGERY,11/2/2017 0:00,3,161,161,Y,Y
-9455218.19,3917289.634,40426,155918,TAP155918,HOGANSVILLE,GA,30230,TAP,IN SERVICE,TROUP,13285,USA,33.16548236,-84.93767014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2017 0:00,IMAGERY,11/2/2017 0:00,3,115,115,Y,Y
-9772466.518,3806906.25,40427,155919,TAP155919,LINDEN,AL,36748,TAP,IN SERVICE,MARENGO,1091,USA,32.3315152,-87.78756037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,3,115,115,Y,Y
-9772136.672,3801897.894,40428,155920,TAP155920,LINDEN,AL,36748,TAP,IN SERVICE,MARENGO,1091,USA,32.29349142,-87.78459731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/3/2017 0:00,IMAGERY,11/3/2017 0:00,3,115,115,Y,Y
-9761803.957,3539144.948,40429,155921,TAP155921,GULF SHORES,AL,36542,TAP,IN SERVICE,BALDWIN,1003,USA,30.27652998,-87.69177695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,115,115,Y,Y
-9775927.678,3568185.103,40430,155922,TAP155922,FAIRHOPE,AL,36532,TAP,IN SERVICE,BALDWIN,1003,USA,30.50156077,-87.8186525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,115,115,Y,Y
-9609429.509,3836250.721,40431,155923,TAP155923,ELMORE,AL,36025,TAP,IN SERVICE,ELMORE,1051,USA,32.5539793,-86.322974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,115,115,Y,Y
-9666316.229,4055752.024,40432,155924,TAP155924,CULLMAN,AL,35055,TAP,IN SERVICE,CULLMAN,1043,USA,34.2004693,-86.8339961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,161,161,Y,Y
-9533709.655,4082901.683,40433,155925,TAP155925,FORT PAYNE,AL,35967,TAP,IN SERVICE,DEKALB,1049,USA,34.40194294,-85.64277097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,-999999,-999999,Y,Y
-8681975.491,4070067.192,40434,155926,TAP155926,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.3067603,-77.9915128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,230,230,Y,Y
-8785252.155,4261854.572,40435,155927,TAP155927,APEX,NC,27502,TAP,IN SERVICE,WAKE,37183,USA,35.71775865,-78.91926286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,3,-999999,-999999,Y,Y
-8983683.9,4177333.617,40436,155928,TAP155928,MATTHEWS,NC,28105,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.09893104,-80.70180555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2017 0:00,IMAGERY,11/9/2017 0:00,3,100,100,Y,Y
-8880764.862,4324762.373,40437,155929,TAP155929,BROWNS SUMMIT,NC,27214,TAP,IN SERVICE,GUILFORD,37081,USA,36.17525,-79.7772681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2017 0:00,IMAGERY,11/9/2017 0:00,3,100,100,Y,Y
-8666771.145,4271592.287,40438,155930,TAP155930,ELM CITY,NC,27822,TAP,IN SERVICE,WILSON,37195,USA,35.78874848,-77.85492984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2017 0:00,IMAGERY,11/10/2017 0:00,3,115,115,Y,Y
-8705286.661,4378693.36,40439,155931,TAP155931,BOYDTON,VA,23917,TAP,IN SERVICE,MECKLENBURG,51117,USA,36.56534455,-78.2009206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2017 0:00,IMAGERY,11/10/2017 0:00,3,115,115,Y,Y
-8608901.874,4248394.227,40440,155932,TAP155932,GREENVILLE,NC,27834,TAP,IN SERVICE,PITT,37147,USA,35.61952591,-77.33508133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/21/2017 0:00,IMAGERY,11/21/2017 0:00,3,-999999,-999999,Y,Y
-8661288.262,4594399.714,40441,155933,RISER155933,SPOTSYLVANIA,VA,22551,RISER,IN SERVICE,SPOTSYLVANIA,51177,USA,38.10592094,-77.80567626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,2,-999999,-999999,Y,Y
-8577386.995,4695995.752,40442,155934,NORTH ALEXANDRIA,ALEXANDRIA,VA,22301,SUBSTATION,IN SERVICE,ALEXANDRIA,51510,USA,38.82052447,-77.05197835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.alexandriava.gov/uploadedFiles/special/dominion/DVP%20Presentation%2003-23-16%20230%20kV%20Update.pdf",11/30/2017 0:00,IMAGERY,11/30/2017 0:00,4,230,230,N,N
-8549114.734,4781543.019,40443,155935,TAP155935,OWINGS MILLS,MD,21117,TAP,IN SERVICE,BALTIMORE,24005,USA,39.41673997,-76.79800431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2017 0:00,IMAGERY,12/1/2017 0:00,3,115,115,Y,Y
-9037674.908,4560836.283,40444,155936,TAP155936,MOUNT HOPE,WV,25880,TAP,IN SERVICE,RALEIGH,54081,USA,37.86829003,-81.18681503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/1/2017 0:00,IMAGERY,12/1/2017 0:00,3,138,138,Y,Y
-8748221.78,4274864.482,40445,155937,TAP155937,RALEIGH,NC,27604,TAP,IN SERVICE,WAKE,37183,USA,35.8125892,-78.58661334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,3,115,115,Y,Y
-8894088.939,3868411.723,40446,155938,TAP155938,MT PLEASANT,SC,29464,TAP,IN SERVICE,CHARLESTON,45019,USA,32.79716401,-79.89696032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,2,115,115,Y,Y
-8882508.348,4013197.513,40447,155939,TAP155939,LAKE CITY,SC,29560,TAP,IN SERVICE,FLORENCE,45041,USA,33.88370794,-79.7929301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2017 0:00,IMAGERY,12/7/2017 0:00,3,230,230,Y,Y
-9470830.547,4150663.094,40448,155940,TAP155940,RINGGOLD,GA,30736,TAP,IN SERVICE,CATOOSA,13047,USA,34.90267629,-85.07791834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2017 0:00,IMAGERY,12/12/2017 0:00,3,115,115,Y,Y
-9327999.143,4070600.022,40449,155941,TAP155941,GAINESVILLE,GA,30501,TAP,IN SERVICE,HALL,13139,USA,34.310714,-83.794842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2017 0:00,IMAGERY,12/15/2017 0:00,3,115,115,Y,Y
-9387758.642,3959860.177,40450,155942,TAP155942,JONESBORO,GA,30236,TAP,IN SERVICE,CLAYTON,13063,USA,33.48501655,-84.33167072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/15/2017 0:00,IMAGERY,12/15/2017 0:00,3,115,115,Y,Y
-9321494.037,3935812.828,40451,155943,TAP155943,MONTICELLO,GA,31064,TAP,IN SERVICE,JASPER,13159,USA,33.3046613,-83.73640564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,3,115,115,Y,Y
-9317745.45,3934401.138,40452,155944,TAP155944,MONTICELLO,GA,31064,TAP,IN SERVICE,JASPER,13159,USA,33.29406199,-83.70273151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,3,115,115,Y,Y
-9172324.642,3661959.206,40453,155945,TAP155945,WAYCROSS,GA,31503,TAP,IN SERVICE,WARE,13299,USA,31.22465374,-82.39639417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,3,115,115,Y,Y
-9173638.604,3655986.876,40454,155946,TAP155946,WAYCROSS,GA,31503,TAP,IN SERVICE,WARE,13299,USA,31.17876398,-82.40819769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,3,115,115,Y,Y
-9267955.708,3719564.626,40455,155947,TAP155947,FITZGERALD,GA,31750,TAP,IN SERVICE,BEN HILL,13017,USA,31.66613211,-83.25546265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,3,115,115,Y,Y
-9294881.149,4054208.026,40456,155948,TAP155948,COMMERCE,GA,30529,TAP,IN SERVICE,JACKSON,13157,USA,34.188997,-83.497338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/2/2018 0:00,IMAGERY,1/2/2018 0:00,3,115,115,Y,Y
-9396672.693,4000344.752,40457,155949,TAP155949,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.787804,-84.411747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,115,115,Y,Y
-9403774.431,4002306.633,40458,155950,TAP155950,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.80245,-84.475543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,115,115,Y,Y
-9407240.617,3943935.472,40459,155951,TAP155951,FAYETTEVILLE,GA,30215,TAP,IN SERVICE,FAYETTE,13113,USA,33.36562303,-84.50668028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,3,115,115,Y,Y
-9446937.502,3996934.787,40460,155952,TAP155952,DOUGLASVILLE,GA,30134,TAP,IN SERVICE,DOUGLAS,13097,USA,33.76234168,-84.86328346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,-999999,-999999,Y,Y
-9453503.281,4046695.367,40461,155953,TAP155953,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.13315376,-84.92226486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9453915.7,4045458.931,40462,155954,TAP155954,CARTERSVILLE,GA,30120,TAP,IN SERVICE,BARTOW,13015,USA,34.12395952,-84.92596968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9437554.821,3884191.451,40463,155955,TAP155955,WARM SPRINGS,GA,31830,TAP,IN SERVICE,MERIWETHER,13199,USA,32.91623967,-84.77899741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9434656.818,3744415.741,40464,155956,TAP155956,CUTHBERT,GA,39840,TAP,IN SERVICE,RANDOLPH,13243,USA,31.85594311,-84.7529642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9440643.821,3789544.642,40465,155957,TAP155957,OMAHA,GA,31821,TAP,IN SERVICE,STEWART,13259,USA,32.1996365,-84.80674636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,N,N
-9398731.388,3733959.149,40466,155958,TAP155958,DAWSON,GA,39842,TAP,IN SERVICE,TERRELL,13273,USA,31.77612387,-84.43024058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,-999999,-999999,Y,Y
-9368154.421,3711594.174,40467,155959,TAP155959,ALBANY,GA,31701,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.605172,-84.155563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9364130.525,3707845.433,40468,155960,TAP155960,ALBANY,GA,31705,TAP,IN SERVICE,DOUGHERTY,13095,USA,31.57648684,-84.11941574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9267563.656,3607559.129,40469,155961,TAP155961,VALDOSTA,GA,31601,TAP,IN SERVICE,LOWNDES,13185,USA,30.80583822,-83.25194079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9176402.299,3719119.85,40470,155962,TAP155962,BAXLEY,GA,31513,TAP,IN SERVICE,APPLING,13001,USA,31.6627314,-82.43302438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9185183.67,3742741.912,40471,155963,TAP155963,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.84317076,-82.51190878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,3,115,115,Y,Y
-9240272.56,3833726.44,40472,155964,TAP155964,DUBLIN,GA,31021,TAP,IN SERVICE,LAURENS,13175,USA,32.534864,-83.0067807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9226427.739,3833686.743,40473,155965,TAP155965,EAST DUBLIN,GA,31027,TAP,IN SERVICE,LAURENS,13175,USA,32.53456337,-82.88241056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9335682.207,3651686.701,40474,155966,TAP155966,MOULTRIE,GA,31768,TAP,IN SERVICE,COLQUITT,13071,USA,31.14570883,-83.86386014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9264441.502,3596335.076,40475,155967,TAP155967,LAKE PARK,GA,31636,TAP,IN SERVICE,LOWNDES,13185,USA,30.7191978,-83.223894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,69,69,Y,Y
-9321980.505,3758791.639,40476,155968,TAP155968,CORDELE,GA,31015,TAP,IN SERVICE,CRISP,13081,USA,31.96556723,-83.74077566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9479255.464,4058537.345,40477,155969,TAP155969,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.221161,-85.15360065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9464573.423,4082961.207,40478,155970,TAP155970,PLAINVILLE,GA,30733,TAP,IN SERVICE,GORDON,13129,USA,34.40238413,-85.02170963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,3,115,115,Y,Y
-9705957.2,3604213.256,40479,155971,TAP155971,JAY,FL,32565,TAP,IN SERVICE,SANTA ROSA,12113,USA,30.780019,-87.190097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2018 0:00,IMAGERY,1/8/2018 0:00,3,115,115,Y,Y
-9122939.582,3352900.021,40480,155972,TAP155972,LEESBURG,FL,34748,TAP,IN SERVICE,LAKE,12069,USA,28.82113386,-81.95276063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,69,69,N,N
-9049670.549,3359262.778,40481,155973,TAP155973,DEBARY,FL,32713,TAP,IN SERVICE,VOLUSIA,12127,USA,28.87119926,-81.29457371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,230,230,N,N
-9049673.154,3359275.174,40482,155974,TAP155974,DEBARY,FL,32713,TAP,IN SERVICE,VOLUSIA,12127,USA,28.87129677,-81.29459711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,3,230,230,N,N
-9060498.67,3302370.29,40483,155975,TAP155975,ORLANDO,FL,32824,TAP,IN SERVICE,ORANGE,12095,USA,28.42268748,-81.39184437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2018 0:00,IMAGERY,1/12/2018 0:00,3,69,69,Y,Y
-9181538.484,3256341.004,40484,155976,TAP155976,TAMPA,FL,33612,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.05841834,-82.47916352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2018 0:00,IMAGERY,1/16/2018 0:00,3,69,69,Y,Y
-9203372.619,3227916.835,40485,155977,TAP155977,ST PETERSBURG,FL,33702,TAP,IN SERVICE,PINELLAS,12103,USA,27.83285427,-82.67530289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2018 0:00,IMAGERY,1/17/2018 0:00,3,-999999,-999999,Y,Y
-8946400.332,5009016.122,40486,155978,TAP155978,NEW CASTLE,PA,16102,TAP,IN SERVICE,LAWRENCE,42073,USA,40.97745006,-80.36688156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY,1/23/2018 0:00,3,138,138,Y,Y
-9397567.245,4745043.06,40487,155979,TAP155979,CINCINNATI,OH,45209,TAP,IN SERVICE,HAMILTON,39061,USA,39.16297332,-84.4197829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY,1/24/2018 0:00,3,138,138,N,N
-9186370.292,4981708.73,40488,155980,TAP155980,MANSFIELD,OH,44903,TAP,IN SERVICE,RICHLAND,39139,USA,40.79199169,-82.52256839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2018 0:00,IMAGERY,1/25/2018 0:00,3,138,138,Y,Y
-9388190.919,5057237.421,40489,155981,TAP155981,DEFIANCE,OH,43512,TAP,IN SERVICE,DEFIANCE,39039,USA,41.30367533,-84.33555393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2018 0:00,IMAGERY,1/25/2018 0:00,3,138,138,Y,Y
-9606512.062,4506803.712,40490,155982,TAP155982,LEITCHFIELD,KY,42754,TAP,IN SERVICE,GRAYSON,21085,USA,37.48412204,-86.29676612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,3,69,69,Y,Y
-9607990.129,4506305.552,40491,155983,TAP155983,LEITCHFIELD,KY,42754,TAP,IN SERVICE,GRAYSON,21085,USA,37.48057091,-86.31004382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,3,69,69,Y,Y
-9674079.376,4486499.139,40492,155984,TAP155984,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.33924422,-86.90373363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,3,161,161,Y,Y
-9784998.084,4473875.102,40493,155985,TAP155985,PRINCETON,KY,42445,TAP,IN SERVICE,CALDWELL,21033,USA,37.24902761,-87.90013334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,3,161,161,Y,Y
