X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9477819.154,4607630.67,40494,155986,TAP155986,SHELBYVILLE,KY,40065,TAP,IN SERVICE,SHELBY,21211,USA,38.19938519,-85.14069806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,3,69,69,Y,Y
-9450644.206,4604787.659,40495,155987,TAP155987,FRANKFORT,KY,40601,TAP,IN SERVICE,FRANKLIN,21073,USA,38.1793121,-84.89658135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,3,-999999,-999999,Y,Y
-9449348.01,4605649.276,40496,155988,TAP155988,FRANKFORT,KY,40601,TAP,IN SERVICE,FRANKLIN,21073,USA,38.18539614,-84.88493742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,3,-999999,-999999,Y,Y
-9523149.769,4614069.088,40497,155989,TAP155989,LOUISVILLE,KY,40223,TAP,IN SERVICE,JEFFERSON,21111,USA,38.24482323,-85.54790991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,3,138,138,Y,Y
-9411188.017,4612885.128,40498,155990,TAP155990,GEORGETOWN,KY,40324,TAP,IN SERVICE,SCOTT,21209,USA,38.23646976,-84.54214037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,3,69,69,Y,Y
-9413615.064,4622208.71,40499,155991,TAP155991,GEORGETOWN,KY,40324,TAP,IN SERVICE,SCOTT,21209,USA,38.30222659,-84.56394291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,3,69,69,Y,Y
-9474274.427,4678485.488,40500,155992,TAP155992,CARROLLTON,KY,41008,TAP,IN SERVICE,CARROLL,21041,USA,38.69786654,-85.10885524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,3,138,138,Y,Y
-9548293.399,4610885.011,40501,155993,TAP155993,LOUISVILLE,KY,40208,TAP,IN SERVICE,JEFFERSON,21111,USA,38.22235569,-85.77377898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2018 0:00,IMAGERY,1/31/2018 0:00,3,69,69,Y,Y
-9743448.521,4578225.847,40502,155994,TAP155994,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99150516,-87.52688727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9740647.916,4578183.025,40503,155995,TAP155995,EVANSVILLE,IN,47715,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.991202,-87.501729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9739098.905,4578267.775,40504,155996,TAP155996,EVANSVILLE,IN,47715,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.991802,-87.487814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9745753.024,4578318.18,40505,155997,TAP155997,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.99215885,-87.54758897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9746228.75,4578173.825,40506,155998,UNKNOWN155998,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99113687,-87.55186248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,1,69,69,Y,Y
-9746262.654,4578179.875,40507,155999,TAP155999,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.9911797,-87.55216705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9746372.845,4576731.395,40508,156000,TAP156000,EVANSVILLE,IN,47711,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.98092422,-87.55315691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9743760.276,4573125.012,40509,156001,TAP156001,EVANSVILLE,IN,47714,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.9553842,-87.52968781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,N,N
-9744789.061,4573137.907,40510,156002,TAP156002,EVANSVILLE,IN,47714,TAP,IN SERVICE,VANDERBURGH,18163,USA,37.95547553,-87.53892954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,3,69,69,Y,Y
-9676859.92,4639272.29,40511,156003,TAP156003,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.42241737,-86.92871169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9677039.882,4632675.437,40512,156004,TAP156004,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.37597477,-86.93032831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9677022.704,4631336.805,40513,156005,TAP156005,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.366547,-86.930174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9676331.41,4621746.764,40514,156006,TAP156006,HUNTINGBURG,IN,47542,TAP,IN SERVICE,DUBOIS,18037,USA,38.29897,-86.923964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9627917.467,4703673.626,40515,156007,TAP156007,BEDFORD,IN,47421,TAP,IN SERVICE,LAWRENCE,18093,USA,38.87424083,-86.48905415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9721965.054,4769333.727,40516,156008,TAP156008,TERRE HAUTE,IN,47802,TAP,IN SERVICE,VIGO,18167,USA,39.331957,-87.333898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9727011.835,4760993.476,40517,156009,TAP156009,PIMENTO,IN,47866,TAP,IN SERVICE,VIGO,18167,USA,39.273982,-87.379234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,3,69,69,Y,Y
-9600908.793,4828060.33,40518,156010,TAP156010,INDIANAPOLIS,IN,46241,TAP,IN SERVICE,MARION,18097,USA,39.73881824,-86.2464311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/13/2018 0:00,IMAGERY,2/13/2018 0:00,3,138,138,Y,Y
-9541847.892,4644911.726,40519,156012,TAP156012,CHARLESTOWN,IN,47111,TAP,IN SERVICE,CLARK,18019,USA,38.462096,-85.715878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,3,138,138,N,N
-9482311.557,4703206.521,40520,156013,TAP156013,VEVAY,IN,47043,TAP,IN SERVICE,SWITZERLAND,18155,USA,38.870974,-85.181054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,3,69,69,Y,Y
-9594377.129,5144090.527,40521,156014,TAP156014,NILES,MI,49120,TAP,IN SERVICE,CASS,26027,USA,41.88715337,-86.18775616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,138,138,Y,Y
-9521317.602,4825426.498,40522,156015,TAP156015,CARTHAGE,IN,46115,TAP,IN SERVICE,RUSH,18139,USA,39.720622,-85.53145127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9452099.224,4801616.784,40523,156016,TAP156016,LIBERTY,IN,47353,TAP,IN SERVICE,UNION,18161,USA,39.555911,-84.909652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,69,69,Y,Y
-9457331.417,4803921.418,40524,156017,TAP156017,LIBERTY,IN,47353,TAP,IN SERVICE,UNION,18161,USA,39.57187116,-84.95665358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9456252.809,4794383.896,40525,156018,TAP156018,BROOKVILLE,IN,47012,TAP,IN SERVICE,FRANKLIN,18047,USA,39.50579763,-84.94696429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9462556.354,4807128.519,40526,156019,TAP156019,LIBERTY,IN,47353,TAP,IN SERVICE,UNION,18161,USA,39.594075,-85.00359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9698769.861,4798296.903,40527,156020,TAP156020,BRAZIL,IN,47834,TAP,IN SERVICE,CLAY,18021,USA,39.53291355,-87.12553203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,-999999,-999999,Y,Y
-9698646.293,4807832.652,40528,156021,TAP156021,CARBON,IN,47837,TAP,IN SERVICE,CLAY,18021,USA,39.598949,-87.124422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,-999999,-999999,Y,Y
-9616926.655,4831588.844,40529,156022,TAP156022,AVON,IN,46123,TAP,IN SERVICE,HENDRICKS,18063,USA,39.763188,-86.390322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9615919.367,4831598.121,40530,156023,TAP156023,AVON,IN,46123,TAP,IN SERVICE,HENDRICKS,18063,USA,39.76325206,-86.38127339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9621191.006,4831479.586,40531,156024,TAP156024,AVON,IN,46123,TAP,IN SERVICE,HENDRICKS,18063,USA,39.76243353,-86.42862932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9621732.296,4831471.126,40532,156025,TAP156025,AVON,IN,46123,TAP,IN SERVICE,HENDRICKS,18063,USA,39.76237511,-86.43349181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9664360.446,4843045.76,40533,156026,TAP156026,ROACHDALE,IN,46172,TAP,IN SERVICE,PUTNAM,18133,USA,39.842256,-86.816427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,-999999,-999999,Y,Y
-9595743.438,4405263.315,40534,156027,TAP156027,SCOTTSVILLE,KY,42164,TAP,IN SERVICE,ALLEN,21003,USA,36.75681061,-86.20002993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,4,161,161,N,N
-9611087.589,4431996.535,40535,156029,TAP156029,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,36.94897206,-86.33786878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,161,161,N,N
-9711462.283,4550604.013,40536,156030,TAP156030,OWENSBORO,KY,42301,TAP,IN SERVICE,DAVIESS,21059,USA,37.795692,-87.23955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9709239.789,4546393.692,40537,156031,TAP156031,OWENSBORO,KY,42301,TAP,IN SERVICE,DAVIESS,21059,USA,37.765799,-87.219585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9747121.144,4557589.808,40538,156032,TAP156032,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.845264,-87.559879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9737908.677,4554092.942,40539,156033,TAP156033,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.820454,-87.477122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9741286.111,4549015.066,40540,156034,TAP156034,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.784412,-87.507462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9747903.386,4551916.345,40541,156035,TAP156035,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.805007,-87.566906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9748617.946,4551837.164,40542,156036,TAP156036,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.804445,-87.573325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9740800.935,4541106.515,40543,156037,TAP156037,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.72824328,-87.50310359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9816618.429,4538907.232,40544,156038,TAP156038,SHAWNEETOWN,IL,62984,TAP,IN SERVICE,GALLATIN,17059,USA,37.71261579,-88.18418374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9797812.144,4532766.782,40545,156039,TAP156039,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.668966,-88.015244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9790885.623,4503115.132,40546,156040,TAP156040,STURGIS,KY,42459,TAP,IN SERVICE,CRITTENDEN,21055,USA,37.457824,-87.953022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9790878.053,4503167.72,40547,156041,TAP156041,STURGIS,KY,42459,TAP,IN SERVICE,CRITTENDEN,21055,USA,37.458199,-87.952954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9742283.533,4432829.675,40548,156042,TAP156042,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.954953,-87.516422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9761418.685,4438327.676,40549,156043,TAP156043,CERULEAN,KY,42215,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.99441025,-87.688316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,161,161,N,N
-9732099.776,4417013.702,40550,156044,TAP156044,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.84133324,-87.42493976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9731394.928,4417306.612,40551,156045,TAP156045,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.843439,-87.418608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,161,161,Y,Y
-9673479.405,4418695.489,40552,156046,TAP156046,RUSSELLVILLE,KY,42276,TAP,IN SERVICE,LOGAN,21141,USA,36.853423,-86.898344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9621470.271,4425956.243,40553,156047,TAP156047,BOWLING GREEN,KY,42104,TAP,IN SERVICE,WARREN,21227,USA,36.905596,-86.431138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9627976.895,4429056.305,40554,156048,TAP156048,BOWLING GREEN,KY,42104,TAP,IN SERVICE,WARREN,21227,USA,36.927861,-86.489588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9636458.862,4400859.15,40555,156049,TAP156049,FRANKLIN,KY,42134,TAP,IN SERVICE,SIMPSON,21213,USA,36.72510664,-86.56578281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,1/30/2019 0:00,3,69,69,N,N
-9637657.349,4403446.276,40556,156050,TAP156050,FRANKLIN,KY,42134,TAP,IN SERVICE,SIMPSON,21213,USA,36.743732,-86.576549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,161,161,N,N
-9637801.397,4407593.019,40557,156051,TAP156051,FRANKLIN,KY,42134,TAP,IN SERVICE,SIMPSON,21213,USA,36.773576,-86.577843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9654264.51,4431363.578,40558,156052,TAP156052,AUBURN,KY,42206,TAP,IN SERVICE,LOGAN,21141,USA,36.94442788,-86.72573366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9653970.442,4420944.731,40559,156053,TAP156053,AUBURN,KY,42206,TAP,IN SERVICE,LOGAN,21141,USA,36.869589,-86.723092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,N,N
-9637777.463,4407679.74,40560,156054,TAP156054,FRANKLIN,KY,42134,TAP,IN SERVICE,SIMPSON,21213,USA,36.7742,-86.577628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9621560.885,4431175.98,40561,156055,TAP156055,BOWLING GREEN,KY,42104,TAP,IN SERVICE,WARREN,21227,USA,36.943081,-86.431952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9624346.989,4431241.721,40562,156056,TAP156056,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.943553,-86.45698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9627038.583,4432751.943,40563,156057,TAP156057,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.954395,-86.481159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9627213.132,4432904.9,40564,156058,TAP156058,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.955493,-86.482727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9627059.623,4433389.694,40565,156059,TAP156059,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.958973,-86.481348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9625005.11,4436422.114,40566,156060,TAP156060,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.980737,-86.462892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9624962.141,4436862.614,40567,156061,TAP156061,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.983898,-86.462506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9627645.386,4437586.462,40568,156062,TAP156062,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.989092,-86.48661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9620338.708,4431669.331,40569,156063,TAP156063,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,36.946623,-86.420973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9617621.288,4436404.277,40570,156064,TAP156064,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,36.980609,-86.396562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9621536.395,4437813.772,40571,156065,TAP156065,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.990723,-86.431732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9621576.804,4438080.808,40572,156066,TAP156066,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.992639,-86.432095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9621567.008,4438092.377,40573,156067,TAP156067,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.992722,-86.432007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,N,N
-9407634.323,4585010.734,40574,156068,TAP156068,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.039524,-84.510217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9407480.204,4585200.033,40575,156069,TAP156069,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.04086328,-84.50883252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9407934.858,4586636.865,40576,156070,TAP156070,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.05102798,-84.51291675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9408014.145,4587115.399,40577,156071,TAP156071,LEXINGTON,KY,40508,TAP,IN SERVICE,FAYETTE,21067,USA,38.054413,-84.513629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9381586.28,4606845.205,40578,156072,TAP156072,PARIS,KY,40361,TAP,IN SERVICE,BOURBON,21017,USA,38.19383997,-84.27622345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9403822.744,4585487.647,40579,156073,TAP156073,LEXINGTON,KY,40505,TAP,IN SERVICE,FAYETTE,21067,USA,38.04289808,-84.475977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9399165.715,4581512.065,40580,156074,TAP156074,LEXINGTON,KY,40509,TAP,IN SERVICE,FAYETTE,21067,USA,38.01476672,-84.4341422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9398508.018,4581431.002,40581,156075,TAP156075,LEXINGTON,KY,40509,TAP,IN SERVICE,FAYETTE,21067,USA,38.014193,-84.428234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9431906.091,4588274.71,40582,156076,TAP156076,VERSAILLES,KY,40383,TAP,IN SERVICE,WOODFORD,21239,USA,38.062613,-84.728254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9554400.795,4601721.799,40583,156077,TAP156077,LOUISVILLE,KY,40216,TAP,IN SERVICE,JEFFERSON,21111,USA,38.15765938,-85.82864265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,138,138,Y,Y
-9537234.144,4609840.232,40584,156078,TAP156078,LOUISVILLE,KY,40205,TAP,IN SERVICE,JEFFERSON,21111,USA,38.214982,-85.674432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9537303.83,4609946.778,40585,156079,TAP156079,LOUISVILLE,KY,40205,TAP,IN SERVICE,JEFFERSON,21111,USA,38.215734,-85.675058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9529185.968,4614667.079,40586,156080,TAP156080,LOUISVILLE,KY,40222,TAP,IN SERVICE,JEFFERSON,21111,USA,38.249042,-85.602134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,-999999,-999999,N,N
-9529523.826,4614643.12,40587,156081,TAP156081,LOUISVILLE,KY,40222,TAP,IN SERVICE,JEFFERSON,21111,USA,38.24887298,-85.60516904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9529619.169,4614654.592,40588,156082,TAP156082,LOUISVILLE,KY,40222,TAP,IN SERVICE,JEFFERSON,21111,USA,38.24895391,-85.60602551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9519847.434,4588435.252,40589,156083,TAP156083,MT WASHINGTON,KY,40047,TAP,IN SERVICE,BULLITT,21029,USA,38.06374847,-85.51824452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9525259.841,4585074.763,40590,156084,TAP156084,MT WASHINGTON,KY,40047,TAP,IN SERVICE,BULLITT,21029,USA,38.039977,-85.566865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9530551.552,4583541.154,40591,156085,TAP156085,MT WASHINGTON,KY,40047,TAP,IN SERVICE,BULLITT,21029,USA,38.02912598,-85.61440125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9535995.477,4581640.391,40592,156086,TAP156086,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,38.01567493,-85.66330486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9538648.689,4581380.117,40593,156087,TAP156087,SHEPHERDSVILLE,KY,40165,TAP,IN SERVICE,BULLITT,21029,USA,38.01383286,-85.68713907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,3,69,69,Y,Y
-9316559.84,4520358.565,40594,156088,TAP156088,BEATTYVILLE,KY,41311,TAP,IN SERVICE,LEE,21129,USA,37.580683,-83.692081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9316571.752,4520453.38,40595,156089,TAP156089,BEATTYVILLE,KY,41311,TAP,IN SERVICE,LEE,21129,USA,37.581358,-83.692188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9320304.405,4521162.348,40596,156090,TAP156090,BEATTYVILLE,KY,41311,TAP,IN SERVICE,LEE,21129,USA,37.586405,-83.725719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,161,161,Y,Y
-9334965.137,4532759.858,40597,156091,TAP156091,IRVINE,KY,40336,TAP,IN SERVICE,ESTILL,21065,USA,37.66891677,-83.85741859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9378590.018,4543358.417,40598,156092,TAP156092,RICHMOND,KY,40475,TAP,IN SERVICE,MADISON,21151,USA,37.74424126,-84.24930756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,138,138,Y,Y
-9368498.449,4438644.1,40599,156093,TAP156093,CORBIN,KY,40701,TAP,IN SERVICE,LAUREL,21125,USA,36.99668049,-84.15865346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9360460.946,4430198.66,40600,156094,TAP156094,CORBIN,KY,40701,TAP,IN SERVICE,WHITLEY,21235,USA,36.93606389,-84.08645134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,4,69,69,Y,Y
-9359790.34,4431510.989,40601,156095,TAP156095,CORBIN,KY,40701,TAP,IN SERVICE,KNOX,21121,USA,36.9454862,-84.08042718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9324710.7,4555357.695,40602,156096,TAP156096,STANTON,KY,40380,TAP,IN SERVICE,POWELL,21197,USA,37.82942829,-83.76530142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9311559.451,4662220.742,40603,156097,TAP156097,MAYSVILLE,KY,41056,TAP,IN SERVICE,MASON,21161,USA,38.5837446,-83.64716174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9288510.649,4660387.912,40604,156098,TAP156098,VANCEBURG,KY,41179,TAP,IN SERVICE,LEWIS,21135,USA,38.57087312,-83.44011083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9329307.369,4571997.154,40605,156099,TAP156099,JEFFERSONVILLE,KY,40337,TAP,IN SERVICE,MONTGOMERY,21173,USA,37.947395,-83.806594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9344924.158,4562105.056,40606,156100,TAP156100,CLAY CITY,KY,40312,TAP,IN SERVICE,POWELL,21197,USA,37.877287,-83.946882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9368267.684,4564204.091,40607,156101,TAP156101,WINCHESTER,KY,40391,TAP,IN SERVICE,CLARK,21049,USA,37.89216902,-84.15658046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9413548.038,4709326.477,40608,156102,TAP156102,INDEPENDENCE,KY,41051,TAP,IN SERVICE,KENTON,21117,USA,38.91376368,-84.5633408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9413527.271,4709313.405,40609,156103,TAP156103,WALTON,KY,41094,TAP,IN SERVICE,KENTON,21117,USA,38.91367231,-84.56315425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9406040.028,4711893.434,40610,156104,TAP156104,LATONIA,KY,41015,TAP,IN SERVICE,KENTON,21117,USA,38.93170373,-84.49589521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9234571.26,4651723.143,40611,156105,TAP156105,GREENUP,KY,41144,TAP,IN SERVICE,GREENUP,21089,USA,38.5099915,-82.95556505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-9215838.594,4661297.777,40612,156106,TAP156106,IRONTON,OH,45638,TAP,IN SERVICE,LAWRENCE,39087,USA,38.57726315,-82.78728665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,69,Y,Y
-10055146.74,4740416.009,40613,156107,TAP156107,JERSEYVILLE,IL,62052,TAP,IN SERVICE,JERSEY,17083,USA,39.130738,-90.32692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10032468.4,4732018.743,40614,156108,TAP156108,BRIGHTON,IL,62012,TAP,IN SERVICE,MACOUPIN,17117,USA,39.072199,-90.123197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,Y,Y
-10012745.81,4731958.95,40615,156109,TAP156109,BUNKER HILL,IL,62014,TAP,IN SERVICE,MACOUPIN,17117,USA,39.071782,-89.946026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,Y,Y
-10010196.26,4731886.683,40616,156110,TAP156110,GILLESPIE,IL,62033,TAP,IN SERVICE,MACOUPIN,17117,USA,39.071278,-89.923123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,Y,Y
-9997782.359,4732923.704,40617,156111,TAP156111,SAWYERVILLE,IL,62085,TAP,IN SERVICE,MACOUPIN,17117,USA,39.07851,-89.811607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10080899.06,4723661.248,40618,156112,TAP156112,FIELDON,IL,62031,TAP,IN SERVICE,JERSEY,17083,USA,39.013889,-90.558257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,N,N
-10057525.08,4721600.668,40619,156113,TAP156113,DOW,IL,62022,TAP,IN SERVICE,JERSEY,17083,USA,38.999505,-90.348285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10056454.41,4721598.52,40620,156114,TAP156114,DOW,IL,62022,TAP,IN SERVICE,JERSEY,17083,USA,38.99949,-90.338667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10054584.25,4737249.326,40621,156115,TAP156115,JERSEYVILLE,IL,62052,TAP,IN SERVICE,JERSEY,17083,USA,39.10866814,-90.3218671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,Y,Y
-10060267.66,4838358.551,40622,156116,TAP156116,CHAPIN,IL,62628,TAP,IN SERVICE,MORGAN,17137,USA,39.809919,-90.372922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,138,138,Y,Y
-9977577.213,4839039.062,40623,156117,TAP156117,SPRINGFIELD,IL,62702,TAP,IN SERVICE,SANGAMON,17167,USA,39.81461478,-89.63010109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,69,69,Y,Y
-9986046.583,4834989.263,40624,156118,TAP156118,SPRINGFIELD,IL,62704,TAP,IN SERVICE,SANGAMON,17167,USA,39.78666491,-89.70618274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,69,69,Y,Y
-9983929.205,4835310.738,40625,156119,TAP156119,SPRINGFIELD,IL,62704,TAP,IN SERVICE,SANGAMON,17167,USA,39.788884,-89.687162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,69,69,Y,Y
-9983824.125,4828603.474,40626,156120,TAP156120,SPRINGFIELD,IL,62711,TAP,IN SERVICE,SANGAMON,17167,USA,39.74257004,-89.68621805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,69,69,Y,Y
-10002417.59,4633891.183,40627,156122,TAP156122,FREEBURG,IL,62243,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.384536,-89.853246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,138,138,Y,Y
-9903535.604,4539758.352,40628,156123,TAP156123,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.718664,-88.964974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,-999999,-999999,Y,Y
-9859215.472,4589505.913,40629,156124,TAP156124,MC LEANSBORO,IL,62859,TAP,IN SERVICE,HAMILTON,17065,USA,38.0713205,-88.56683948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9852739.853,4650699.694,40630,156125,TAP156125,JOHNSONVILLE,IL,62850,TAP,IN SERVICE,WAYNE,17191,USA,38.502797,-88.508668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9840952.931,4650405.151,40631,156126,TAP156126,CISNE,IL,62823,TAP,IN SERVICE,WAYNE,17191,USA,38.50072632,-88.40278428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9840854.634,4656687.78,40632,156127,TAP156127,CISNE,IL,62823,TAP,IN SERVICE,WAYNE,17191,USA,38.54488103,-88.40190126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9838700.238,4667482.967,40633,156128,TAP156128,CLAY CITY,IL,62824,TAP,IN SERVICE,CLAY,17025,USA,38.620687,-88.382548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9838613.632,4675566.959,40634,156129,TAP156129,CLAY CITY,IL,62824,TAP,IN SERVICE,CLAY,17025,USA,38.677402,-88.38177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9826828.126,4875990.39,40635,156130,TAP156130,CHAMPAIGN,IL,61822,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.069111,-88.275899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,138,138,Y,Y
-9826911.43,4880248.09,40636,156131,TAP156131,CHAMPAIGN,IL,61821,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.09837438,-88.27664733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,-999999,-999999,Y,Y
-9829021.788,4882296.688,40637,156132,TAP156132,CHAMPAIGN,IL,61821,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.11245,-88.295605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,-999999,-999999,Y,Y
-9903586.51,4892714.112,40638,156133,TAP156133,CLINTON,IL,61727,TAP,IN SERVICE,DE WITT,17039,USA,40.18398159,-88.96543129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,138,138,Y,Y
-10150133.88,4982429.429,40639,156134,TAP156134,BURLINGTON,IA,52601,TAP,IN SERVICE,DES MOINES,19057,USA,40.796893,-91.180204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,-999999,-999999,Y,Y
-10020419.64,4652187.853,40640,156135,TAP156135,BELLEVILLE,IL,62226,TAP,IN SERVICE,ST. CLAIR,17163,USA,38.51325802,-90.01496113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,138,138,Y,Y
-9841020.248,4646318.28,40641,156136,TAP156136,CISNE,IL,62823,TAP,IN SERVICE,WAYNE,17191,USA,38.471989,-88.403389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,69,69,Y,Y
-9826904.396,4637205.543,40642,156137,TAP156137,FAIRFIELD,IL,62837,TAP,IN SERVICE,WAYNE,17191,USA,38.40787045,-88.27658415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,69,69,Y,Y
-9802469.974,4640744.24,40643,156138,TAP156138,WEST SALEM,IL,62476,TAP,IN SERVICE,EDWARDS,17047,USA,38.432776,-88.057086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,69,69,Y,Y
-9802482.665,4634217.537,40644,156139,TAP156139,ALBION,IL,62806,TAP,IN SERVICE,EDWARDS,17047,USA,38.386834,-88.0572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,69,69,Y,Y
-9801512.404,4630609.331,40645,156140,TAP156140,ALBION,IL,62806,TAP,IN SERVICE,EDWARDS,17047,USA,38.361423,-88.048484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,69,69,Y,Y
-10032704.3,4704729.44,40646,156141,TAP156141,EAST ALTON,IL,62024,TAP,IN SERVICE,MADISON,17119,USA,38.8816244,-90.12531613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,138,138,Y,Y
-10032683.47,4704749.596,40647,156142,TAP156142,EAST ALTON,IL,62024,TAP,IN SERVICE,MADISON,17119,USA,38.88176535,-90.12512898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,138,138,Y,Y
-9756698.962,4138273.417,40648,156143,TAP156143,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.811347,-87.645918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9756777.442,4138424.052,40649,156144,TAP156144,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.812458,-87.646623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9758083.787,4136715.965,40650,156145,TAP156145,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.79985922,-87.65835809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,5/18/2020 0:00,3,161,161,N,N
-9758907.429,4136721.357,40651,156146,TAP156146,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.799899,-87.665757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9761766.114,4136106.314,40652,156147,TAP156147,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.795362,-87.691437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9761475.459,4139440.857,40653,156148,TAP156148,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.819957,-87.688826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9760618.855,4139436.383,40654,156149,TAP156149,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.819924,-87.681131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9760593.252,4139340.108,40655,156150,TAP156150,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.819214,-87.680901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,4,161,161,Y,Y
-9759398.237,4140725.319,40656,156151,TAP156151,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.829429,-87.670166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9759916.318,4140739.287,40657,156152,TAP156152,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.829532,-87.67482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9759097.897,4140722.606,40658,156153,TAP156153,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.829409,-87.667468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9761773.684,4145546.349,40659,156154,TAP156154,FLORENCE,AL,35633,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.864971,-87.691505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9759821.14,4145550.555,40660,156155,TAP156155,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.865002,-87.673965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9728265.96,4145389.648,40661,156156,TAP156156,ROGERSVILLE,AL,35652,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.863816,-87.3905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9728340.544,4143423.276,40662,156157,TAP156157,ROGERSVILLE,AL,35652,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.849321,-87.39117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9759797.985,4146660.819,40663,156158,TAP156158,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.873185,-87.673757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9758343.819,4146630.561,40664,156159,TAP156159,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.872962,-87.660694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9756791.023,4142619.327,40665,156160,TAP156160,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.843394,-87.646745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,161,Y,Y
-9639251.715,4128891.626,40666,156161,TAP156161,HUNTSVILLE,AL,35801,TAP,IN SERVICE,MADISON,1089,USA,34.74212262,-86.59087143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9638683.826,4131522.687,40667,156162,TAP156162,HUNTSVILLE,AL,35811,TAP,IN SERVICE,MADISON,1089,USA,34.761542,-86.58577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9637935.938,4131577.224,40668,156163,TAP156163,HUNTSVILLE,AL,35811,TAP,IN SERVICE,MADISON,1089,USA,34.76194448,-86.57905161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9638730.247,4132826.024,40669,156164,TAP156164,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.77116,-86.586187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,4,-999999,-999999,N,N
-9637787.865,4135778.295,40670,156165,TAP156165,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.79294219,-86.57772144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9637513.413,4136633.24,40671,156166,TAP156166,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.799249,-86.575256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9636733.398,4147551.769,40672,156167,TAP156167,MERIDIANVILLE,AL,35759,TAP,IN SERVICE,MADISON,1089,USA,34.879751,-86.568249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9637105.047,4140705.291,40673,156168,TAP156168,MERIDIANVILLE,AL,35759,TAP,IN SERVICE,MADISON,1089,USA,34.82928132,-86.57158759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9644990.966,4139825.556,40674,156169,TAP156169,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.822794,-86.642428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9640607.428,4128432.001,40675,156170,TAP156170,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.73872974,-86.60305001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9642100.419,4133840.96,40676,156171,TAP156171,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.77864896,-86.61646177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9642055.389,4135823.154,40677,156172,TAP156172,HUNTSVILLE,AL,35810,TAP,IN SERVICE,MADISON,1089,USA,34.79327312,-86.61605726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9643276.882,4127963.168,40678,156173,TAP156173,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.73526875,-86.62703012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,4,-999999,-999999,N,N
-9644698.752,4130896.278,40679,156174,TAP156174,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.756919,-86.639803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9646056.962,4133874.035,40680,156175,TAP156175,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.778893,-86.652004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9647665.194,4135866.244,40681,156176,TAP156176,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.793591,-86.666451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9647999.264,4135848.757,40682,156177,TAP156177,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.793462,-86.669452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9649036.713,4130898.786,40683,156178,TAP156178,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.75693751,-86.67877157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9648911.082,4129962.894,40684,156179,TAP156179,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.75003,-86.677643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9648987.781,4129230.359,40685,156180,TAP156180,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.744623,-86.678332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9650634.085,4129767.664,40686,156181,TAP156181,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.748589,-86.693121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9648009.839,4130903.459,40687,156182,TAP156182,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.756972,-86.669547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9643299.922,4126927.221,40688,156183,TAP156183,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.72762073,-86.6272371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9644274.291,4126935.249,40689,156184,TAP156184,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.72768,-86.63599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,N,N
-9645184.551,4127064.466,40690,156185,TAP156185,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.728634,-86.644167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9647007.853,4128449.917,40691,156186,TAP156186,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.738862,-86.660546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9648037.669,4129434.927,40692,156187,TAP156187,HUNTSVILLE,AL,35806,TAP,IN SERVICE,MADISON,1089,USA,34.746133,-86.669797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9655997.903,4127096.296,40693,156188,TAP156188,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.728869,-86.741305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9655944.581,4130458.638,40694,156189,TAP156189,HUNTSVILLE,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.753689,-86.740826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9656523.665,4130392.249,40695,156190,TAP156190,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.753199,-86.746028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9652974.814,4130662.011,40696,156191,TAP156191,HUNTSVILLE,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.75519001,-86.71414813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
-9656992.691,4127097.2,40697,156192,TAP156192,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.72887567,-86.75024133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,-999999,-999999,Y,Y
