X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9657044.529,4116501.362,40698,156193,TAP156193,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.650611,-86.750707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9655746.21,4117903.372,40699,156194,TAP156194,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.660971,-86.739044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9655715.931,4119068.961,40700,156195,TAP156195,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.669583,-86.738772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9656150.968,4120474.541,40701,156196,TAP156196,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.679967,-86.74268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9657156.962,4119382.44,40702,156197,RISER156197,MADISON,AL,35758,RISER,IN SERVICE,MADISON,1089,USA,34.671899,-86.751717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9657089.168,4119822.083,40703,156198,RISER156198,MADISON,AL,35758,RISER,IN SERVICE,MADISON,1089,USA,34.675147,-86.751108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9657170.654,4119135.689,40704,156199,TAP156199,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.670076,-86.75184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9657250.359,4118163.088,40705,156200,TAP156200,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.66289,-86.752556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9661069.174,4116611.784,40706,156201,RISER156201,MADISON,AL,35756,RISER,IN SERVICE,MADISON,1089,USA,34.651427,-86.786861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9661091.772,4115458.629,40707,156202,RISER156202,MADISON,AL,35756,RISER,IN SERVICE,MADISON,1089,USA,34.642905,-86.787064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9671569.051,4115278.806,40708,156203,TAP156203,HUNTSVILLE,AL,35671,TAP,IN SERVICE,LIMESTONE,1083,USA,34.641576,-86.881183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9678307.331,4108015.631,40709,156204,TAP156204,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.587879,-86.941714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9686901.641,4106788.049,40710,156205,TAP156205,DECATUR,AL,35603,TAP,IN SERVICE,MORGAN,1103,USA,34.5788,-87.018918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9686589.279,4112213.326,40711,156206,TAP156206,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.618917,-87.016112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9685054.406,4111718.929,40712,156207,TAP156207,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.615262,-87.002324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9684967.91,4110419.396,40713,156208,TAP156208,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.605654,-87.001547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9683409.549,4110183.798,40714,156209,TAP156209,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.603912,-86.987548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9683067.13,4111895.178,40715,156210,TAP156210,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.616565,-86.984472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9682719.702,4111571.223,40716,156211,TAP156211,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.61417,-86.981351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9680371.083,4109690.842,40717,156212,TAP156212,DECATUR,AL,35601,TAP,IN SERVICE,MORGAN,1103,USA,34.600267,-86.960253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-8544442.206,4909074.908,40718,156213,TAP156213,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29617143,-76.75603028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8544450.304,4909077.381,40719,156214,TAP156214,HARRISBURG,PA,17111,TAP,IN SERVICE,DAUPHIN,42043,USA,40.29618838,-76.75610303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8544843.37,4949763.92,40720,156215,TAP156215,LYKENS,PA,17048,TAP,IN SERVICE,DAUPHIN,42043,USA,40.574379,-76.759634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8513890.986,4873780.883,40721,156216,TAP156216,WEST HEMPFIELD TWP,PA,17512,TAP,IN SERVICE,LANCASTER,42071,USA,40.05392,-76.481584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8513890.049,4873795.195,40722,156217,TAP156217,WEST HEMPFIELD TWP,PA,17512,TAP,IN SERVICE,LANCASTER,42071,USA,40.05401841,-76.48157558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8512527.712,4870554.007,40723,156218,TAP156218,WEST HEMPFIELD TWP,PA,17512,TAP,IN SERVICE,LANCASTER,42071,USA,40.0317282,-76.4693375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,3,69,69,Y,Y
-8492455.873,4873471.03,40724,156219,RISER156219,LANCASTER,PA,17601,RISER,IN SERVICE,LANCASTER,42071,USA,40.0517894,-76.2890291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,138,138,N,N
-8496012.883,4873983.051,40725,156220,TAP156220,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,40.0553101,-76.32098227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,138,138,N,N
-8496019.77,4873978.899,40726,156221,TAP156221,LANCASTER,PA,17603,TAP,IN SERVICE,LANCASTER,42071,USA,40.05528155,-76.32104414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,138,138,N,N
-8394465.595,5026947.723,40727,156222,TAP156222,LONG POND,PA,18334,TAP,IN SERVICE,MONROE,42089,USA,41.09894988,-75.40876746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,3,69,69,Y,Y
-8390448.775,5019652.061,40728,156223,TAP156223,TANNERSVILLE,PA,18372,TAP,IN SERVICE,MONROE,42089,USA,41.04954346,-75.37268376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,3,69,69,Y,Y
-8409489.334,5087948.098,40729,156224,TAP156224,ARCHBALD,PA,18403,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.510592,-75.543728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,69,69,Y,Y
-8406855.069,5116571.819,40730,156225,TAP156225,UNION DALE,PA,18470,TAP,IN SERVICE,SUSQUEHANNA,42115,USA,41.702854,-75.520064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,69,69,Y,Y
-8521315.095,5005837.744,40731,156226,TAP156226,COOPER TWP,PA,17821,TAP,IN SERVICE,MONTOUR,42093,USA,40.95589081,-76.54827591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,69,69,Y,Y
-8515445.177,5009009.85,40732,156227,TAP156227,BLOOMSBURG,PA,17815,TAP,IN SERVICE,COLUMBIA,42037,USA,40.97740753,-76.49554554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,69,69,Y,Y
-8774839.123,4910319.604,40733,156228,TAP156228,RICHLAND TWP,PA,15904,TAP,IN SERVICE,CAMBRIA,42021,USA,40.304699,-78.825721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,115,115,Y,Y
-8918948.823,4967965.002,40734,156229,TAP156229,CRANBERRY TWP,PA,16066,TAP,IN SERVICE,BUTLER,42019,USA,40.6984545,-80.12028046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,3,138,138,Y,Y
-8979322.408,4895695.91,40735,156230,TAP156230,RAYLAND,WV,43943,TAP,IN SERVICE,BROOKE,54009,USA,40.20444233,-80.6626256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,69,69,Y,Y
-8935882.951,4937196.66,40736,156231,TAP156231,FINDLAY TWP,PA,15126,TAP,IN SERVICE,ALLEGHENY,42003,USA,40.48857434,-80.27240232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,2,138,138,Y,Y
-8944454.051,4964465.791,40737,156232,TAP156232,BEAVER,PA,15009,TAP,IN SERVICE,BEAVER,42007,USA,40.67461853,-80.34939782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,-999999,-999999,Y,Y
-8788642.048,5174452.304,40738,156233,TAP156233,RANDOLPH,NY,14772,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.08987833,-78.94971478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8788656.432,5173644.351,40739,156234,TAP156234,RANDOLPH,NY,14772,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.084492,-78.949844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8764274.792,5183411.003,40740,156235,TAP156235,SALAMANCA,NY,14779,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.149572,-78.73082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8764245.96,5183412.955,40741,156236,TAP156236,SALAMANCA,NY,14779,TAP,IN SERVICE,CATTARAUGUS,36009,USA,42.149585,-78.730561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,3,115,115,Y,Y
-8760860.556,5298100.136,40742,156237,TAP156237,DEPEW,NY,14043,TAP,IN SERVICE,ERIE,36029,USA,42.90879719,-78.7001494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8768458.513,5296175.266,40743,156238,TAP156238,BUFFALO,NY,14227,TAP,IN SERVICE,ERIE,36029,USA,42.896131,-78.768403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,1,115,115,Y,Y
-8763552.663,5299338.257,40744,156239,TAP156239,DEPEW,NY,14043,TAP,IN SERVICE,ERIE,36029,USA,42.916943,-78.724333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8768484.215,5299554.466,40745,156240,TAP156240,BUFFALO,NY,14225,TAP,IN SERVICE,ERIE,36029,USA,42.91836536,-78.76863389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8768489.57,5299532.749,40746,156241,TAP156241,BUFFALO,NY,14225,TAP,IN SERVICE,ERIE,36029,USA,42.91822249,-78.76868199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8767861.522,5305947.907,40747,156242,TAP156242,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,42.9604108,-78.76304014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8767844.14,5305979.577,40748,156243,TAP156243,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,42.960619,-78.762884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8772167.784,5311025.825,40749,156244,TAP156244,BUFFALO,NY,14226,TAP,IN SERVICE,ERIE,36029,USA,42.99378445,-78.80172396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,3,115,115,Y,Y
-8784822.936,5308849.085,40750,156245,TAP156245,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.97948046,-78.91540712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,115,Y,Y
-8784703.747,5308641.947,40751,156246,TAP156246,TONAWANDA,NY,14150,TAP,IN SERVICE,ERIE,36029,USA,42.97811912,-78.91433642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,115,Y,Y
-8206709.525,5270190.283,40752,156247,TAP156247,WATERVLIET,NY,12189,TAP,IN SERVICE,ALBANY,36001,USA,42.72488785,-73.72212599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,115,Y,Y
-8206712.886,5270202.977,40753,156248,TAP156248,WATERVLIET,NY,12189,TAP,IN SERVICE,ALBANY,36001,USA,42.72497163,-73.72215618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,115,115,Y,Y
-8257038.008,4963670.763,40754,156249,NORTH AVENUE,ELIZABETH,NJ,7201,SUBSTATION,IN SERVICE,UNION,34039,USA,40.66920176,-74.17423444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.burnsmcd.com/projects/bergen-linden-corridor-project",4/26/2018 0:00,IMAGERY,4/26/2018 0:00,2,345,345,N,N
-8248897.669,4995990.025,40755,156250,SADDLE BROOK,SADDLE BROOK,NJ,7663,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.88904805,-74.10110854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",4/27/2018 0:00,IMAGERY,4/30/2018 0:00,2,230,230,N,N
-8242787.792,5013505.002,40756,156251,HILLSDALE,HILLSDALE,NJ,7642,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.00788658,-74.04622258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",4/30/2018 0:00,IMAGERY,4/30/2018 0:00,2,230,230,N,N
-8264924.003,4998601.024,40757,156252,JACKSON ROAD,TOTOWA,NJ,7512,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,40.90677715,-74.24507554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20170209/20170209-pjm-teac-board-whitepaper-february-2017.ashx",4/30/2018 0:00,IMAGERY,4/30/2018 0:00,2,230,230,N,N
-8092423.765,5166843.816,40758,156253,TAP156253,AGAWAM,MA,1030,TAP,IN SERVICE,HAMPDEN,25013,USA,42.03913724,-72.69547954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/30/2018 0:00,IMAGERY,4/30/2018 0:00,3,115,115,N,N
-7950573.593,5137412.518,40759,156254,TAP156254,PROVIDENCE,RI,2908,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.84247785,-71.42121776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,3,115,115,N,N
-7950557.35,5137408.84,40760,156255,TAP156255,PROVIDENCE,RI,2908,TAP,IN SERVICE,PROVIDENCE,44007,USA,41.84245324,-71.42107185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,3,115,115,N,N
-8031700.722,5282080.365,40761,156256,TAP156256,FITZWILLIAM,NH,3447,TAP,IN SERVICE,CHESHIRE,33005,USA,42.80330329,-72.14999516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/1/2018 0:00,IMAGERY,5/1/2018 0:00,3,115,115,Y,Y
-8424505.627,4544544.569,40762,156257,TAP156257,GREENBUSH,VA,23357,TAP,IN SERVICE,ACCOMACK,51001,USA,37.75266654,-75.67862166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,69,69,Y,Y
-8376397.847,4632156.515,40763,156258,TAP156258,BERLIN,MD,21811,TAP,IN SERVICE,WORCESTER,24047,USA,38.37232023,-75.24646212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,69,69,N,N
-8376302.788,4661867.717,40764,156259,RISER156259,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.58126557,-75.24560818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,3/3/2020 0:00,1,138,138,Y,Y
-8375873.455,4662542.529,40765,156260,RISER156260,DAGSBORO,DE,19939,RISER,IN SERVICE,SUSSEX,10005,USA,38.58600418,-75.24175142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,3/3/2020 0:00,1,138,138,Y,Y
-10005994.99,4541858.078,40766,156261,TAP156261,PERRYVILLE,MO,63775,TAP,IN SERVICE,PERRY,29157,USA,37.73358293,-89.88538235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,-999999,-999999,Y,Y
-10331857.07,4595295.253,40767,156262,TAP156262,CAMDENTON,MO,65020,TAP,IN SERVICE,CAMDEN,29029,USA,38.11225086,-92.81265121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,3,161,161,Y,Y
-10399762.92,4388902.248,40768,156263,TAP156263,KIMBERLING CITY,MO,65686,TAP,IN SERVICE,STONE,29209,USA,36.63896727,-93.42265979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,3,69,69,Y,Y
-10504632.02,4415285.525,40769,156264,TAP156264,NEOSHO,MO,64850,TAP,IN SERVICE,NEWTON,29145,USA,36.828908,-94.364715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,3,-999999,-999999,Y,Y
-10907339.23,4085658.862,40770,156265,TAP156265,COMANCHE,OK,73529,TAP,IN SERVICE,STEPHENS,40137,USA,34.42237651,-97.98229543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,69,69,Y,Y
-10907349.2,4079396.545,40771,156266,TAP156266,COMANCHE,OK,73529,TAP,IN SERVICE,STEPHENS,40137,USA,34.375959,-97.982385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,69,69,N,N
-10805323.04,4069160.041,40772,156267,TAP156267,ARDMORE,OK,73401,TAP,IN SERVICE,CARTER,40019,USA,34.30002863,-97.06586838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,Y,Y
-10813918.2,4051073.248,40773,156268,TAP156268,ARDMORE,OK,73401,TAP,IN SERVICE,CARTER,40019,USA,34.1657,-97.14308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,-999999,-999999,Y,Y
-10740210.78,4012969.7,40774,156269,TAP156269,CALERA,OK,74730,TAP,IN SERVICE,BRYAN,40013,USA,33.882009,-96.480955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,Y,Y
-10851875.6,4201538.37,40775,156270,TAP156270,NORMAN,OK,73072,TAP,IN SERVICE,CLEVELAND,40027,USA,35.27663351,-97.48405712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,Y,Y
-10864911.52,4222194.05,40776,156271,TAP156271,OKLAHOMA CITY,OK,73119,TAP,IN SERVICE,OKLAHOMA,40109,USA,35.42797237,-97.60116079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,3,138,138,N,N
-10609714.71,4269479.514,40777,156272,TAP156272,MUSKOGEE,OK,74403,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.77335134,-95.30868885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2018 0:00,IMAGERY,5/8/2018 0:00,3,69,69,Y,Y
-9194068.563,3892853.919,40778,156273,TAP156273,DAVISBORO,GA,31018,TAP,IN SERVICE,WASHINGTON,13303,USA,32.98153967,-82.59172313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,3,-999999,-999999,N,N
-9046800.4,3280457.361,40779,156274,RISER156274,ST CLOUD,FL,34769,RISER,IN SERVICE,OSCEOLA,12097,USA,28.24942686,-81.26879072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,69,69,Y,Y
-9563341.32,3625579.757,40780,156275,TAP156275,WESTVILLE,FL,32464,TAP,IN SERVICE,HOLMES,12059,USA,30.94477928,-85.90895675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,3,115,115,N,N
-10304758.66,5744131.7,40781,156276,TAP156276,GRANTSBURG,WI,54840,TAP,IN SERVICE,BURNETT,55013,USA,45.773533,-92.569222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10300584.73,5743931.246,40782,156277,TAP156277,GRANTSBURG,WI,54840,TAP,IN SERVICE,BURNETT,55013,USA,45.772277,-92.531727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10309326.09,5685229.928,40783,156278,UNKNOWN156278,SAINT CROIX FALLS,WI,54024,SUBSTATION,IN SERVICE,POLK,55095,USA,45.40325,-92.610252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,161,161,N,N
-10293661.44,5684141.711,40784,156279,TAP156279,SAINT CROIX FALLS,WI,54024,TAP,IN SERVICE,POLK,55095,USA,45.396386,-92.469534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10293524.29,5691499.894,40785,156280,TAP156280,CENTURIA,WI,54824,TAP,IN SERVICE,POLK,55095,USA,45.442782,-92.468302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10295789.09,5702511.034,40786,156281,TAP156281,MILLTOWN,WI,54858,TAP,IN SERVICE,POLK,55095,USA,45.51214,-92.488647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10295742.67,5706140.355,40787,156282,TAP156282,MILLTOWN,WI,54858,TAP,IN SERVICE,POLK,55095,USA,45.534982,-92.48823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10295295.5,5718425.074,40788,156283,TAP156283,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.61223,-92.484213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10293586.85,5718462.79,40789,156284,TAP156284,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.612467,-92.468864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10293594.2,5723052.446,40790,156285,TAP156285,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.6413,-92.46893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10285421.12,5733835.877,40791,156286,TAP156286,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.708985,-92.39551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10285546.47,5745898.154,40792,156287,TAP156287,SIREN,WI,54872,TAP,IN SERVICE,BURNETT,55013,USA,45.7846,-92.396636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10284383.07,5746557.043,40793,156288,TAP156288,SIREN,WI,54872,TAP,IN SERVICE,BURNETT,55013,USA,45.78872744,-92.386185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10284243.59,5759694.688,40794,156289,TAP156289,WEBSTER,WI,54893,TAP,IN SERVICE,BURNETT,55013,USA,45.870961,-92.384932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10282608.53,5761317.601,40795,156290,TAP156290,WEBSTER,WI,54893,TAP,IN SERVICE,BURNETT,55013,USA,45.881111,-92.370244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10281754.15,5770293.102,40796,156291,TAP156291,DANBURY,WI,54830,TAP,IN SERVICE,BURNETT,55013,USA,45.937212,-92.362569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10309368.73,5685241.343,40797,156292,TAP156292,SAINT CROIX FALLS,WI,54024,TAP,IN SERVICE,POLK,55095,USA,45.403322,-92.610635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,2,161,161,Y,Y
-10300149.47,5746224.285,40798,156293,TAP156293,SIREN,WI,54872,TAP,IN SERVICE,BURNETT,55013,USA,45.786643,-92.527817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-10289990.12,5745888.736,40799,156294,TAP156294,SIREN,WI,54872,TAP,IN SERVICE,BURNETT,55013,USA,45.784541,-92.436554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,Y,Y
-8121481.11,5293240.17,40800,156295,TAP156295,WILMINGTON,VT,5363,TAP,IN SERVICE,BENNINGTON,50003,USA,42.87681223,-72.95650611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,69,69,N,N
-9797876.917,3666226.786,40801,156296,TAP156296,MC INTOSH,AL,36553,TAP,IN SERVICE,WASHINGTON,1129,USA,31.25743103,-88.01582587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-9480071.08,3747271.738,40802,156297,TAP156297,EUFAULA,AL,36027,TAP,IN SERVICE,BARBOUR,1005,USA,31.87773206,-85.16092746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-9752937.27,3760395.718,40803,156298,TAP156298,PINE HILL,AL,36769,TAP,IN SERVICE,WILCOX,1131,USA,31.97779111,-87.61212614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-9747856.858,3767542.594,40804,156299,TAP156299,PINE HILL,AL,36769,TAP,IN SERVICE,WILCOX,1131,USA,32.03223407,-87.56648803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,3,115,115,Y,Y
-7553221.369,5826336.541,40805,156300,TAP156300,MONTICELLO,ME,4760,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.286227,-67.851742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7553347.939,5847892.982,40806,156301,TAP156301,BRIDGEWATER,ME,4735,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.419883,-67.852879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-10300170.45,5745004.456,40807,156302,UNKNOWN156302,SIREN,WI,54872,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.77900117,-92.52800545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,2,69,69,Y,Y
-7559492.107,5872710.198,40808,156303,TAP156303,WESTFIELD,ME,4787,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.573352,-67.908073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7560919.557,5884187.684,40809,156304,TAP156304,EASTON,ME,4740,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.644182,-67.920896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7570706.544,5893173.219,40810,156305,TAP156305,PRESQUE ISLE,ME,4769,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.699569,-68.008814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7571953.99,5893169.323,40811,156306,TAP156306,PRESQUE ISLE,ME,4769,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.699545,-68.02002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7587735.866,5890294.71,40812,156307,TAP156307,MAPLETON TOWN OF,ME,4757,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.681832,-68.161791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7558040.835,5928039.489,40813,156308,TAP156308,LIMESTONE,ME,4750,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.913948,-67.895036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7568557.187,5921628.101,40814,156309,TAP156309,CARIBOU,ME,4736,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.874591,-67.989506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7606130.41,5964008.795,40815,156310,TAP156310,SINCLAIR,ME,4779,TAP,IN SERVICE,AROOSTOOK,23003,USA,47.134214,-68.327032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-9517424.75,5200441.68,40816,156311,TAP156311,KALAMAZOO,MI,49048,TAP,IN SERVICE,KALAMAZOO,26077,USA,42.26289585,-85.49648118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,138,138,Y,Y
-9477572.96,5214908.05,40817,156312,TAP156312,PENNFIELD TWP,MI,49014,TAP,IN SERVICE,CALHOUN,26025,USA,42.35899684,-85.13848646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,138,138,N,N
-9462705.634,5367144.162,40818,156313,TAP156313,EDMORE,MI,48829,TAP,IN SERVICE,MONTCALM,26117,USA,43.361405,-85.004931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,138,138,Y,Y
-10413204.89,5635347.632,40819,156314,TAP156314,HAMEL,MN,55340,TAP,IN SERVICE,HENNEPIN,27053,USA,45.08775704,-93.54341106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,N,N
-10210263.14,4412350.354,40820,156315,TAP156315,PEACE VALLEY,MO,65788,TAP,IN SERVICE,HOWELL,29091,USA,36.80780011,-91.72035432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-8831214.851,4137226.999,40821,156316,TAP156316,MAXTON,NC,28364,TAP,IN SERVICE,ROBESON,37155,USA,34.80362879,-79.33215278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-8776757.672,4141919.647,40822,156317,TAP156317,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,BLADEN,37017,USA,34.83823536,-78.84295562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-8695766.538,4164343.46,40823,156318,TAP156318,WARSAW,NC,28398,TAP,IN SERVICE,DUPLIN,37061,USA,35.00340191,-78.11539988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-8865103.296,4184183.391,40824,156319,TAP156319,JACKSON SPRINGS,NC,27281,TAP,IN SERVICE,RICHMOND,37153,USA,35.149259,-79.63657786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,230,230,Y,Y
-8901801.762,4209131.945,40825,156320,TAP156320,MT GILEAD,NC,27306,TAP,IN SERVICE,MONTGOMERY,37123,USA,35.33230264,-79.96624579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-8741788.307,4255451.817,40826,156321,TAP156321,CLAYTON,NC,27520,TAP,IN SERVICE,WAKE,37183,USA,35.67104682,-78.52882047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-11215666.37,5913834.531,40827,156322,TAP156322,BISMARCK,ND,58501,TAP,IN SERVICE,BURLEIGH,38015,USA,46.82671043,-100.7520452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-11214339.81,5922726.872,40828,156323,TAP156323,BISMARCK,ND,58503,TAP,IN SERVICE,BURLEIGH,38015,USA,46.88133797,-100.7401285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,115,115,Y,Y
-8598266.373,5173892.895,40829,156324,TAP156324,ADDISON,NY,14801,TAP,IN SERVICE,STEUBEN,36101,USA,42.086149,-77.239541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2018 0:00,IMAGERY,6/4/2018 0:00,3,-999999,-999999,Y,Y
-10484565.57,5658274.136,40830,156325,UNKNOWN156325,ANNANDALE,MN,55302,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.232979,-94.184455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10433902.27,5665873.246,40831,156326,UNKNOWN156326,MONTICELLO,MN,55362,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.2810319,-93.72933883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/12/2020 0:00,1,-999999,-999999,N,N
-10543711.06,5729244.175,40832,156327,UNKNOWN156327,FREEPORT,MN,56331,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.680174,-94.715768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10612676.16,5730207.709,40833,156328,UNKNOWN156328,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.686221,-95.335292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10847628.52,5055726.155,40834,156329,UNKNOWN156329,SHELBY,NE,68662,SUBSTATION,IN SERVICE,POLK,31143,USA,41.293476,-97.445905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-11091868.83,5072206.572,40835,156330,UNKNOWN156330,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.404614,-99.639953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10733908.43,5078129.538,40836,156331,UNKNOWN156331,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.44451,-96.42434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10766126.96,5137861.426,40837,156332,UNKNOWN156332,WEST POINT,NE,68788,SUBSTATION,IN SERVICE,CUMING,31039,USA,41.845482,-96.713764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10911380.53,5138691.113,40838,156333,UNKNOWN156333,PETERSBURG,NE,68652,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.851034,-98.018599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10864879.26,5172345.187,40839,156334,UNKNOWN156334,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.07583,-97.600871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10871374.75,5185389.267,40840,156335,UNKNOWN156335,PIERCE,NE,68767,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.162746,-97.659221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10869056.64,5250746.395,40841,156336,UNKNOWN156336,BLOOMFIELD,NE,68718,SUBSTATION,IN SERVICE,KNOX,31107,USA,42.596441,-97.638397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11036688.32,5251103.736,40842,156337,UNKNOWN156337,STUART,NE,68780,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.598804,-99.144258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11218884.7,5033692.253,40843,156338,UNKNOWN156338,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.144591,-100.780956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10873539.36,5057880.514,40844,156339,UNKNOWN156339,SILVER CREEK,NE,68663,SUBSTATION,IN SERVICE,MERRICK,31121,USA,41.308015,-97.678666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10736818.99,5075821.886,40845,156340,UNKNOWN156340,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.428969,-96.450486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10833047.34,5076743.633,40846,156341,UNKNOWN156341,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.435177,-97.31492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10850302.53,5133428.632,40847,156342,UNKNOWN156342,MADISON,NE,68748,SUBSTATION,IN SERVICE,MADISON,31119,USA,41.815811,-97.469926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10970217.22,5143769.435,40848,156343,UNKNOWN156343,BARTLETT,NE,68622,SUBSTATION,IN SERVICE,WHEELER,31183,USA,41.885006,-98.547138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10882204.69,5220324.666,40849,156344,UNKNOWN156344,PLAINVIEW,NE,68769,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.394942,-97.756508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10754521.24,5044091.078,40850,156345,UNKNOWN156345,WAHOO,NE,68066,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.214899,-96.609508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9393863.381,4924040.305,40851,156346,UNKNOWN156346,MINSTER,OH,45865,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.39862985,-84.38651052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,0,-999999,-999999,N,N
-10070251.01,4093656.748,40852,156347,UNKNOWN156347,DUNDEE,MS,38626,SUBSTATION,IN SERVICE,TUNICA,28143,USA,34.48162094,-90.46260396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9760038.094,5150613.792,40853,156348,UNKNOWN156348,CHICAGO,IL,60614,SUBSTATION,IN SERVICE,COOK,17031,USA,41.93076353,-87.67591394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9732056.717,5572820.035,40854,156349,UNKNOWN156349,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.6898109,-87.42455295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-9796869.426,5325477.15,40855,156350,UNKNOWN156350,MILWAUKEE,WI,53222,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,43.08866391,-88.00677542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8905426.671,4921577.212,40856,156351,UNKNOWN156351,PITTSBURGH,PA,15234,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.38177735,-79.9988089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8891617.347,4992679.932,40857,156352,UNKNOWN156352,BUTLER,PA,16002,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.86656515,-79.87475764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8565341.602,4908841.172,40858,156353,UNKNOWN156353,EAST PENNSBORO TWP,PA,17025,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.29456996,-76.94377275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8887570.523,4905996.873,40859,156354,UNKNOWN156354,ELIZABETH TWP,PA,15037,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.27507882,-79.83840439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8562908.659,5050557.482,40860,156355,UNKNOWN156355,MONTOURSVILLE,PA,17754,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.25858125,-76.92191725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8906705.443,4968130.767,40861,156356,UNKNOWN156356,MARS,PA,16046,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.69958345,-80.01029631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8598266.699,5173808.564,40862,156357,UNKNOWN156357,ADDISON,NY,14801,SUBSTATION,IN SERVICE,STEUBEN,36101,USA,42.08558679,-77.23954393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,Y,Y
-8877220.6,4954181.431,40863,156358,UNKNOWN156358,BRACKENRIDGE,PA,15014,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.60451406,-79.74542945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8875447.329,4954438.699,40864,156359,UNKNOWN156359,HARRISON TWP,PA,15014,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.60626865,-79.72949989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-8874251.689,4956355.248,40865,156360,UNKNOWN156360,NATRONA HEIGHTS,PA,15065,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.61933826,-79.71875927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8401441.289,5346258.896,40866,156361,LEVITT,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.22484818,-75.47143118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",10/9/2017 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-8401523.732,5344139.474,40867,156362,CAMDEN WIRE,ROME,NY,13440,SUBSTATION,IN SERVICE,ONEIDA,36065,USA,43.21097336,-75.47217178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",10/9/2017 0:00,IMAGERY,3/5/2019 0:00,1,115,115,N,N
-8449412.366,5046791.921,40868,156363,UNKNOWN156363,WILKES-BARRE,PA,18702,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,41.23314745,-75.9023627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8809954.292,5137485.354,40869,156364,UNKNOWN156364,WARREN,PA,16365,SUBSTATION,IN SERVICE,WARREN,42123,USA,41.84296529,-79.14116593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8804581.363,5035818.828,40870,156365,UNKNOWN156365,BROOKVILLE,PA,15825,SUBSTATION,IN SERVICE,JEFFERSON,42065,USA,41.15897522,-79.09290008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8019867.76,5488046.47,40871,156366,WELLS RIVER,WELLS RIVER,VT,5081,SUBSTATION,IN SERVICE,ORANGE,50017,USA,44.14588772,-72.04369785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/9/2017 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8212545.82,5325673.876,40872,156367,UNKNOWN156367,SARATOGA SPRINGS,NY,12866,SUBSTATION,NOT AVAILABLE,SARATOGA,36091,USA,43.08995449,-73.77455432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8298183.536,4944139.753,40873,156368,UNKNOWN156368,FRANKLIN TWP,NJ,8873,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.53599282,-74.54385101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8370375.627,4858027.509,40874,156369,UNKNOWN156369,PHILADELPHIA,PA,19104,SUBSTATION,IN SERVICE,PHILADELPHIA,42101,USA,39.94551283,-75.19236359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9196069.185,3257641.532,40875,156370,UNKNOWN156370,TAMPA,FL,33626,SUBSTATION,NOT AVAILABLE,HILLSBOROUGH,12057,USA,28.06872758,-82.60969503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/17/2017 0:00,0,-999999,-999999,N,N
-9399671.104,4742361.325,40876,156371,UNKNOWN156371,CINCINNATI,OH,45208,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.14429225,-84.43868218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10436295.95,4974087.257,40877,156372,LEON,LEON,IA,50144,SUBSTATION,IN SERVICE,DECATUR,19053,USA,40.74013765,-93.75084164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-8770799.488,4822129.415,40878,156373,UNKNOWN156373,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.69783681,-78.78943234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9321318.131,5312457.707,40879,156374,UNKNOWN156374,FLINT,MI,48532,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.00319195,-83.73482545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8408960.353,4829679.472,40880,156375,BRANDYWINE,WILMINGTON,DE,19802,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.75000195,-75.53897608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjmsettlement.com/pub/account/trans-fac/dpl.xls",10/9/2017 0:00,IMAGERY,3/12/2019 0:00,3,138,138,Y,Y
-8776541.659,4806297.792,40881,156376,UNKNOWN156376,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.58832428,-78.84101514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8380524.229,4682472.762,40882,156377,HARBESON,HARBESON,DE,19951,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.7258156,-75.28353004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/20/2020 0:00,2,-999999,-999999,N,N
-9569848.601,3816647.532,40883,156378,UNKNOWN156378,SHORTER,AL,36075,SUBSTATION,IN SERVICE,MACON,1087,USA,32.40542595,-85.96741265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9263632.582,5261493.621,40884,156379,UNKNOWN156379,AUBURN HILLS,MI,48326,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.66747027,-83.21662735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8365924.714,4684973.079,40885,156380,UNKNOWN156380,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.74333616,-75.15238037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8996757.814,4243503.7,40886,156381,UNKNOWN156381,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.58380522,-80.81925051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10214449.51,4574552.136,40887,156382,UNKNOWN156382,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.965492,-91.75796111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9924332.978,4203875.311,40888,156383,UNKNOWN156383,WHITEVILLE,TN,38075,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.2937699,-89.15179999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,Y,Y
-10444675.42,5092661.804,40889,156384,UNKNOWN156384,WEST DES MOINES,IA,50266,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.54229278,-93.82611571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,161,161,Y,Y
-9271313.097,5032219.427,40890,156385,UNKNOWN156385,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.1346269,-83.28562259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9257627.686,5029563.499,40891,156386,UNKNOWN156386,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.11665495,-83.16268445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9270873.654,5257534.688,40892,156387,UNKNOWN156387,PONTIAC,MI,48342,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.64131479,-83.28167501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
