X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8835551.695,4587918.5,40893,156388,UNKNOWN156388,CRAIGSVILLE,VA,24430,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.06009356,-79.37111131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9387787.851,4304925.055,40894,156389,UNKNOWN156389,OLIVER SPRINGS,TN,37840,SUBSTATION,IN SERVICE,ANDERSON,47001,USA,36.03127091,-84.3319331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-9685517.248,3595705.411,40895,156390,UNKNOWN156390,MILTON,FL,32570,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.714335,-87.00648178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9705812.423,5103712.218,40896,156391,UNKNOWN156391,PORTAGE,IN,46368,SUBSTATION,IN SERVICE,PORTER,18127,USA,41.61654853,-87.18879645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9843464,5433320.413,40897,156392,EAST SCOTT ST,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.79206802,-88.4253416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9181056.847,4132960.039,40898,156393,UNKNOWN156393,PIEDMONT,SC,29673,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.7721489,-82.4748369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,Y,Y
-9188961.617,4371141.602,40899,156394,UNKNOWN156394,KINGSPORT,TN,37660,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.51083887,-82.54584666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9099794.684,4567525.107,40900,156395,UNKNOWN156395,BIM,WV,25021,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.91570866,-81.74484647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9101142.254,4577869.275,40901,156396,UNKNOWN156396,MADISON,WV,25130,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.98898072,-81.7569519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9093204.437,4568646.496,40902,156397,UNKNOWN156397,BIM,WV,25021,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.92365545,-81.68564528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,-999999,-999999,N,N
-9108046.201,4575836.174,40903,156398,HEWETT,JEFFREY,WV,25114,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.97458519,-81.8189711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/westvirginia/BlairDanville/docs/Blair-Danville_Factsheet_V6.pdf",10/9/2017 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9061446.846,4985481.208,40904,156399,STADIUM PARK,CANTON,OH,44708,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81764344,-81.40036198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/StadiumPark/docs/StadiumPark_Factsheet_V3.pdf",10/9/2017 0:00,IMAGERY,9/20/2018 0:00,2,69,69,Y,Y
-8911487.783,4921403.809,40905,156400,UNKNOWN156400,PITTSBURGH,PA,15243,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.38059076,-80.0532568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8896083.257,4844046.489,40906,156401,UNKNOWN156401,MASONTOWN,PA,15461,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,39.84915805,-79.91487559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8620254.919,4781493.259,40907,156402,UNKNOWN156402,FREDERICK,MD,21702,SUBSTATION,IN SERVICE,FREDERICK,24021,USA,39.41639464,-77.43706746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9424824.898,5158611.799,40908,156403,UNKNOWN156403,JONESVILLE,MI,49250,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,41.98419215,-84.66464256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9704123.89,4642365.612,40909,156404,CATO,WINSLOW,IN,47598,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.44418445,-87.17362809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,2,138,69,Y,Y
-9831651.574,4576138.94,40910,156405,UNKNOWN156405,NORRIS CITY,IL,62869,SUBSTATION,IN SERVICE,WHITE,17193,USA,37.97672912,-88.31922877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8972591.202,4934120.529,40911,156406,UNKNOWN156406,TORONTO,OH,43964,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.4675549,-80.60215815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10793539.37,4957598.311,40912,156407,UNKNOWN156407,CRETE,NE,68333,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.62781376,-96.96001382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9338626.188,5211555.572,40913,156408,UNKNOWN156408,DEXTER,MI,48130,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.33673919,-83.89030638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11246709.69,5167114.325,40914,156409,UNKNOWN156409,MULLEN,NE,69152,SUBSTATION,IN SERVICE,HOOKER,31091,USA,42.04094196,-101.0309121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11262127.13,4989196.329,40915,156410,UNKNOWN156410,WALLACE,NE,69169,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.84289549,-101.1694094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,-999999,-999999,Y,Y
-11244329.25,4892581.757,40916,156411,UNKNOWN156411,TRENTON,NE,69044,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.18307324,-101.0095283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,3,69,69,Y,Y
-8683258.583,4215439.514,40917,156412,UNKNOWN156412,GOLDSBORO,NC,27530,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.37851483,-78.00303901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9756844.68,4142604.047,40918,156413,UNKNOWN156413,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.84328134,-87.64722701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,161,161,Y,Y
-10906356.24,5028638.963,40919,156414,UNKNOWN156414,CENTRAL CITY,NE,68826,SUBSTATION,IN SERVICE,MERRICK,31121,USA,41.11039771,-97.97346504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10059578.72,4324208.1,40920,156415,UNKNOWN156415,MARMADUKE,AR,72443,SUBSTATION,IN SERVICE,GREENE,5055,USA,36.17123067,-90.36673312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9454271.086,5427639.472,40921,156416,UNKNOWN156416,LAKE,MI,48632,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.75521836,-84.92916217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9502537.205,4892134.614,40922,156417,UNKNOWN156417,MUNCIE,IN,47302,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.18000443,-85.36274409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9442874.46,5242605.531,40923,156418,UNKNOWN156418,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.54258344,-84.82678454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9465880.406,5228712.499,40924,156419,UNKNOWN156419,BELLEVUE TWP,MI,49021,SUBSTATION,IN SERVICE,EATON,26045,USA,42.45056383,-85.03345046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9426483.764,5238640.838,40925,156420,UNKNOWN156420,EATON RAPIDS,MI,48827,SUBSTATION,IN SERVICE,EATON,26045,USA,42.51633735,-84.6795444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9423395.136,5239161.104,40926,156421,UNKNOWN156421,EATON RAPIDS,MI,48827,SUBSTATION,IN SERVICE,EATON,26045,USA,42.51978212,-84.65179879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9293180.531,5368078.884,40927,156422,UNKNOWN156422,VASSAR,MI,48768,SUBSTATION,IN SERVICE,TUSCOLA,26157,USA,43.36750945,-83.48206109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9327751.078,5350076.774,40928,156423,UNKNOWN156423,BIRCH RUN,MI,48415,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.249834,-83.7926136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9322785.118,5310181.3,40929,156424,UNKNOWN156424,FLINT TWP,MI,48532,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.98823523,-83.74800362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11029540.93,4062023.564,40930,156425,UNKNOWN156425,DAVIDSON,OK,73530,SUBSTATION,IN SERVICE,TILLMAN,40141,USA,34.2470524,-99.08005196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9860354.507,4870383.785,40931,156426,MONTICELLO,MONTICELLO,IL,61856,SUBSTATION,IN SERVICE,PIATT,17147,USA,40.03055736,-88.57707161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/21/2020 0:00,3,-999999,-999999,N,N
-9775734.745,5141885.227,40932,156427,UNKNOWN156427,FOREST PARK,IL,60130,SUBSTATION,IN SERVICE,COOK,17031,USA,41.87240349,-87.81691935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9768864.36,5141176.812,40933,156428,UNKNOWN156428,CHICAGO,IL,60644,SUBSTATION,IN SERVICE,COOK,17031,USA,41.86766462,-87.75520163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9768720.028,5148474.548,40934,156429,UNKNOWN156429,CHICAGO,IL,60639,SUBSTATION,IN SERVICE,COOK,17031,USA,41.91646527,-87.75390508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9767340.53,5153234.793,40935,156430,UNKNOWN156430,CHICAGO,IL,60641,SUBSTATION,IN SERVICE,COOK,17031,USA,41.94827738,-87.74151283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8876693.97,4312073.02,40936,156431,UNKNOWN156431,GREENSBORO,NC,27401,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.08318119,-79.74069865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9774705.153,5157881.273,40937,156432,UNKNOWN156432,CHICAGO,IL,60656,SUBSTATION,IN SERVICE,COOK,17031,USA,41.97931392,-87.80767037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9756732.04,5146355.084,40938,156433,UNKNOWN156433,CHICAGO,IL,60610,SUBSTATION,IN SERVICE,COOK,17031,USA,41.90229606,-87.64621515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,-999999,-999999,N,N
-9360546.205,5421015.133,40939,156434,UNKNOWN156434,LINWOOD,MI,48634,SUBSTATION,IN SERVICE,BAY,26017,USA,43.71222063,-84.08721724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9371630.085,5505681.6,40940,156435,UNKNOWN156435,WEST BRANCH,MI,48661,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.25945483,-84.18678542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,2,138,138,Y,Y
-9342439.56,5495587.449,40941,156436,UNKNOWN156436,PRESCOTT,MI,48756,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.19447708,-83.92456248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9756005.278,5123108.453,40942,156437,UNKNOWN156437,CHICAGO,IL,60620,SUBSTATION,IN SERVICE,COOK,17031,USA,41.74667939,-87.63968653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9781199.093,5136407.251,40943,156438,UNKNOWN156438,LA GRANGE PARK,IL,60526,SUBSTATION,IN SERVICE,COOK,17031,USA,41.83574996,-87.86600642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9278987.747,5534896.903,40944,156439,UNKNOWN156439,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.4471144,-83.35456514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9278688.767,5542056.995,40945,156440,UNKNOWN156440,OSCODA,MI,48750,SUBSTATION,IN SERVICE,IOSCO,26069,USA,44.49301435,-83.35187936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9513842.652,5420064.327,40946,156441,UNKNOWN156441,BIG RAPIDS,MI,49307,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.70604654,-85.46430265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9524691.434,5190112.69,40947,156442,UNKNOWN156442,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.19418996,-85.56175892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9527690.705,5197578.46,40948,156443,UNKNOWN156443,PORTAGE,MI,49002,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.24385791,-85.58870183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9108526.438,5084432.183,40949,156444,UNKNOWN156444,LAKEWOOD,OH,44107,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.48693653,-81.82328515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9083654.86,5089446.887,40950,156445,UNKNOWN156445,CLEVELAND,OH,44106,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.5206734,-81.59985996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9303020.258,5111222.111,40951,156446,UNKNOWN156446,TOLEDO,OH,43606,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.66696421,-83.57045286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9116405.196,5032230.096,40952,156447,UNKNOWN156447,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.13469908,-81.89406123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9116523.058,5031976.732,40953,156448,UNKNOWN156448,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.13298485,-81.89512001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9116569.872,5029957.838,40954,156449,UNKNOWN156449,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.11932365,-81.89554055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9129873.942,5017099.368,40955,156450,UNKNOWN156450,LODI,OH,44254,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.03224778,-82.01505304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9126802.603,5014191.607,40956,156451,UNKNOWN156451,LODI,OH,44254,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01254081,-81.98746274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9146884.902,5032527.348,40957,156452,UNKNOWN156452,SPENCER,OH,44090,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.1367102,-82.16786509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10234298.75,4064162.878,40958,156453,UNKNOWN156453,PINE BLUFF,AR,71601,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.26293668,-91.9362699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,115,115,N,N
-9719278.617,4884532.752,40959,156454,UNKNOWN156454,VEEDERSBURG,IN,47987,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.12781036,-87.30976532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9158517.626,5050889.868,40960,156455,UNKNOWN156455,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.26082581,-82.27236363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,N,N
-9164768.254,5027403.595,40961,156456,UNKNOWN156456,NEW LONDON,OH,44851,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.10203583,-82.32851398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9118734.206,4968734.959,40962,156457,UNKNOWN156457,FREDERICKSBURG,OH,44627,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.70369816,-81.91498309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10619734.94,4568985.456,40963,156458,UNKNOWN156458,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.92605735,-95.3987021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10874244.25,4633177.429,40964,156459,UNKNOWN156459,MCPHERSON,KS,67460,SUBSTATION,IN SERVICE,MCPHERSON,20113,USA,38.3795099,-97.68499812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10778306.29,4725871.394,40965,156460,UNKNOWN156460,JUNCTION CITY,KS,66441,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.0293138,-96.82317278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10782543.58,4722894.553,40966,156461,UNKNOWN156461,JUNCTION CITY,KS,66441,SUBSTATION,IN SERVICE,GEARY,20061,USA,39.00853738,-96.86123699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,3,115,115,N,N
-9757808.338,4145808.5,40967,156462,UNKNOWN156462,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.86690321,-87.6558837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,161,-999999,Y,Y
-9759870.827,4144496.627,40968,156463,UNKNOWN156463,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.85723346,-87.67441135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,161,-999999,Y,Y
-9718124.885,4138314.533,40969,156464,UNKNOWN156464,ROGERSVILLE,AL,35652,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.81165025,-87.29940118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-8999644.744,3764257.405,40970,156465,UNKNOWN156465,TYBEE ISLAND,GA,31328,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.00721241,-80.84518425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9145334.594,3413405.123,40971,156466,UNKNOWN156466,OCALA,FL,34475,SUBSTATION,IN SERVICE,MARION,12083,USA,29.29624056,-82.15393844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9203505.569,4993866.673,40972,156467,UNKNOWN156467,SHELBY,OH,44875,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.87462664,-82.6764972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9137990.407,3401905.7,40973,156468,UNKNOWN156468,OCALA,FL,34470,SUBSTATION,IN SERVICE,MARION,12083,USA,29.20611184,-82.08796449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,-999999,-999999,Y,Y
-9473070.757,5204650.922,40974,156469,UNKNOWN156469,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.29087324,-85.09804249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9473041.083,5204568.063,40975,156470,UNKNOWN156470,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.29032263,-85.09777592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9495572.719,5505702.343,40976,156471,UNKNOWN156471,LAKE CITY,MI,49651,SUBSTATION,IN SERVICE,MISSAUKEE,26113,USA,44.25958828,-85.30018105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,2,69,69,Y,Y
-9452405.399,5373119.605,40977,156472,UNKNOWN156472,RICHLAND TWP,MI,48891,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.40041859,-84.91240241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,2,-999999,-999999,N,N
-9454041.619,5402286.443,40978,156473,UNKNOWN156473,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.59048811,-84.92710083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9507829.854,5303678.741,40979,156474,UNKNOWN156474,VERGENNES TWP,MI,49301,SUBSTATION,IN SERVICE,KENT,26081,USA,42.94549128,-85.41028876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9488453.083,5305602.502,40980,156475,UNKNOWN156475,SARANAC,MI,48881,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.95814003,-85.23622427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9477835.944,5279608.886,40981,156476,UNKNOWN156476,LAKE ODESSA,MI,48849,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.78701199,-85.14084889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9536394.524,5283295.026,40982,156477,UNKNOWN156477,BYRON TWP,MI,49315,SUBSTATION,IN SERVICE,KENT,26081,USA,42.81130843,-85.66688957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9318299.275,5091257.106,40983,156478,UNKNOWN156478,WATERVILLE,OH,43566,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.53284748,-83.7077066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9361618.842,5067218.722,40984,156479,UNKNOWN156479,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.37099776,-84.0968529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8928577.704,4212609.163,40985,156480,UNKNOWN156480,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.35778163,-80.20677817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9419032.553,5038785.325,40986,156481,UNKNOWN156481,PAULDING,OH,45879,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.17903545,-84.61260904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,3/25/2020 0:00,2,-999999,-999999,N,N
-9500385.918,5037866.384,40987,156482,UNKNOWN156482,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.17282198,-85.34341875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9497701.726,4987367.6,40988,156483,UNKNOWN156483,MARKLE,IN,46770,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.83046664,-85.31930624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9111545.972,4953147.896,40989,156484,UNKNOWN156484,MILLERSBURG,OH,44654,SUBSTATION,IN SERVICE,HOLMES,39075,USA,40.59746478,-81.85041009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10137166.02,5142183.947,40990,156485,UNKNOWN156485,CLARENCE,IA,52216,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.87440164,-91.06371171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9758012.112,4138866.271,40991,156486,UNKNOWN156486,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.81571948,-87.65771423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,161,161,Y,Y
-10129514.08,5126921.65,40992,156487,UNKNOWN156487,BENNETT,IA,52721,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.77223147,-90.9949732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-8354927.886,4856309.462,40993,156488,CUTHBERT,CHERRY HILL TWP,NJ,8002,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.93367965,-75.05359418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.psegtransmission.com/sites/default/files/file/files/burlington-camden/burlingtoncamden_sm.jpg",10/9/2017 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9412202.894,4864004.497,40994,156489,UNKNOWN156489,ARCANUM,OH,45304,SUBSTATION,IN SERVICE,DARKE,39037,USA,39.98666386,-84.55125717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,69,69,Y,Y
-10272082.49,5661287.386,40995,156490,UNKNOWN156490,CLEAR LAKE,WI,54005,SUBSTATION,IN SERVICE,POLK,55095,USA,45.25203812,-92.27568702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,3,69,69,Y,Y
-9595121.273,3807838.849,40996,156491,UNKNOWN156491,MONTGOMERY,AL,36116,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.33859379,-86.19444093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,115,115,Y,Y
-9100853.392,5013917.773,40997,156492,UNKNOWN156492,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01068464,-81.75435701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10537944.41,5514337.12,40998,156493,UNKNOWN156493,SLEEPY EYE,MN,56085,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.31511474,-94.66396524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9101326.016,5017919.979,40999,156494,UNKNOWN156494,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.03780829,-81.75860266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9876720.13,5530118.682,41000,156495,UNKNOWN156495,NEW LONDON,WI,54961,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.4164634,-88.7240865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9924395.097,4653545.773,41001,156496,UNKNOWN156496,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.5228022,-89.15235801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-10181434.98,5585411.559,41002,156497,UNKNOWN156497,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.77016888,-91.46138659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-9929297.042,4818024.03,41003,156498,UNKNOWN156498,STONINGTON,IL,62567,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.66945517,-89.19639293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9941009.26,4799304.857,41004,156499,UNKNOWN156499,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.53989665,-89.30160558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8751926.219,5158290.019,41005,156500,UNKNOWN156500,BRADFORD,PA,16701,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.98204345,-78.61989088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8377786.199,4898874.578,41006,156501,UNKNOWN156501,UPPER GWYNEDD TWP,PA,19454,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22624718,-75.2589339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8903121.23,5023637.965,41007,156502,UNKNOWN156502,CHERRY TWP,PA,16057,SUBSTATION,IN SERVICE,BUTLER,42019,USA,41.07654071,-79.97809878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8881434.233,5007573.193,41008,156503,UNKNOWN156503,CHICORA,PA,16025,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.96766341,-79.78328117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8603834.329,5123866.306,41009,156504,UNKNOWN156504,WELLSBORO,PA,16901,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.75175854,-77.2895588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8669459.92,4976992.199,41010,156505,UNKNOWN156505,FERGUSON TWP,PA,16801,SUBSTATION,IN SERVICE,CENTRE,42027,USA,40.75990671,-77.87908351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8631071.82,5145628.268,41011,156506,UNKNOWN156506,WESTFIELD,PA,16950,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.89743636,-77.53423734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8580829.106,5096885.092,41012,156507,UNKNOWN156507,ROARING BRANCH,PA,17765,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.5706822,-77.08289936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8888565.029,4923593.624,41013,156508,UNKNOWN156508,BRADDOCK,PA,15104,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.39557397,-79.8473382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8573217.213,5113534.948,41014,156509,UNKNOWN156509,HAMILTON TWP,PA,16912,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.68248288,-77.01452057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8634490.418,4953385.151,41015,156510,UNKNOWN156510,LEWISTOWN,PA,17044,SUBSTATION,IN SERVICE,MIFFLIN,42087,USA,40.59908306,-77.56494713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8475896.52,4931724.265,41016,156511,UNKNOWN156511,JEFFERSON TWP,PA,19506,SUBSTATION,IN SERVICE,BERKS,42011,USA,40.45117648,-76.1402739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8238442.863,4900196.761,41017,156512,UNKNOWN156512,ALLENHURST,NJ,7711,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.23531495,-74.00719141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10134305.98,5100903.205,41018,156513,UNKNOWN156513,MOSCOW,IA,52760,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.59768082,-91.03801956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9176885.064,4638293.909,41019,156514,UNKNOWN156514,HUNTINGTON,WV,25701,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.41553134,-82.43736114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9083684.764,4971267.428,41020,156515,UNKNOWN156515,BREWSTER,OH,44613,SUBSTATION,IN SERVICE,STARK,39151,USA,40.72094219,-81.60012859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9330712.145,4978598.601,41021,156516,UNKNOWN156516,ADA,OH,45810,SUBSTATION,IN SERVICE,HARDIN,39065,USA,40.77083626,-83.81921332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9249646.96,5100620.616,41022,156517,UNKNOWN156517,OAK HARBOR,OH,43449,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.59578242,-83.09099237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8979039.188,5028969.229,41023,156518,UNKNOWN156518,YOUNGSTOWN,OH,44510,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.11263301,-80.66008139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8978826.772,5032566.122,41024,156519,UNKNOWN156519,YOUNGSTOWN,OH,44505,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.13697253,-80.65817322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8894590.932,4894682.016,41025,156520,UNKNOWN156520,FORWARD TWP,PA,15063,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.19748581,-79.9014698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8786697.071,4628408.664,41026,156521,UNKNOWN156521,MT CRAWFORD,VA,22841,SUBSTATION,IN SERVICE,ROCKINGHAM,51165,USA,38.3459203,-78.93224276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10007667.66,5252938.225,41027,156522,JENNINGS RD SW STA,SOUTH WAYNE,WI,53587,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.61093356,-89.90040816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-10853273.66,4241685.218,41028,156523,UNKNOWN156523,OKLAHOMA CITY,OK,73131,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.57051886,-97.49661616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,138,138,Y,Y
-9104923.111,5084498.644,41029,156524,UNKNOWN156524,LAKEWOOD,OH,44107,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.48738376,-81.79091591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9082957.921,4969114.276,41030,156525,UNKNOWN156525,BREWSTER,OH,44613,SUBSTATION,IN SERVICE,STARK,39151,USA,40.70628128,-81.59359926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9411385.729,5200684.422,41031,156526,UNKNOWN156526,PARMA,MI,49269,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.26450961,-84.54391645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9414676.382,4945156.049,41032,156527,UNKNOWN156527,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.5429309,-84.57347688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9414687.335,4945206.605,41033,156528,UNKNOWN156528,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.54327601,-84.57357528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9138884.62,5066477.281,41034,156529,UNKNOWN156529,ELYRIA,OH,44035,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.36599924,-82.09599734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9195920.815,4843366.822,41035,156530,UNKNOWN156530,BALTIMORE,OH,43105,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.84447045,-82.60836219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-9223160.699,4900406.631,41036,156531,UNKNOWN156531,SUNBURY,OH,43074,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.23675416,-82.85306224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9134707.953,4395604.054,41037,156532,UNKNOWN156532,ABINGDON,VA,24210,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.68726,-82.0584777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,138,138,Y,Y
-9106425.929,4452174.438,41038,156533,UNKNOWN156533,RICHLANDS,VA,24641,SUBSTATION,IN SERVICE,TAZEWELL,51185,USA,37.09369297,-81.80441595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,N,N
-9105239.018,4410432.62,41039,156534,UNKNOWN156534,GLADE SPRING,VA,24340,SUBSTATION,IN SERVICE,WASHINGTON,51191,USA,36.79400583,-81.79375375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,-999999,-999999,N,N
-8673475.166,4103724.376,41040,156535,UNKNOWN156535,BURGAW,NC,28425,SUBSTATION,IN SERVICE,PENDER,37141,USA,34.55613723,-77.91515308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,-999999,-999999,Y,Y
-9363432.882,4969244.093,41041,156536,UNKNOWN156536,FORT SHAWNEE,OH,45804,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.7071653,-84.11314869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9265332.914,4887826.72,41042,156537,UNKNOWN156537,PLAIN CITY,OH,43064,SUBSTATION,IN SERVICE,UNION,39159,USA,40.15043153,-83.23190169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10289714.69,5010537.24,41043,156538,UNKNOWN156538,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,40.98776547,-92.43407978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-9978096.395,4848753.208,41044,156539,SHERMAN,SPRINGFIELD,IL,62707,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.88161107,-89.63476498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,2/4/2020 0:00,1,69,69,Y,Y
-10314508.15,5279183.057,41045,156540,UNKNOWN156540,CLARKSVILLE,IA,50619,SUBSTATION,IN SERVICE,BUTLER,19023,USA,42.78420461,-92.6568032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10841137.25,4526081.276,41046,156541,UNKNOWN156541,WICHITA,KS,67217,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.62141244,-97.3875929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-9271372.681,4984048.508,41047,156542,UNKNOWN156542,UPPER SANDUSKY,OH,43351,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.80790267,-83.28615784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9638101.717,4111656.96,41048,156543,UNKNOWN156543,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.61480386,-86.58054082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9682063.156,4136879.012,41049,156544,UNKNOWN156544,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.80106194,-86.97545315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-10473957.73,5370807.853,41050,156545,UNKNOWN156545,LAKOTA,IA,50451,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.38532817,-94.08916312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10473862.22,5370789.04,41051,156546,UNKNOWN156546,LAKOTA,IA,50451,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.38520535,-94.08830516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9303720.811,5017190.518,41052,156547,UNKNOWN156547,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.03286544,-83.57674603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9855438.878,4440048.734,41053,156548,UNKNOWN156548,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.00675747,-88.53291376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,-999999,-999999,N,N
-9862760.844,4451583.537,41054,156549,SUB1,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.0894588,-88.5986881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/22/2020 0:00,2,69,-999999,Y,N
-9394910.822,4900986.137,41055,156550,UNKNOWN156550,RUSSIA,OH,45363,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.24072805,-84.39591984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9115850.152,4893231.813,41056,156551,UNKNOWN156551,CONESVILLE,OH,43811,SUBSTATION,IN SERVICE,COSHOCTON,39031,USA,40.18753443,-81.8890752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8981501.939,4453310.197,41057,156552,UNKNOWN156552,DUBLIN,VA,24084,SUBSTATION,IN SERVICE,PULASKI,51155,USA,37.10183072,-80.68220466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10226541.22,4404342.224,41058,156553,UNKNOWN156553,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.75018109,-91.8665828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,5/3/2018 0:00,2,69,69,Y,Y
-11226744.42,4574905.444,41059,156554,UNKNOWN156554,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.96799414,-100.851561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,34.5,34.5,N,N
-8523388.578,4884960.02,41060,156555,UNKNOWN156555,WEST DONEGAL TWP,PA,17022,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.13074503,-76.56690232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8467959.699,4865775.573,41061,156556,UNKNOWN156556,KINZERS,PA,17535,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,39.9988528,-76.06897623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8450947.803,4860182.577,41062,156557,UNKNOWN156557,PARKESBURG,PA,19365,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.96035314,-75.91615577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8430689.382,4865493.877,41063,156558,UNKNOWN156558,DOWNINGTOWN,PA,19335,SUBSTATION,IN SERVICE,CHESTER,42029,USA,39.99691425,-75.73417128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9328560.875,5197431.357,41064,156559,UNKNOWN156559,ANN ARBOR,MI,48103,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.24287965,-83.79988813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8361647.393,4646698.158,41065,156560,UNKNOWN156560,SELBYVILLE,DE,19975,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.47466064,-75.11395654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9438037.61,5217751.73,41066,156561,UNKNOWN156561,CLARENCE TWP,MI,49224,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.37787033,-84.78333437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10076042.54,5095272.939,41067,156562,UNKNOWN156562,BETTENDORF,IA,52722,SUBSTATION,IN SERVICE,SCOTT,19163,USA,41.55984659,-90.51463018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10215119.17,5216589.881,41068,156563,UNKNOWN156563,ROWLEY,IA,52329,SUBSTATION,IN SERVICE,BUCHANAN,19019,USA,42.37015983,-91.76397678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9057252.479,5110236.066,41069,156564,UNKNOWN156564,MENTOR,OH,44060,SUBSTATION,IN SERVICE,LAKE,39085,USA,41.66034691,-81.36268334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9094272.04,5072587.918,41070,156565,UNKNOWN156565,PARMA,OH,44134,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.40718341,-81.69523571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9103078.309,5069096.14,41071,156566,UNKNOWN156566,PARMA HEIGHTS,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.38365289,-81.77434377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9541899.778,4089963.416,41072,156567,UNKNOWN156567,FORT PAYNE,AL,35967,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.45426776,-85.7163441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9682143.121,4104851.201,41073,156568,UNKNOWN156568,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.56447336,-86.97617148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-10377232.04,5332311.216,41074,156569,UNKNOWN156569,MASON CITY,IA,50401,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.13348152,-93.22026147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,-999999,-999999,N,N
-9985813.448,4818672.981,41075,156570,UNKNOWN156570,CHATHAM,IL,62629,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.67394233,-89.70408845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
