X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9099548.664,4969562.81,41076,156571,UNKNOWN156571,DALTON,OH,44618,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.70933564,-81.74263643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9986006.804,4820954.79,41077,156572,UNKNOWN156572,CHATHAM,IL,62629,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.68971751,-89.70582539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-10281735.78,3531759.98,41078,156573,UNKNOWN156573,CROWLEY,LA,70526,SUBSTATION,IN SERVICE,ACADIA,22001,USA,30.21922164,-92.362404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10051410.31,4663778.226,41079,156574,UNKNOWN156574,SAINT LOUIS,MO,63109,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.59468059,-90.29335505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9139819.455,3496136.561,41080,156575,UNKNOWN156575,STARKE,FL,32091,SUBSTATION,IN SERVICE,BRADFORD,12007,USA,29.94231059,-82.10439511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10130044.82,4657452.69,41081,156576,UNKNOWN156576,WASHINGTON,MO,63090,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.55025502,-90.99974088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10299831.11,5306262.204,41082,156577,UNKNOWN156577,NASHUA,IA,50658,SUBSTATION,IN SERVICE,CHICKASAW,19037,USA,42.96247698,-92.52495707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-10290396.84,5122054.115,41083,156578,UNKNOWN156578,BROOKLYN,IA,52211,SUBSTATION,IN SERVICE,POWESHIEK,19157,USA,41.73961252,-92.44020759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9343933.3,5377638.661,41084,156579,UNKNOWN156579,SAGINAW,MI,48607,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.42990677,-83.93798097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10330164.58,5016182.38,41085,156580,UNKNOWN156580,ALBIA,IA,52531,SUBSTATION,IN SERVICE,MONROE,19135,USA,41.02603365,-92.79744727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9169557.19,4371663.807,41086,156581,UNKNOWN156581,BLOUNTVILLE,TN,37617,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.51460919,-82.37153372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9068588.962,4573262.179,41087,156582,UNKNOWN156582,DOROTHY,WV,25060,SUBSTATION,IN SERVICE,RALEIGH,54081,USA,37.95635576,-81.4645207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9652823.219,4130252.636,41088,156583,UNKNOWN156583,HUNTSVILLE,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.75216856,-86.71278633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,N,N
-8287858.158,4886266.334,41089,156584,UNKNOWN156584,MILLSTONE TWP,NJ,8527,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.13971659,-74.45109656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8780534.478,4640700.498,41090,156585,UNKNOWN156585,HARRISONBURG,VA,22801,SUBSTATION,IN SERVICE,HARRISONBURG,51660,USA,38.43246819,-78.87688325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10702171.06,5339254.043,41091,156586,UNKNOWN156586,HULL,IA,51239,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.17897879,-96.13923839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-10466419.48,4560259.416,41092,156587,UNKNOWN156587,EL DORADO SPRINGS,MO,64744,SUBSTATION,IN SERVICE,CEDAR,29039,USA,37.86419905,-94.02144585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9416823.376,5428243.267,41093,156588,UNKNOWN156588,COLEMAN,MI,48618,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.75913597,-84.59276366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9080346.469,5035358.476,41094,156589,UNKNOWN156589,AKRON,OH,44313,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.15586165,-81.57014018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8585901.776,4707077.879,41095,156590,UNKNOWN156590,ARLINGTON,VA,22207,SUBSTATION,IN SERVICE,ARLINGTON,51013,USA,38.89804486,-77.12846793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10378458.56,5379897.203,41096,156591,UNKNOWN156591,NORTHWOOD,IA,50459,SUBSTATION,IN SERVICE,WORTH,19195,USA,43.44463906,-93.23127954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,N,N
-9821073.165,4878161.284,41097,156592,UNKNOWN156592,URBANA,IL,61801,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.08403323,-88.22420131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-8394998.754,4673836.861,41098,156593,PEPPER,GEORGETOWN,DE,19947,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.6652679,-75.41355691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/20/2020 0:00,1,69,69,Y,Y
-10626598.56,5089457.364,41099,156594,UNKNOWN156594,SHELBY,IA,51570,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.52074386,-95.46035902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9394360.144,5190288.015,41100,156595,UNKNOWN156595,JACKSON,MI,49203,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.19535681,-84.39097302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9684041.5,4109432.806,41101,156597,UNKNOWN156597,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.59835897,-86.99322491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,Y,Y
-10070626.93,4675229.58,41102,156598,UNKNOWN156598,SAINT LOUIS,MO,63141,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.67503594,-90.46598088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9210737.075,4942062.384,41103,156599,UNKNOWN156599,MT GILEAD,OH,43338,SUBSTATION,IN SERVICE,MORROW,39117,USA,40.52180876,-82.74145893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9166638.967,3458116.535,41104,156600,UNKNOWN156600,GAINESVILLE,FL,32611,SUBSTATION,IN SERVICE,ALACHUA,12001,USA,29.64591735,-82.34531888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-11017277.68,4968025.119,41105,156601,UNKNOWN156601,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.69886393,-98.96988928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-11021425.51,4978649.088,41106,156602,UNKNOWN156602,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.77117973,-99.00714987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-9115476.704,3786214.46,41107,156603,UNKNOWN156603,CLAXTON,GA,30417,SUBSTATION,IN SERVICE,EVANS,13109,USA,32.17431855,-81.88572045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9846861.781,5508152.628,41108,156604,UNKNOWN156604,GRAND CHUTE TOWN OF,WI,54914,SUBSTATION,IN SERVICE,OUTAGAMIE,55087,USA,44.27535032,-88.45586438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9680349.083,4109733.38,41109,156605,UNKNOWN156605,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60058154,-86.96005537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,1,-999999,-999999,Y,Y
-9622285.463,4783486.053,41110,156606,UNKNOWN156606,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.43022316,-86.438461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-9686633.135,4104681.526,41111,156607,UNKNOWN156607,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.56321818,-87.01650597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-9065571.028,4174065.664,41112,156608,UNKNOWN156608,BLACKSBURG,SC,29702,SUBSTATION,IN SERVICE,CHEROKEE,45021,USA,35.07490915,-81.43741014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9100193.635,5017562.548,41113,156609,UNKNOWN156609,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.03538638,-81.74843031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10227793.67,5464191.038,41114,156610,UNKNOWN156610,LEWISTON,MN,55952,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.99191462,-91.8778338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9469917.114,4174554.219,41115,156611,UNKNOWN156611,OOLTEWAH,TN,37363,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.07850085,-85.06971282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,161,161,Y,Y
-9418803.652,5054026.199,41116,156612,UNKNOWN156612,SHERWOOD,OH,43556,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.28200132,-84.61055279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9638856.562,4132777.664,41117,156613,UNKNOWN156613,HUNTSVILLE,AL,35810,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.77080314,-86.58732171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,1,-999999,-999999,Y,Y
-8916900.786,4868471.08,41118,156615,UNKNOWN156615,MARIANNA,PA,15345,SUBSTATION,IN SERVICE,WASHINGTON,42125,USA,40.01739971,-80.10188263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9366692.667,5071458.547,41119,156616,UNKNOWN156616,NAPOLEON,OH,43545,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.3995737,-84.14243184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10129744.04,4665283.416,41120,156617,UNKNOWN156617,MARTHASVILLE,MO,63357,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.6052478,-90.99703893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9000758.477,3854374.925,41121,156618,UNKNOWN156618,YEMASSEE,SC,29945,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.69110649,-80.85518908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,-999999,Y,N
-9297782.695,5174059.685,41122,156619,UNKNOWN156619,BELLEVILLE,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.08726094,-83.52340303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9863870.813,3619735.176,41123,156620,UNKNOWN156620,LUCEDALE,MS,39452,SUBSTATION,IN SERVICE,GEORGE,28039,USA,30.89973899,-88.60865912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,115,115,Y,Y
-10128826.35,4641985.367,41124,156621,UNKNOWN156621,UNION,MO,63084,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.44150909,-90.98879524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9913446.473,5153193.266,41125,156622,UNKNOWN156622,ROCHELLE,IL,61068,SUBSTATION,IN SERVICE,OGLE,17141,USA,41.94799993,-89.05400485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,N,N
-9823170.381,5130357.04,41126,156623,UNKNOWN156623,NAPERVILLE,IL,60563,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.79524317,-88.24304092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9426600.064,5264065.796,41127,156624,UNKNOWN156624,CHARLOTTE,MI,48813,SUBSTATION,IN SERVICE,EATON,26045,USA,42.68445796,-84.68058914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,2,138,138,Y,Y
-10191735.53,3716661.228,41128,156625,UNKNOWN156625,FERRIDAY,LA,71334,SUBSTATION,IN SERVICE,CONCORDIA,22029,USA,31.64393079,-91.55391795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9162817.646,4359161.931,41129,156626,UNKNOWN156626,PINEY FLATS,TN,37686,SUBSTATION,IN SERVICE,SULLIVAN,47163,USA,36.42429544,-82.31099137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,N,N
-9142951.728,3333746.294,41130,156627,UNKNOWN156627,BUSHNELL,FL,33513,SUBSTATION,IN SERVICE,SUMTER,12119,USA,28.67027737,-82.13253279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-10036873.79,4627522.705,41131,156628,UNKNOWN156628,WATERLOO,IL,62298,SUBSTATION,IN SERVICE,MONROE,17133,USA,38.33967818,-90.16277132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9779763.029,5107659.345,41132,156629,UNKNOWN156629,ORLAND PARK,IL,60462,SUBSTATION,IN SERVICE,COOK,17031,USA,41.64305144,-87.85310604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9395497.921,5622472.739,41133,156630,UNKNOWN156630,JOHANNESBURG,MI,49751,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.00604208,-84.40119384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,Y,Y
-9771224.119,5126730.642,41134,156631,UNKNOWN156631,BEDFORD PARK,IL,60638,SUBSTATION,IN SERVICE,COOK,17031,USA,41.77095178,-87.77639971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9776892.994,5126640.092,41135,156632,UNKNOWN156632,SUMMIT ARGO,IL,60501,SUBSTATION,IN SERVICE,COOK,17031,USA,41.77034511,-87.82732408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-8902566.559,3858679.494,41136,156633,UNKNOWN156633,CHARLESTON,SC,29412,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.72364385,-79.97311608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,3,115,115,Y,Y
-8960894.065,5043211.208,41137,156634,UNKNOWN156634,FARRELL,PA,16121,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.20895299,-80.49708098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10254190.26,4321353.02,41138,156635,UNKNOWN156635,CALICO ROCK,AR,72519,SUBSTATION,IN SERVICE,IZARD,5065,USA,36.15052373,-92.11495839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-9772923.238,5144165.673,41139,156636,UNKNOWN156636,OAK PARK,IL,60302,SUBSTATION,IN SERVICE,COOK,17031,USA,41.88765592,-87.79166315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9578963.208,4215321.461,41140,156637,UNKNOWN156637,HILLSBORO,TN,37342,SUBSTATION,IN SERVICE,COFFEE,47031,USA,35.37765016,-86.04929056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-8941504.144,5009452.586,41141,156638,UNKNOWN156638,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.98041009,-80.32289836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9804985.007,5092233.232,41142,156639,UNKNOWN156639,JOLIET,IL,60432,SUBSTATION,IN SERVICE,WILL,17197,USA,41.53941118,-88.07967892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9182053.645,5011269.689,41143,156640,UNKNOWN156640,GREENWICH,OH,44837,SUBSTATION,IN SERVICE,RICHLAND,39139,USA,40.99273197,-82.48379129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9318027.557,5146783.534,41144,156641,UNKNOWN156641,SUMMERFIELD TWP,MI,49270,SUBSTATION,IN SERVICE,MONROE,26115,USA,41.90516062,-83.70526572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9796527.272,5123324.225,41145,156642,UNKNOWN156642,DARIEN,IL,60561,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.74812554,-88.0037018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9830038.943,5073301.379,41146,156643,UNKNOWN156643,MORRIS,IL,60450,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.41199026,-88.30474226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10438592.64,5562736.359,41147,156644,UNKNOWN156644,BELLE PLAINE,MN,56011,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.62537728,-93.77147312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10052970.67,4957139.904,41148,156645,UNKNOWN156645,ELLISVILLE,IL,61431,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.62468835,-90.30737204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9116041.424,3711425.417,41149,156646,UNKNOWN156646,JESUP,GA,31545,SUBSTATION,IN SERVICE,WAYNE,13305,USA,31.60388087,-81.89079342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9634289.738,4122917.367,41150,156647,UNKNOWN156647,HUNTSVILLE,AL,35802,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.69801076,-86.54629723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-9824960.708,5066457.944,41151,156648,UNKNOWN156648,WILMINGTON,IL,60481,SUBSTATION,IN SERVICE,GRUNDY,17063,USA,41.36586887,-88.25912369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9773415.066,3806318.264,41152,156649,UNKNOWN156649,LINDEN,AL,36748,SUBSTATION,IN SERVICE,MARENGO,1091,USA,32.327052,-87.79608132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,1,115,115,Y,Y
-9502224.237,4893982.252,41153,156650,UNKNOWN156650,MUNCIE,IN,47303,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.19268417,-85.35993265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9117354.104,3785542.932,41154,156651,UNKNOWN156651,CLAXTON,GA,30417,SUBSTATION,IN SERVICE,EVANS,13109,USA,32.16921236,-81.90258542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10375285.25,3718990.491,41155,156652,UNKNOWN156652,PROVENCAL,LA,71468,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.66174231,-93.20277319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-10395875.75,3729064.769,41156,156653,UNKNOWN156653,MARTHAVILLE,LA,71450,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.73873946,-93.38774077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10070460.84,4462209.402,41157,156654,UNKNOWN156654,SILVA,MO,63964,SUBSTATION,IN SERVICE,WAYNE,29223,USA,37.16556353,-90.46448893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9416186.524,5619409.708,41158,156655,UNKNOWN156655,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,44.98658431,-84.58704273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,Y,Y
-10064314.86,4405532.991,41159,156656,UNKNOWN156656,POPLAR BLUFF,MO,63901,SUBSTATION,IN SERVICE,BUTLER,29023,USA,36.75875148,-90.40927867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9892525.644,5196783.686,41160,156657,UNKNOWN156657,BELVIDERE,IL,61008,SUBSTATION,IN SERVICE,BOONE,17007,USA,42.23857233,-88.86606985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9783391.089,5207035.723,41161,156658,UNKNOWN156658,LAKE BLUFF,IL,60064,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.30671869,-87.88569745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9280830.133,3461626.32,41162,156659,UNKNOWN156659,STEINHATCHEE,FL,32359,SUBSTATION,IN SERVICE,TAYLOR,12123,USA,29.67331537,-83.37111558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9918725.041,5060614.532,41163,156660,UNKNOWN156660,LA SALLE,IL,61301,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.32646124,-89.10142303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9869917.677,5058292.324,41164,156661,UNKNOWN156661,MARSEILLES,IL,61341,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.31079379,-88.66297903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9589637.241,4730434.829,41165,156662,UNKNOWN156662,FREETOWN,IN,47235,SUBSTATION,IN SERVICE,BROWN,18013,USA,39.06115178,-86.14517703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9068021.081,5080714.54,41166,156663,UNKNOWN156663,PEPPER PIKE,OH,44124,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.46191442,-81.45941934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9388239.775,4017110.924,41167,156664,UNKNOWN156664,ATLANTA,GA,30319,SUBSTATION,IN SERVICE,DEKALB,13089,USA,33.91288742,-84.33599281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,230,230,Y,Y
-8908679.829,3907223.15,41168,156665,UNKNOWN156665,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.08975231,-80.02803252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8910381.227,3904060.153,41169,156666,UNKNOWN156666,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.06594364,-80.04331644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,4,115,115,Y,Y
-10312181.63,4533222.097,41170,156667,UNKNOWN156667,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.67220352,-92.63590374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10314232.39,4531455.73,41171,156668,UNKNOWN156668,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.65964298,-92.65432597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8885448.444,4268807.637,41172,156669,UNKNOWN156669,ASHEBORO,NC,27203,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.76845431,-79.81934144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,N,N
-9162356.251,3382422.064,41173,156670,UNKNOWN156670,DUNNELLON,FL,34432,SUBSTATION,IN SERVICE,MARION,12083,USA,29.05322447,-82.30684659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-10431494.67,3788595.524,41174,156671,KINGSTON STATION,FRIERSON,LA,71027,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.19242148,-93.70771099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-8889110.167,3867609.295,41175,156672,UNKNOWN156672,MT PLEASANT,SC,29464,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.79110453,-79.85223525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-8882087.153,3867277.682,41176,156673,UNKNOWN156673,ISLE OF PALMS,SC,29451,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.78860025,-79.78914645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-9030061.224,4000639.706,41177,156674,UNKNOWN156674,GASTON,SC,29053,SUBSTATION,INACTIVE,LEXINGTON,45063,USA,33.79000608,-81.11842014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,2/6/2020 0:00,0,-999999,-999999,N,N
-10420279.83,3808131.558,41178,156675,UNKNOWN156675,SHREVEPORT,LA,71115,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.34081539,-93.60696635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10408489.15,3811460.295,41179,156676,UNKNOWN156676,ELM GROVE,LA,71051,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.36607597,-93.50104887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-8903083.032,3882537.65,41180,156677,UNKNOWN156677,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.9037674,-79.97775564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8903080.606,3882499.001,41181,156678,UNKNOWN156678,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.9034759,-79.97773384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8902825.959,3882441.884,41182,156679,UNKNOWN156679,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.90304512,-79.97544631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8904465.332,3871676.7,41183,156680,UNKNOWN156680,CHARLESTON,SC,29407,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.82181502,-79.99017305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10459528.73,3856271.597,41184,156681,UNKNOWN156681,MOORINGSPORT,LA,71060,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.70544451,-93.9595452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10432147.85,3831395.411,41185,156682,UNKNOWN156682,BOSSIER CITY,LA,71111,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.51720851,-93.71357858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,Y,Y
-9906627.569,4940337.477,41186,156683,UNKNOWN156683,NORMAL,IL,61761,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.51002899,-88.9927496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9857688.705,4002794.138,41187,156684,UNKNOWN156684,ABERDEEN,MS,39730,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.80608898,-88.5531243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9569875.942,3986339.382,41188,156685,UNKNOWN156685,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.68317716,-85.96765826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-8897338.673,3866037.756,41189,156686,UNKNOWN156686,CHARLESTON,SC,29401,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.77923595,-79.92615318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9872757.407,4882443.79,41190,156687,UNKNOWN156687,DE LAND,IL,61839,SUBSTATION,IN SERVICE,DE WITT,17039,USA,40.11346061,-88.68848875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9600795.766,5348542.204,41191,156688,UNKNOWN156688,MUSKEGON,MI,49442,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.23979236,-86.24541577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9629038.903,3673133.718,41192,156689,UNKNOWN156689,ANDALUSIA,AL,36420,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.31045584,-86.49912818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9769324.901,4208130.104,41193,156690,UNKNOWN156690,WAYNESBORO,TN,38485,SUBSTATION,IN SERVICE,WAYNE,47181,USA,35.32496025,-87.75933874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,4,161,-999999,Y,N
-10866532.26,5772522.256,41194,156691,UNKNOWN156691,HAVANA,ND,58043,SUBSTATION,IN SERVICE,SARGENT,38081,USA,45.95113645,-97.61572016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9909935.629,5196340.459,41195,156692,UNKNOWN156692,ROCKFORD,IL,61109,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.2356245,-89.0224664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9914774.164,5197487.642,41196,156693,UNKNOWN156693,ROCKFORD,IL,61104,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.24325396,-89.0659317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9171858.905,4343514.013,41197,156694,UNKNOWN156694,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.31110645,-82.39221038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,-999999,-999999,N,N
-10931300.42,5885791.859,41198,156695,UNKNOWN156695,LITCHVILLE,ND,58461,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.65407433,-98.19754241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10929957.98,5898441.456,41199,156696,UNKNOWN156696,LITCHVILLE,ND,58461,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.73201612,-98.18548306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9311946.14,4380771.971,41200,156697,UNKNOWN156697,HARROGATE,TN,37752,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.58034043,-83.65063542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,N,N
-9099531.315,3360453.415,41201,156699,UNKNOWN156699,GRAND ISLAND,FL,32735,SUBSTATION,IN SERVICE,LAKE,12069,USA,28.88056512,-81.74248059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-8899226.797,3886513.714,41202,156700,UNKNOWN156700,NORTH CHARLESTON,SC,29418,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.93375024,-79.94311448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8913874.347,3891636.515,41203,156701,UNKNOWN156701,CHARLESTON,SC,29406,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.97236547,-80.07469567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8290941.736,4984008.408,41204,156702,UNKNOWN156702,MORRISTOWN,NJ,7960,SUBSTATION,NOT AVAILABLE,MORRIS,34027,USA,40.80763001,-74.47879681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,6/4/2018 0:00,0,-999999,-999999,N,N
-8895328.261,4918946.908,41205,156703,UNKNOWN156703,PITTSBURGH,PA,15207,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.36377612,-79.90809334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8244486.967,5020180.502,41206,156704,UNKNOWN156704,MONTVALE,NJ,7645,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.05312332,-74.06148652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8243874.16,5020464.224,41207,156705,UNKNOWN156705,MONTVALE,NJ,7645,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.05504528,-74.05598159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8250849.78,5009817.157,41208,156706,UNKNOWN156706,RIDGEWOOD,NJ,7450,SUBSTATION,IN SERVICE,BERGEN,34003,USA,40.98288245,-74.11864464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8020219.582,5066860.443,41209,156707,UNKNOWN156707,GROTON,CT,6340,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.36858242,-72.04685832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8836786.931,4935912.091,41210,156708,UNKNOWN156708,CLARKSBURG,PA,15725,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.47979758,-79.38220762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8246463.239,4908316.744,41211,156709,UNKNOWN156709,EATONTOWN,NJ,7724,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.29097664,-74.07923967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8375019.03,4898639.211,41212,156710,UNKNOWN156710,MONTGOMERY TWP,PA,18936,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22463286,-75.234076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8925666.888,3896187.789,41213,156711,UNKNOWN156711,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.00665841,-80.18062987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-8917899.149,3894045.773,41214,156712,UNKNOWN156712,LADSON,SC,29456,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.9905204,-80.11085108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-10209126.03,5476233.758,41215,156713,GOODVIEW,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,44.06969352,-91.71013955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,2,69,-999999,Y,Y
-8946262.599,3913814.526,41216,156714,UNKNOWN156714,DORCHESTER,SC,29437,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.13934654,-80.36564428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10541923.67,4496477.249,41217,156715,UNKNOWN156715,PITTSBURG,KS,66762,SUBSTATION,IN SERVICE,CRAWFORD,20037,USA,37.41047536,-94.69971155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,3,69,69,N,N
-11568397.84,5826978.641,41218,156716,UNKNOWN156716,MARMARTH,ND,58643,SUBSTATION,IN SERVICE,SLOPE,38087,USA,46.29021293,-103.9206859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11407569.11,5780658.348,41219,156717,UNKNOWN156717,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.00192899,-102.4759369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8974925.927,3888897.462,41220,156718,UNKNOWN156718,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.95172082,-80.62313134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-9524748.065,4969782.669,41221,156719,UNKNOWN156719,WARREN,IN,46792,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.71083274,-85.56226764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-11231988.62,6220057.334,41222,156720,UNKNOWN156720,NEWBURG,ND,58762,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.67596565,-100.8986705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8887598.311,4316718.655,41223,156721,UNKNOWN156721,GREENSBORO,NC,27408,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,36.11690057,-79.83865402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-8923293.062,4836480.853,41224,156722,UNKNOWN156722,WAYNESBURG,PA,15370,SUBSTATION,IN SERVICE,GREENE,42059,USA,39.79696051,-80.15930542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9111221.817,3964133.532,41225,156723,UNKNOWN156723,WARRENVILLE,SC,29851,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.51702755,-81.84749815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-11268030.78,6192161.418,41226,156724,UNKNOWN156724,GLENBURN,ND,58740,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.51022289,-101.2224427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9038229.831,4029632.262,41227,156725,UNKNOWN156725,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.00618285,-81.19179998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-9768797.466,5138765.874,41228,156726,UNKNOWN156726,CICERO,IL,60804,SUBSTATION,IN SERVICE,COOK,17031,USA,41.85153426,-87.75460071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9996942.613,5525656.568,41229,156727,UNKNOWN156727,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.38782564,-89.80406343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,Y,Y
-9727007.345,4790272.476,41230,156728,UNKNOWN156728,TERRE HAUTE,IN,47807,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.47729535,-87.37919366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10857681.84,6268768.896,41231,156730,UNKNOWN156730,NECHE,ND,58265,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.96408105,-97.53621545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9816731.055,4790704.906,41232,156731,UNKNOWN156731,CHARLESTON,IL,61920,SUBSTATION,IN SERVICE,COLES,17029,USA,39.48029371,-88.18519547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8746363.683,4822650.012,41233,156732,UNKNOWN156732,FLINTSTONE,MD,21530,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.70143501,-78.56992176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10826116.37,6269169.629,41234,156733,UNKNOWN156733,PEMBINA,ND,58271,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.96644441,-97.25265801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10108528.06,4810461.846,41235,156734,UNKNOWN156734,PITTSFIELD,IL,62363,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.61714522,-90.80645254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11335012.31,6234917.706,41236,156735,UNKNOWN156735,TOLLEY,ND,58787,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.7640362,-101.824148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,115,115,Y,Y
-9597451.881,5542043.421,41237,156736,UNKNOWN156736,ARCADIA,MI,49613,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.49292737,-86.21537713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,46,46,Y,Y
-11306082.64,6237216.173,41238,156737,UNKNOWN156737,MOHALL,ND,58761,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.77764439,-101.5642684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,115,-999999,Y,Y
-10403288.01,5164744.398,41239,156738,UNKNOWN156738,NEVADA,IA,50201,SUBSTATION,IN SERVICE,STORY,19169,USA,42.02512905,-93.45432628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9447059.003,5336706.49,41240,156739,UNKNOWN156739,CARSON CITY,MI,48811,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.16228827,-84.86437492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10843982.24,5293111.319,41241,156740,UNKNOWN156740,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.875964,-97.41314989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8792783.461,4582408.634,41242,156741,UNKNOWN156741,STUARTS DRAFT,VA,24477,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.02111182,-78.98691773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10789125.12,5279968.177,41243,156742,UNKNOWN156742,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.7893806,-96.92035995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9530154.044,5311709.529,41244,156743,UNKNOWN156743,GRAND RAPIDS TWP,MI,49505,SUBSTATION,IN SERVICE,KENT,26081,USA,42.99827658,-85.61083038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10473459.57,3964263.939,41245,156744,UNKNOWN156744,TEXARKANA,TX,75503,SUBSTATION,IN SERVICE,BOWIE,48037,USA,33.51800422,-94.08468811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/16/2016 0:00,IMAGERY,9/16/2016 0:00,1,69,69,N,N
-9532957.985,5316299.779,41246,156745,UNKNOWN156745,GRAND RAPIDS TWP,MI,49525,SUBSTATION,IN SERVICE,KENT,26081,USA,43.02842734,-85.63601861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10802916.88,6081363.852,41247,156746,UNKNOWN156746,GRAND FORKS,ND,58201,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.8465486,-97.0442535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,69,69,Y,Y
-10805488.78,6069229.664,41248,156747,UNKNOWN156747,THOMPSON,ND,58278,SUBSTATION,IN SERVICE,GRAND FORKS,38035,USA,47.7733429,-97.06735725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10783224.97,6064788.598,41249,156748,UNKNOWN156748,FISHER,MN,56723,SUBSTATION,IN SERVICE,POLK,27119,USA,47.7465241,-96.867358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10271632.65,5238764.305,41250,156749,UNKNOWN156749,WATERLOO,IA,50703,SUBSTATION,IN SERVICE,BLACK HAWK,19013,USA,42.51715486,-92.27164601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,161,161,Y,Y
-9530291.653,5305537.186,41251,156750,UNKNOWN156750,GRAND RAPIDS TWP,MI,49506,SUBSTATION,IN SERVICE,KENT,26081,USA,42.95771062,-85.61206654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10738164.91,5075799.273,41252,156751,UNKNOWN156751,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.4288167,-96.46257658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9149978.567,4754088.698,41253,156752,UNKNOWN156752,ALBANY,OH,45710,SUBSTATION,IN SERVICE,ATHENS,39009,USA,39.22594898,-82.19565596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10744910.02,5077381.962,41254,156753,UNKNOWN156753,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.43947582,-96.523169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-8391218.195,4678270.284,41255,156754,UNKNOWN156754,GEORGETOWN,DE,19947,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.69635775,-75.37959557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10893310.71,4808418.607,41256,156755,UNKNOWN156755,JAMESTOWN,KS,66948,SUBSTATION,IN SERVICE,CLOUD,20029,USA,39.60300472,-97.85627505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8754844.582,4270731.231,41257,156756,UNKNOWN156756,RALEIGH,NC,27603,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.78247377,-78.64610698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,N,N
-8785413.122,4266338.072,41258,156757,UNKNOWN156757,APEX,NC,27523,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.7504521,-78.92070885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,Y,Y
-9517408.563,5298978.018,41259,156758,UNKNOWN156758,CASCADE TWP,MI,49546,SUBSTATION,IN SERVICE,KENT,26081,USA,42.91457304,-85.49633577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9360736.844,5386656.797,41260,156759,UNKNOWN156759,SAGINAW,MI,48603,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.48870988,-84.08892977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,-999999,-999999,Y,Y
