X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9228149.836,4808168.731,41261,156760,UNKNOWN156760,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.60127521,-82.89788042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,3/25/2020 0:00,1,-999999,-999999,N,N
-9479306.391,5202323.042,41262,156761,UNKNOWN156761,BATTLE CREEK,MI,49014,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.27540215,-85.15405814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9688604.589,3818084.343,41263,156762,UNKNOWN156762,SELMA,AL,36701,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.41632245,-87.03421584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9021213.403,4029003.723,41264,156763,UNKNOWN156763,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.0015021,-81.03893881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-10027824.44,4175566.45,41265,156764,UNKNOWN156764,MEMPHIS,TN,38109,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.08594192,-90.08147962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,161,161,Y,Y
-9802023.14,5266959.781,41266,156765,RAYMOND,YORKVILLE TOWN OF,WI,53182,SUBSTATION,IN SERVICE,RACINE,55101,USA,42.70356545,-88.05307202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,IMAGERY,9/11/2018 0:00,0,-999999,-999999,N,N
-9557334.858,4875543.115,41267,156766,UNKNOWN156766,LAPEL,IN,46051,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.06603613,-85.85499978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,69,69,Y,Y
-10727812.41,5211369.539,41268,156767,UNKNOWN156767,SERGEANT BLUFF,IA,51054,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.33550385,-96.36957856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,161,161,N,N
-9510897.041,5131389.344,41269,156768,UNKNOWN156768,STURGIS,MI,49091,SUBSTATION,IN SERVICE,ST. JOSEPH,26149,USA,41.80215637,-85.43784178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,N,N
-9547589.627,4866071.33,41270,156769,UNKNOWN156769,PENDLETON,IN,46064,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.00088806,-85.76745689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-9235296.969,4947386.725,41271,156770,UNKNOWN156770,CALEDONIA,OH,43314,SUBSTATION,IN SERVICE,MARION,39101,USA,40.55815681,-82.96208421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11539422.23,5139264.026,41272,156771,UNKNOWN156771,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.85486747,-103.6603936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9377562.739,4920960.851,41273,156772,UNKNOWN156772,ANNA,OH,45302,SUBSTATION,IN SERVICE,SHELBY,39149,USA,40.37755954,-84.24007936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8253464.917,4874015.17,41274,156773,UNKNOWN156773,BRICK,NJ,8723,SUBSTATION,IN SERVICE,OCEAN,34029,USA,40.05553095,-74.14213682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8483211.14,4421395.613,41275,156774,UNKNOWN156774,NORFOLK,VA,23502,SUBSTATION,IN SERVICE,NORFOLK,51710,USA,36.87282922,-76.20598225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-8624171.603,4826095.566,41276,156775,UNKNOWN156775,WASHINGTON TWP,PA,17214,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.72524481,-77.47225163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8642575.098,4803189.507,41277,156776,UNKNOWN156776,BOONSBORO,MD,21713,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.56680289,-77.63757304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11002123.71,5953010.592,41278,156777,UNKNOWN156777,BUCHANAN,ND,58420,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.06696053,-98.8337589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9116663.579,4991440.788,41279,156778,GEYER SWITCH,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.85814665,-81.89638233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/NorthWooster1/docs/NorthWooster_FactSheet_V5.pdf",10/9/2017 0:00,IMAGERY,9/21/2018 0:00,0,-999999,-999999,N,N
-10841147.63,5077311.983,41280,156779,UNKNOWN156779,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43900456,-97.38768609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10830438,5076875.46,41281,156780,UNKNOWN156780,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43606481,-97.29147992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11211074.93,6222360.441,41282,156781,UNKNOWN156781,KRAMER,ND,58748,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.6896252,-100.7107996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8935503.021,2960381.686,41283,156782,UNKNOWN156782,MIAMI,FL,33156,SUBSTATION,NOT AVAILABLE,MIAMI-DADE,12086,USA,25.68712768,-80.26898935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/17/2017 0:00,0,-999999,-999999,N,N
-10973183.63,5978590.313,41284,156783,UNKNOWN156783,COURTENAY,ND,58426,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.2232483,-98.5737857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10857794.55,5964654.286,41285,156784,UNKNOWN156784,PAGE,ND,58064,SUBSTATION,IN SERVICE,CASS,38017,USA,47.13815851,-97.53722797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11422186.16,5785601.751,41286,156785,UNKNOWN156785,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.03276725,-102.6072441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,-999999,-999999,N,N
-9400889.206,4755435.782,41287,156786,UNKNOWN156786,CINCINNATI,OH,45215,SUBSTATION,IN SERVICE,HAMILTON,39061,USA,39.23532254,-84.44962458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9424639.643,5267216.696,41288,156787,UNKNOWN156787,DELTA TWP,MI,48917,SUBSTATION,IN SERVICE,EATON,26045,USA,42.70526144,-84.66297839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,-999999,Y,N
-11538687.4,6091408.53,41289,156788,UNKNOWN156788,ALEXANDER,ND,58831,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.90707021,-103.6537925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,4,115,115,Y,Y
-11518310.42,6084504.936,41290,156789,UNKNOWN156789,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.86548199,-103.470743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,5,345,115,Y,Y
-11518788.79,6084191.053,41291,156790,UNKNOWN156790,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.86359032,-103.4750403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,8,115,115,Y,Y
-11439810.89,6009296.347,41292,156791,UNKNOWN156791,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.41025028,-102.7655697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,3,345,115,Y,Y
-8934485.364,3913061.981,41293,156792,UNKNOWN156792,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.13368572,-80.25984759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/16/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,115,Y,Y
-9217216.75,4512575.708,41294,156793,UNKNOWN156793,LANGLEY,KY,41645,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.5252554,-82.79966683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2017 0:00,IMAGERY,10/19/2017 0:00,1,138,138,Y,Y
-9287694.389,4604961.972,41295,156794,UNKNOWN156794,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.180543,-83.43277824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2017 0:00,IMAGERY,10/20/2017 0:00,1,69,69,Y,Y
-17306957.26,2284352.269,41296,156795,UNKNOWN156795,HONOKAA,HI,96727,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.09553895,-155.4710423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,2,69,69,Y,Y
-17266085.62,2254108.192,41297,156796,UNKNOWN156796,PEPEEKEO,HI,96783,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.84018472,-155.1038861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,2,69,69,Y,Y
-17264376.44,2254414.728,41298,156797,UNKNOWN156797,PEPEEKEO,HI,96783,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.84277491,-155.0885323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,3,69,69,Y,Y
-17264649.93,2240689.569,41299,156798,UNKNOWN156798,HILO,HI,96720,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.72675774,-155.0909891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,3,69,69,Y,Y
-17321873.69,2277965.244,41300,156799,UNKNOWN156799,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.04164704,-155.6050388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17328021.95,2275634.465,41301,156800,UNKNOWN156800,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.02197597,-155.6602696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17348687.78,2281456.648,41302,156801,UNKNOWN156801,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.07110882,-155.8459139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,1,69,69,Y,Y
-17366831.1,2233176.306,41303,156802,UNKNOWN156802,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.66321329,-156.0088981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,1,69,69,Y,Y
-17593239.89,2454766.185,41304,156803,UNKNOWN156803,WAHIAWA,HI,96786,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.52646845,-158.0427629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,-999999,-999999,N,N
-17400019.16,2362721.717,41305,156804,UNKNOWN156804,KULA,HI,96790,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.75527637,-156.3070316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,69,69,Y,Y
-17363965.1,2249479.372,41306,156805,UNKNOWN156805,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.80106665,-155.9831524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,69,69,Y,Y
-17352100.62,2262228.741,41307,156806,UNKNOWN156806,WAIKOLOA,HI,96738,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.90878802,-155.876572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,3,69,69,Y,Y
-17341787.13,2263635.312,41308,156807,UNKNOWN156807,WAIKOLOA,HI,96738,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.92066788,-155.7839243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,1,69,69,Y,Y
-17345687.38,2269975.314,41309,156808,UNKNOWN156808,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.97420423,-155.8189609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,69,69,Y,Y
-17764858.87,2499525.324,41310,156809,UNKNOWN156809,ELEELE,HI,96705,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.90001715,-159.5844424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,57.099998,57.099998,Y,Y
-17763113.31,2501695.838,41311,156810,UNKNOWN156810,ELEELE,HI,96705,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.91810701,-159.5687618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,1,57.099998,57.099998,Y,Y
-17741742.83,2510992.425,41312,156811,UNKNOWN156811,LIHUE,HI,96766,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.99556214,-159.3767875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,57.099998,57.099998,Y,Y
-17749607.29,2499632.396,41313,156812,UNKNOWN156812,KOLOA,HI,96756,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.90090959,-159.4474352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,57.099998,57.099998,Y,Y
-17752663.56,2536930.868,41314,156813,UNKNOWN156813,PRINCEVILLE,HI,96722,SUBSTATION,IN SERVICE,KAUAI,15007,USA,22.21144612,-159.4748901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,1,57.099998,57.099998,Y,Y
-17356264.65,2212859.821,41315,156814,UNKNOWN156814,CAPTAIN COOK,HI,96704,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.49125783,-155.9139781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,1,69,69,Y,Y
-17359561.75,2222028.385,41316,156815,UNKNOWN156815,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.5688818,-155.9435964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,1,69,69,Y,Y
-17362436.36,2227635.404,41317,156816,UNKNOWN156816,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.6163342,-155.9694195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,1,69,69,Y,Y
-17365869.87,2231154.255,41318,156817,UNKNOWN156817,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.64610721,-156.0002633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,69,69,Y,Y
-17311485.36,2172453.847,41319,156818,UNKNOWN156818,PAHALA,HI,96777,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.14872605,-155.5117189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,0,-999999,-999999,N,N
-17297457.13,2196259.99,41320,156819,UNKNOWN156819,HAWAII NATIONAL PARK,HI,96718,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.35062374,-155.3857012,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,0,-999999,-999999,N,N
-9452463.482,3917677.297,41321,156820,UNKNOWN156820,HOGANSVILLE,GA,30230,SUBSTATION,IN SERVICE,TROUP,13285,USA,33.16839744,-84.91292418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2017 0:00,IMAGERY,11/2/2017 0:00,1,115,115,Y,Y
-9069573.064,4263385.916,41322,156821,UNKNOWN156821,CONNELLYS SPRINGS,NC,28612,SUBSTATION,IN SERVICE,BURKE,37023,USA,35.72892664,-81.47336104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-8829653.586,4310180.279,41323,156822,UNKNOWN156822,MEBANE,NC,27302,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.06943897,-79.3181277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2017 0:00,IMAGERY,11/9/2017 0:00,1,100,100,Y,Y
-8640642.114,4711992.943,41324,156823,UNKNOWN156823,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.93239909,-77.62020876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,3,230,115,Y,Y
-8631017.68,4689441.97,41325,156824,UNKNOWN156824,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77464047,-77.53375099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,4,230,115,N,N
-8631234.881,4689818.429,41326,156825,UNKNOWN156825,MANASSAS,VA,20109,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.77727691,-77.53570215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,11/28/2017 0:00,2,230,230,N,N
-8660817.04,4592302.081,41327,156826,UNKNOWN156826,MINERAL,VA,23117,SUBSTATION,IN SERVICE,SPOTSYLVANIA,51177,USA,38.09109214,-77.8014432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2017 0:00,IMAGERY,11/29/2017 0:00,1,-999999,-999999,Y,Y
-8748130.026,4272276.68,41328,156827,UNKNOWN156827,RALEIGH,NC,27604,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.79373546,-78.5857891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,115,115,Y,Y
-8753230.74,4273750.308,41329,156828,UNKNOWN156828,RALEIGH,NC,27608,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8044723,-78.63160959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,115,115,Y,Y
-8748406.534,4275423.043,41330,156829,UNKNOWN156829,RALEIGH,NC,27604,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.81665808,-78.58827301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,1,115,115,Y,Y
-9090048.958,4126311.504,41331,156830,UNKNOWN156830,BUFFALO,SC,29321,SUBSTATION,IN SERVICE,UNION,45087,USA,34.72307478,-81.65729912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2017 0:00,IMAGERY,12/6/2017 0:00,2,115,115,Y,Y
-9318228.145,3976492.94,41332,156831,UNKNOWN156831,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.60954317,-83.70706763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,2,115,115,Y,Y
-9323493.456,3976714.707,41333,156832,UNKNOWN156832,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,NEWTON,13217,USA,33.6112023,-83.75436673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,3,115,115,Y,Y
-9318749.469,3932097.251,41334,156833,UNKNOWN156833,MONTICELLO,GA,31064,SUBSTATION,IN SERVICE,JASPER,13159,USA,33.27676109,-83.71175077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,1,115,115,Y,Y
-9222592.475,3698639.175,41335,156834,UNKNOWN156834,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.50600358,-82.8479578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,2,115,115,Y,Y
-9221719.165,3696367.546,41336,156835,UNKNOWN156835,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.48860377,-82.84011272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,2,115,115,Y,Y
-9224479.351,3696286.474,41337,156836,UNKNOWN156836,DOUGLAS,GA,31535,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.48798273,-82.86490789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,2,115,115,Y,Y
-9395053.926,4000088.96,41338,156837,UNKNOWN156837,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.78589425,-84.39720537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,2,115,115,Y,Y
-9451513.888,4061169.524,41339,156838,UNKNOWN156838,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.24071036,-84.90439383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,115,115,Y,Y
-9400084.184,3734592.612,41340,156839,UNKNOWN156839,DAWSON,GA,39842,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.7809613,-84.44239295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,1,-999999,-999999,Y,Y
-9368903.502,3710557.593,41341,156840,UNKNOWN156840,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.59724103,-84.16229212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-9336254.598,3702088.282,41342,156841,UNKNOWN156841,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,WORTH,13321,USA,31.53241623,-83.86900202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-9304737.555,3604621.747,41343,156842,UNKNOWN156842,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.78317159,-83.5858796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,2,-999999,-999999,N,N
-9304410.469,3600672.795,41344,156843,UNKNOWN156843,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.75269065,-83.58294134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,2,-999999,-999999,N,N
-9301496.308,3604126.528,41345,156844,UNKNOWN156844,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.77934966,-83.55676299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,2,-999999,-999999,N,N
-9180928.788,3329713.92,41346,156845,UNKNOWN156845,BROOKSVILLE,FL,34614,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.63849029,-82.47368653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,2,115,69,Y,Y
-9185870.017,3360509.038,41347,156846,UNKNOWN156846,LECANTO,FL,34461,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.88100264,-82.51807434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,4,230,115,N,N
-9057086.431,3390961.169,41348,156847,UNKNOWN156847,DE LEON SPRINGS,FL,32130,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.1202585,-81.36119171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,1,115,115,Y,Y
-8916115.108,3094300.027,41349,156848,UNKNOWN156848,WEST PALM BEACH,FL,33407,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.76626621,-80.09482477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/18/2018 0:00,IMAGERY,1/18/2018 0:00,2,138,138,Y,Y
-9308346.953,4770170.192,41350,156849,UNKNOWN156849,LEESBURG,OH,45135,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.33776881,-83.61830338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2018 0:00,IMAGERY,1/24/2018 0:00,1,69,69,Y,Y
-9310011.008,5082460.772,41351,156850,UNKNOWN156850,BOWLING GREEN,OH,43402,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.47366887,-83.63325184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2018 0:00,IMAGERY,1/25/2018 0:00,4,345,138,N,Y
-9686429.401,4497441.777,41352,156851,UNKNOWN156851,CENTERTOWN,KY,42328,SUBSTATION,IN SERVICE,OHIO,21183,USA,37.41735729,-87.0146758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2018 0:00,IMAGERY,1/29/2018 0:00,1,69,69,Y,Y
-9413107.606,4718509.441,41353,156852,WEBSTER ROAD,INDEPENDENCE,KY,41051,SUBSTATION,IN SERVICE,KENTON,21117,USA,38.97792102,-84.55938433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.ky.gov/pscscf/2009%20cases/2009-00106/20090422_EKPCs_2009_IRP_and_Petition_for_Confidentiality.PDF",1/30/2018 0:00,IMAGERY,2/14/2019 0:00,4,138,69,Y,Y
-9742169.026,4573130.489,41354,156853,UNKNOWN156853,EVANSVILLE,IN,47714,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.95542299,-87.51539336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,N,N
-9743210.609,4581777.524,41355,156854,UNKNOWN156854,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.01664546,-87.52475007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9740295.965,4576780.54,41356,156855,EASTLAND DIST.,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.9812722,-87.49856738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,4/22/2020 0:00,1,69,69,Y,Y
-9747478.137,4572942.266,41357,156856,RIVERSIDE,EVANSVILLE,IN,47713,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.95408977,-87.56308592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9730650.149,4684698.64,41358,156857,UNKNOWN156857,BRUCEVILLE,IN,47516,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.74141328,-87.41191753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,2,138,138,Y,Y
-9544380.248,4684459.597,41359,156858,UNKNOWN156858,AUSTIN,IN,47102,SUBSTATION,IN SERVICE,SCOTT,18143,USA,38.73973837,-85.73862654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,0,-999999,-999999,N,N
-9451978.184,4805391.411,41360,156859,UNKNOWN156859,LIBERTY,IN,47353,SUBSTATION,IN SERVICE,UNION,18161,USA,39.5820493,-84.90856468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,69,69,Y,Y
-9457277.778,4803957.5,41361,156860,UNKNOWN156860,LIBERTY,IN,47353,SUBSTATION,IN SERVICE,UNION,18161,USA,39.572121,-84.95617174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,69,69,Y,Y
-9717628.947,4793418.236,41362,156861,UNKNOWN156861,TERRE HAUTE,IN,47805,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.49910427,-87.29494609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,-999999,-999999,N,N
-9704494.588,4796416.133,41363,156862,UNKNOWN156862,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.51988172,-87.17695813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,-999999,-999999,Y,Y
-9699536.292,4796891.134,41364,156863,UNKNOWN156863,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.52317323,-87.132417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,-999999,-999999,Y,Y
-9698503.59,4807790.619,41365,156864,UNKNOWN156864,CARBON,IN,47837,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.59865806,-87.12314008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,-999999,-999999,Y,Y
-9696629.032,4813450.587,41366,156865,MANSFIELD,CARBON,IN,47837,SUBSTATION,IN SERVICE,PARKE,18121,USA,39.63782399,-87.10630063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-9611136.74,4431888.262,41367,156866,UNKNOWN156866,BOWLING GREEN,KY,42103,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.94819475,-86.33831031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,69,69,N,N
-9699778.733,4544115.633,41368,156867,UNKNOWN156867,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.7496199,-87.13459489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9698518.433,4542405.276,41369,156868,UNKNOWN156868,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.73747037,-87.12327341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9694378.364,4546944.81,41370,156869,UNKNOWN156869,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.7697126,-87.08608254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9704271.501,4546813.683,41371,156870,UNKNOWN156870,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.76878145,-87.1749541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9750203.586,4552165.374,41372,156871,UNKNOWN156871,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.80677449,-87.58756904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9740775.506,4541090.44,41373,156872,UNKNOWN156872,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.72812907,-87.50287516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9750276.157,4557378.167,41374,156873,UNKNOWN156873,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.84376266,-87.58822096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9750030.348,4553750.846,41375,156874,UNKNOWN156874,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.81802641,-87.58601283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9796787.991,4536435.515,41376,156875,UNKNOWN156875,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.69504851,-88.00604388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9743790.803,4424156.666,41377,156876,UNKNOWN156876,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.89266825,-87.52996204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9736514.351,4416613.656,41378,156877,UNKNOWN156877,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.83845717,-87.46459656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,161,161,Y,Y
-9628014.812,4429101.186,41379,156878,UNKNOWN156878,BOWLING GREEN,KY,42104,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.92818329,-86.48992861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,N,N
-9629557.818,4430147.625,41380,156879,UNKNOWN156879,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.93569743,-86.50378967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,0,-999999,-999999,N,N
-9637708.504,4403383.979,41381,156880,UNKNOWN156880,FRANKLIN,KY,42134,SUBSTATION,IN SERVICE,SIMPSON,21213,USA,36.74328356,-86.57700853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,161,161,Y,Y
-9637710.623,4407597.274,41382,156881,UNKNOWN156881,FRANKLIN,KY,42134,SUBSTATION,IN SERVICE,SIMPSON,21213,USA,36.77360662,-86.57702757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9653979.566,4420879.57,41383,156882,UNKNOWN156882,AUBURN,KY,42206,SUBSTATION,IN SERVICE,LOGAN,21141,USA,36.86912072,-86.72317397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9624915.799,4436800.716,41384,156883,UNKNOWN156883,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.98345383,-86.46208971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,N,N
-9620320.22,4431610.268,41385,156884,UNKNOWN156884,BOWLING GREEN,KY,42103,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.94619897,-86.42080692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,N,N
-9621514.698,4438096.216,41386,156885,UNKNOWN156885,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.99274955,-86.4315371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,N,N
-9621564.694,4438063.467,41387,156886,UNKNOWN156886,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.99251458,-86.43198622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,N,N
-9431555.134,4588051.292,41388,156887,UNKNOWN156887,VERSAILLES,KY,40383,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.0610328,-84.72510129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,2,69,69,Y,Y
-9555636.153,4599047.736,41389,156888,PLEASURE RIDGE,LOUISVILLE,KY,40258,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.13876849,-85.83974006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",3/6/2018 0:00,IMAGERY,1/31/2019 0:00,2,138,138,Y,Y
-9551722.324,4615269.155,41390,156889,UNKNOWN156889,LOUISVILLE,KY,40211,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.25328935,-85.80458153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,2,69,69,Y,Y
-9319555.569,4520253.811,41391,156890,UNKNOWN156890,BEATTYVILLE,KY,41311,SUBSTATION,IN SERVICE,LEE,21129,USA,37.57993724,-83.71899209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9380623.587,4543152.41,41392,156891,UNKNOWN156891,RICHMOND,KY,40475,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.74277789,-84.26757543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9196214.969,4642729.789,41393,156892,UNKNOWN156892,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.44674665,-82.61100462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,2,69,69,Y,Y
-9216071.026,4661390.107,41394,156893,UNKNOWN156893,IRONTON,OH,45638,SUBSTATION,IN SERVICE,LAWRENCE,39087,USA,38.57791155,-82.78937462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,2,69,69,Y,Y
-9216065.066,4657482.503,41395,156894,UNKNOWN156894,GREENUP,KY,41144,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.55046447,-82.78932109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,2,69,69,Y,Y
-9211328.343,4657079.463,41396,156895,UNKNOWN156895,WORTHINGTON,KY,41183,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.54763291,-82.74677038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,3,69,-999999,Y,Y
-9211382.643,4656679.825,41397,156896,UNKNOWN156896,RUSSELL,KY,41169,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.54482514,-82.74725816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,1,-999999,-999999,Y,Y
-10012748.66,4731880.015,41398,156897,UNKNOWN156897,BUNKER HILL,IL,62014,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.07123149,-89.9460516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,1,-999999,-999999,Y,Y
-10010203.69,4731813.144,41399,156898,UNKNOWN156898,BUNKER HILL,IL,62014,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.07076512,-89.92318974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,1,-999999,-999999,Y,Y
-10054200.97,4732015.464,41400,156899,UNKNOWN156899,JERSEYVILLE,IL,62052,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.07217613,-90.31842402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10091691.06,4823343.937,41401,156900,UNKNOWN156900,GRIGGSVILLE,IL,62340,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.7062309,-90.65520321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,2,-999999,-999999,N,N
-10044850.91,4823622.852,41402,156901,UNKNOWN156901,JACKSONVILLE,IL,62650,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.70815845,-90.23443095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,2,-999999,-999999,N,N
-10034664.27,4674359.995,41403,156902,UNKNOWN156902,MADISON,IL,62060,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.66893713,-90.14292284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,2,138,138,Y,Y
-9880272.198,4575127.347,41404,156903,UNKNOWN156903,THOMPSONVILLE,IL,62890,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,37.96956562,-88.75599527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,138,138,Y,Y
-9905381.152,4543702.84,41405,156904,UNKNOWN156904,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.7466878,-88.98155284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,4,-999999,-999999,N,N
-9859275.865,4589511.296,41406,156905,UNKNOWN156905,MC LEANSBORO,IL,62859,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.07135857,-88.567382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9851757.928,4652858.086,41407,156906,UNKNOWN156906,JOHNSONVILLE,IL,62850,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.51796893,-88.49984722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9840911.451,4656685.24,41408,156907,UNKNOWN156907,CISNE,IL,62823,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.54486318,-88.40241166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9843892.408,4675177.496,41409,156908,UNKNOWN156908,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.67467067,-88.42919005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9844184.439,4675022.275,41410,156909,FLORA EAST,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.67358206,-88.43181341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,4/21/2020 0:00,2,69,69,Y,Y
-9833000.971,4667872.337,41411,156910,UNKNOWN156910,CLAY CITY,IL,62824,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.62341974,-88.33135061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9823293.052,4878702.906,41412,156911,UNKNOWN156911,CHAMPAIGN,IL,61820,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.0877557,-88.24414289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,5,138,-999999,Y,N
-9826758.859,4877002.629,41413,156912,UNKNOWN156912,CHAMPAIGN,IL,61822,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.07606931,-88.27527676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,138,-999999,Y,Y
-9767023.849,4978468.165,41414,156913,UNKNOWN156913,WATSEKA,IL,60970,SUBSTATION,IN SERVICE,IROQUOIS,17075,USA,40.76994887,-87.73866804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,138,138,N,N
-10030012.16,4656528.875,41415,156914,UNKNOWN156914,MILLSTADT,IL,62260,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.54376457,-90.10113221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,138,138,Y,Y
-9836801.741,4630971.049,41416,156915,UNKNOWN156915,FAIRFIELD,IL,62837,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.36397083,-88.36549351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,3,138,69,Y,Y
-9856378.345,4592882.103,41417,156916,UNKNOWN156916,MC LEANSBORO,IL,62859,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.09519279,-88.54135313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,69,69,Y,Y
-9896805.543,4623851.725,41418,156917,UNKNOWN156917,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.31380817,-88.90451684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,0,-999999,-999999,N,N
-9824964.677,4637192.36,41419,156918,UNKNOWN156918,FAIRFIELD,IL,62837,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.40777765,-88.25915935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,69,69,Y,Y
-10034012.99,4704157.783,41420,156919,UNKNOWN156919,ALTON,IL,62002,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.87762676,-90.13707228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,0,-999999,-999999,N,N
-9756631.522,4138175.402,41421,156920,UNKNOWN156920,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.81062409,-87.64531218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,161,161,Y,Y
-9754641.343,4139756.486,41422,156921,UNKNOWN156921,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.82228464,-87.6274341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,161,-999999,Y,N
-9766280.165,4145131.25,41423,156922,UNKNOWN156922,FLORENCE,AL,35633,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.86191138,-87.73198741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,N,N
-9745388.247,4144885.462,41424,156923,UNKNOWN156923,KILLEN,AL,35645,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.86009966,-87.54431212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,N,N
-9728276,4143034.966,41425,156924,UNKNOWN156924,ROGERSVILLE,AL,35652,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.84645829,-87.39059019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,-999999,-999999,Y,Y
-9726936.262,4159838.014,41426,156925,UNKNOWN156925,LEXINGTON,AL,35648,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.97024294,-87.37855512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,3,161,-999999,N,Y
-9642234.978,4136498.587,41427,156926,UNKNOWN156926,HUNTSVILLE,AL,35810,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.79825571,-86.61767054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,N,N
-9641775.805,4128023.12,41428,156927,UNKNOWN156927,HUNTSVILLE,AL,35816,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.73571133,-86.61354571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,Y,Y
-9645216.521,4130922.875,41429,156928,UNKNOWN156928,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.7571153,-86.6444542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,Y,Y
-9644406.174,4133876.628,41430,156929,UNKNOWN156929,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.77891213,-86.63717472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,Y,Y
-9686788.863,4106863.609,41431,156930,UNKNOWN156930,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.57935885,-87.0179049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,1,-999999,-999999,Y,Y
-9690541.115,4110545.426,41432,156931,UNKNOWN156931,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60658584,-87.05161195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,3,-999999,-999999,Y,Y
-9681973.475,4110393.527,41433,156932,UNKNOWN156932,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60546272,-86.97464753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,N,N
-9684388.204,4112564.606,41434,156933,UNKNOWN156933,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.62151385,-86.99633941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-8592444.976,4840264.118,41435,156934,UNKNOWN156934,GETTYSBURG,PA,17325,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.82306732,-77.1872465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-8546417.683,4857109.724,41436,156935,UNKNOWN156935,WEST MANCHESTER TWP,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.93919177,-76.77377629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,4,-999999,-999999,N,N
-8539837.55,4955721.043,41437,156936,UNKNOWN156936,GRATZ,PA,17030,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.61501368,-76.71466595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,1,69,69,Y,Y
-8524117.137,4885384.778,41438,156937,UNKNOWN156937,ELIZABETHTOWN,PA,17022,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.13366233,-76.57344708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,69,69,Y,Y
-8497665.455,4876225.507,41439,156938,UNKNOWN156938,LANCASTER,PA,17601,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.0707273,-76.33582757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,138,138,Y,Y
-8405555.45,5071632.16,41440,156939,UNKNOWN156939,LAKE ARIEL,PA,18436,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.40074357,-75.50838932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,2,69,69,Y,Y
-8399101.516,5054764.607,41441,156940,UNKNOWN156940,GOULDSBORO,PA,18424,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.28698581,-75.45041265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,5,230,-999999,Y,N
-8378516.999,5081601.386,41442,156941,UNKNOWN156941,HAWLEY,PA,18428,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.46788433,-75.26549878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,4,230,69,N,Y
-8423031.39,5076836.901,41443,156942,UNKNOWN156942,SCRANTON,PA,18508,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.43580513,-75.66537836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,2,69,69,Y,Y
-8409649.687,5120059.092,41444,156943,UNKNOWN156943,UNION DALE,PA,18470,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.72623842,-75.54516848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,1,69,69,Y,Y
-8511232.519,5011648.598,41445,156944,UNKNOWN156944,BLOOMSBURG,PA,17815,SUBSTATION,IN SERVICE,COLUMBIA,42037,USA,40.99530108,-76.45770259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,1,69,69,Y,Y
-8954855.52,4957973.09,41446,156945,UNKNOWN156945,MIDLAND,PA,15059,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.63036888,-80.4428358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,1,-999999,-999999,Y,Y
-8776406.997,5290017.476,41447,156946,UNKNOWN156946,BUFFALO,NY,14220,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.85559353,-78.83980545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/2/2018 0:00,IMAGERY,4/2/2018 0:00,2,115,115,Y,Y
-8429131.827,4543516.631,41448,156947,UNKNOWN156947,ONANCOCK,VA,23417,SUBSTATION,IN SERVICE,ACCOMACK,51001,USA,37.74536511,-75.72017952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,1,69,69,Y,Y
-10313830.51,4537303.52,41449,156948,UNKNOWN156948,LEBANON,MO,65536,SUBSTATION,IN SERVICE,LACLEDE,29105,USA,37.70121818,-92.65071584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/3/2018 0:00,IMAGERY,5/3/2018 0:00,1,69,69,Y,Y
-10504109.93,4420831.012,41450,156949,UNKNOWN156949,NEOSHO,MO,64850,SUBSTATION,IN SERVICE,NEWTON,29145,USA,36.86877175,-94.36002495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,2,-999999,-999999,Y,Y
