X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10905125.5,4085379.501,41451,156950,UNKNOWN156950,COMANCHE,OK,73529,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.42030638,-97.96240909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,1,69,69,Y,Y
-10814408.29,4052701.752,41452,156951,UNKNOWN156951,ARDMORE,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.1778035,-97.14748259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,2,-999999,-999999,Y,Y
-10882568.82,4356608.28,41453,156952,UNKNOWN156952,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.40583489,-97.75977903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2018 0:00,IMAGERY,5/8/2018 0:00,5,138,138,Y,Y
-10874425.88,4362407.681,41454,156953,UNKNOWN156953,ENID,OK,73701,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.4477529,-97.68662976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/8/2018 0:00,IMAGERY,5/8/2018 0:00,1,138,138,Y,Y
-10093825.54,5207545.736,41455,156954,UNKNOWN156954,ZWINGLE,IA,52079,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.31010687,-90.67437757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/9/2018 0:00,IMAGERY,5/9/2018 0:00,3,161,69,Y,Y
-8022646.756,5082656.017,41456,156955,UNKNOWN156955,PRESTON TOWN OF,CT,6365,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.474983,-72.068662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,0,-999999,-999999,N,N
-8079883.119,5184918.915,41457,156956,UNKNOWN156956,CHICOPEE,MA,1020,SUBSTATION,IN SERVICE,HAMPDEN,25013,USA,42.159614,-72.582825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,0,-999999,-999999,N,N
-9194079.457,3892779.25,41458,156957,UNKNOWN156957,DAVISBORO,GA,31018,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.980977,-82.591821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,2,-999999,-999999,N,N
-8816484.858,4138802.343,41459,156958,UNKNOWN156958,RED SPRINGS,NC,28377,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.815248,-79.199831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,1,115,115,Y,Y
-8692886.493,4191234.124,41460,156959,UNKNOWN156959,MOUNT OLIVE,NC,28365,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.201031,-78.089528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,1,115,115,Y,Y
-10837562.9,5295462.479,41461,156960,UNKNOWN156960,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.89144,-97.355484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,0,-999999,-999999,N,N
-10247806.94,4060006.626,41462,156961,UNKNOWN156961,PINE BLUFF,AR,71602,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.232074,-92.057616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,2,230,230,Y,Y
-10314970.51,5741805.613,41463,156962,UNKNOWN156962,GRANTSBURG,WI,54840,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.7589565,-92.66095663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,2,69,69,Y,Y
-10301306.19,5771845.588,41464,156963,UNKNOWN156963,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.94691,-92.538208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,2,69,-999999,Y,N
-9430291.205,5186373.589,41465,156964,UNKNOWN156964,CONCORD,MI,49237,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.16929995,-84.71374723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,-999999,-999999,N,N
-8123362.62,5290651.71,41466,156965,UNKNOWN156965,WILMINGTON,VT,5363,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.85977,-72.973408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,69,69,N,N
-7559654.103,5872756.517,41467,156966,UNKNOWN156966,WESTFIELD,ME,4787,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.57363803,-67.90952823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,2,69,69,Y,Y
-7553252.087,5803066.434,41468,156967,UNKNOWN156967,HOULTON,ME,4730,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.14157887,-67.85201795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-7570829.761,5890249.795,41469,156968,UNKNOWN156968,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.68155519,-68.00992088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,2,69,69,Y,Y
-7587669.267,5890701.536,41470,156969,UNKNOWN156969,MAPLETON TOWN OF,ME,4757,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.68433916,-68.16119273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-7634100.158,5981099.279,41471,156970,UNKNOWN156970,FORT KENT TOWN OF,ME,4743,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,47.23855292,-68.57828853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-9857002.01,3812832.347,41472,156971,UNKNOWN156971,MERIDIAN,MS,39301,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.37648591,-88.54695561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,5,230,115,N,N
-9879852.179,3816216.553,41473,156972,UNKNOWN156972,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.40215722,-88.75222218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,230,230,N,N
-9506810.861,3666448.552,41474,156973,UNKNOWN156973,DOTHAN,AL,36303,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.259134,-85.401135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9747823.014,3767504.11,41475,156974,UNKNOWN156974,PINE HILL,AL,36769,SUBSTATION,IN SERVICE,WILCOX,1131,USA,32.031941,-87.566184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9460993.047,3802771.074,41476,156975,UNKNOWN156975,FORT MITCHELL,AL,36856,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.30012181,-84.98954657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,5/5/2020 0:00,3,115,-999999,Y,N
-9598679.052,3816005.043,41477,156976,UNKNOWN156976,MONTGOMERY,AL,36109,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.400553,-86.226401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9460186.029,3820329.808,41478,156977,UNKNOWN156977,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.433349,-84.982297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9460098.309,3820339.04,41479,156978,UNKNOWN156978,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.433419,-84.981509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9462125.882,3821631.264,41480,156979,UNKNOWN156979,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.443216,-84.999723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9502972.12,3825455.337,41481,156980,UNKNOWN156980,OPELIKA,AL,36804,SUBSTATION,IN SERVICE,LEE,1081,USA,32.472202,-85.366651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9608950.836,3836968.898,41482,156981,UNKNOWN156981,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.559417,-86.318674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,115,-999999,Y,Y
-9570217.441,3869840.857,41483,156982,UNKNOWN156982,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.807955,-85.970726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9681366.613,3950742.503,41484,156983,UNKNOWN156983,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.416678,-86.969196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9680646.599,3951877.242,41485,156985,UNKNOWN156985,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.425186,-86.962728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9678676.133,3959192.363,41486,156986,UNKNOWN156986,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.480013,-86.945027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9678301.209,3959470.239,41487,156987,UNKNOWN156987,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.482095,-86.941659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9658906.348,3962383.262,41488,156988,UNKNOWN156988,MOUNTAIN BROOK,AL,35213,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.503918,-86.767432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9680728.753,3963749.725,41489,156989,UNKNOWN156989,PLEASANT GROVE,AL,35127,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.514153,-86.963466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-9673960.862,3966151.941,41490,156990,UNKNOWN156990,BIRMINGHAM,AL,35214,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.532143,-86.902669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9647279.361,3967767.675,41491,156991,UNKNOWN156991,BIRMINGHAM,AL,35210,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.544241,-86.662985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9631480.008,3971188.334,41492,156992,UNKNOWN156992,LEEDS,AL,35094,SUBSTATION,IN SERVICE,ST. CLAIR,1115,USA,33.569848,-86.521057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9553980.158,3975037.271,41493,156993,UNKNOWN156993,OXFORD,AL,36203,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.598652,-85.824864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9554354.971,3975351.614,41494,156994,UNKNOWN156994,OXFORD,AL,36203,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.601004,-85.828231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9639938.62,3976622.572,41495,156995,UNKNOWN156995,TRUSSVILLE,AL,35173,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.610513,-86.597042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9549870.242,3978684.284,41496,156996,UNKNOWN156996,ANNISTON,AL,36207,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.625936,-85.787944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9651570.171,3980394.569,41497,156997,UNKNOWN156997,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.638728,-86.70153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9655037.55,3981224.267,41498,156998,UNKNOWN156998,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.644933,-86.732678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9759786.185,3984365.091,41499,156999,UNKNOWN156999,BANKSTON,AL,35542,SUBSTATION,IN SERVICE,FAYETTE,1057,USA,33.668418,-87.673651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,161,161,Y,Y
-9636416.026,4107637.296,41500,157000,UNKNOWN157000,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.585081,-86.565398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9636548.607,4108836.437,41501,157001,UNKNOWN157001,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.593949,-86.566589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9645545.671,4114152.981,41502,157002,UNKNOWN157002,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.633255,-86.647411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9644588.657,4115526.554,41503,157003,UNKNOWN157003,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.643407,-86.638814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9646693.152,4116634.789,41504,157004,UNKNOWN157004,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.651597,-86.657719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9648536.715,4117569.905,41505,157005,UNKNOWN157005,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.658507,-86.67428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9647335.243,4117685.887,41506,157006,UNKNOWN157006,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.659364,-86.663487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9750669.564,4131407.24,41507,157007,UNKNOWN157007,MUSCLE SHOALS,AL,35661,SUBSTATION,IN SERVICE,COLBERT,1033,USA,34.76069,-87.591755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-10253727.46,4075551.227,41508,157008,UNKNOWN157008,JEFFERSON,AR,72079,SUBSTATION,IN SERVICE,JEFFERSON,5069,USA,34.347444,-92.110801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-10345134.46,4352704.132,41509,157009,UNKNOWN157009,LEAD HILL,AR,72644,SUBSTATION,IN SERVICE,BOONE,5009,USA,36.377603,-92.931924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,161,161,N,N
-8138213.865,5042988.518,41510,157010,UNKNOWN157010,MILFORD,CT,6461,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.207448,-73.106819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8406466.008,4664994.417,41511,157011,CONCORD I SWITCHING STATION,LAUREL,DE,19956,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.603219,-75.516569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/20/2020 0:00,2,69,-999999,Y,N
-8418497.084,4668909.014,41512,157012,UNKNOWN157012,SEAFORD,DE,19973,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.630695,-75.624646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-8403611.998,4740748.95,41513,157013,UNKNOWN157013,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.133058,-75.490931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-8409604.661,4746657.475,41514,157014,UNKNOWN157014,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.174217,-75.544764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,69,-999999,Y,Y
-8405099.227,4748165.486,41515,157015,UNKNOWN157015,DOVER,DE,19901,SUBSTATION,IN SERVICE,KENT,10001,USA,39.184718,-75.504291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-8417311.866,4826433.848,41516,157016,UNKNOWN157016,WILMINGTON,DE,19804,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.727582,-75.613999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-8413291.006,4829930.256,41517,157017,UNKNOWN157017,WILMINGTON,DE,19805,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.751734,-75.577879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,N,N
-8425635.669,4835455.029,41518,157018,UNKNOWN157018,HOCKESSIN,DE,19707,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.78988,-75.688773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-8927671.896,2973163.858,41519,157019,UNKNOWN157019,MIAMI,FL,33136,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.79055933,-80.19864116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,12/30/2019 0:00,1,-999999,-999999,N,N
-8966848.436,3101946.365,41520,157020,UNKNOWN157020,BELLE GLADE,FL,33430,SUBSTATION,IN SERVICE,PALM BEACH,12099,USA,26.827578,-80.55057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9121491.246,3219057.047,41521,157021,UNKNOWN157021,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,12105,USA,27.76245,-81.93975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9121501.932,3219474.461,41522,157022,UNKNOWN157022,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,POLK,12105,USA,27.765768,-81.939846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9118590.26,3228690.118,41523,157023,UNKNOWN157023,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.838997,-81.91369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9018359.526,3392222.43,41524,157024,UNKNOWN157024,PORT ORANGE,FL,32129,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.130156,-81.013302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9215865.684,3560456.136,41525,157025,UNKNOWN157025,JASPER,FL,32052,SUBSTATION,IN SERVICE,HAMILTON,12047,USA,30.44172,-82.78753,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9133410.112,3226399.75,41526,157026,UNKNOWN157026,LITHIA,FL,33547,SUBSTATION,IN SERVICE,POLK,12105,USA,27.820802,-82.046819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9395573.079,3649432.457,41527,157027,UNKNOWN157027,CAMILLA,GA,31730,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.128376,-84.401869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9191341.109,3738379.69,41528,157028,UNKNOWN157028,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.809876,-82.567222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9290418.907,3756805.683,41529,157029,UNKNOWN157029,ROCHELLE,GA,31079,SUBSTATION,IN SERVICE,WILCOX,13315,USA,31.950431,-83.457253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9447714.683,3831384.914,41530,157030,UNKNOWN157030,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.517129,-84.870265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9382664.511,3838129.468,41531,157031,UNKNOWN157031,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.5682036,-84.28590936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,5/5/2020 0:00,1,-999999,-999999,N,N
-9385599.521,3839228.301,41532,157032,UNKNOWN157032,BUTLER,GA,31006,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.576522,-84.312275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9094760.096,3841141.04,41533,157033,UNKNOWN157033,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.591,-81.69962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9385394.136,3841838.412,41534,157034,UNKNOWN157034,NOT AVAILABLE,GA,NOT AVAILABLE,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.596278,-84.31043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,230,230,Y,Y
-9322553.838,3873510.043,41535,157035,UNKNOWN157035,MACON,GA,31220,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.835654,-83.745926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9363052.871,3876109.726,41536,157036,UNKNOWN157036,CULLODEN,GA,31016,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.855274,-84.109735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9277184.133,3879068.923,41537,157037,UNKNOWN157037,GORDON,GA,31031,SUBSTATION,IN SERVICE,WILKINSON,13319,USA,32.877602,-83.338363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9313602.972,3883068.495,41538,157038,UNKNOWN157038,MACON,GA,31211,SUBSTATION,IN SERVICE,JONES,13169,USA,32.907771,-83.665519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9318803.262,3886956.82,41539,157039,UNKNOWN157039,MACON,GA,31210,SUBSTATION,IN SERVICE,BIBB,13021,USA,32.937091,-83.712234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9325860.027,3888797.195,41540,157040,UNKNOWN157040,JULIETTE,GA,31046,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.950965,-83.775626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9102437.69,3915371.727,41541,157041,UNKNOWN157041,WAYNESBORO,GA,30830,SUBSTATION,IN SERVICE,BURKE,13033,USA,33.151059,-81.768589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,N,N
-9177065.053,3956421.314,41542,157042,UNKNOWN157042,THOMSON,GA,30824,SUBSTATION,IN SERVICE,MCDUFFIE,13189,USA,33.459248,-82.438978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9471024.985,3971953.636,41543,157043,UNKNOWN157043,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.575576,-85.079665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9470857.894,3975801.225,41544,157044,UNKNOWN157044,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.604368,-85.078164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9459650.359,3980112.178,41545,157045,UNKNOWN157045,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.636616,-84.977485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9459587.909,3980145.204,41546,157046,UNKNOWN157046,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.636863,-84.976924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9347996.799,3982437.565,41547,157047,UNKNOWN157047,CONYERS,GA,30013,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.654006,-83.974484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9434828.896,3990279.014,41548,157048,UNKNOWN157048,DOUGLASVILLE,GA,30135,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.712621,-84.75451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9395424.468,3997066.591,41549,157049,UNKNOWN157049,ATLANTA,GA,30314,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.763326,-84.400534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9417098.484,4004972.441,41550,157050,UNKNOWN157050,MABLETON,GA,30126,SUBSTATION,IN SERVICE,COBB,13067,USA,33.822347,-84.595235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9415029.5,4009822.781,41551,157051,UNKNOWN157051,AUSTELL,GA,30106,SUBSTATION,IN SERVICE,COBB,13067,USA,33.858537,-84.576649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9325537.312,4027967.266,41552,157052,UNKNOWN157052,WINDER,GA,30680,SUBSTATION,IN SERVICE,BARROW,13013,USA,33.993783,-83.772727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9404234.737,4030326.156,41553,157053,UNKNOWN157053,MARIETTA,GA,30062,SUBSTATION,IN SERVICE,COBB,13067,USA,34.01135,-84.479678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9427374.275,4035007.917,41554,157054,UNKNOWN157054,ACWORTH,GA,30101,SUBSTATION,IN SERVICE,COBB,13067,USA,34.046205,-84.687544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,-999999,Y,Y
-9815491.46,4559428.495,41555,157055,UNKNOWN157055,OMAHA,IL,62871,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.858306,-88.17406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9983752.986,4609614.534,41556,157056,UNKNOWN157056,TILDEN,IL,62292,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.213389,-89.685579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10038280.5,4668093.23,41557,157057,UNKNOWN157057,EAST ST LOUIS,IL,62201,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.62497,-90.175408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9847617.486,4674029.631,41558,157058,UNKNOWN157058,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.66662,-88.462653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9850643.15,4674731.11,41559,157059,UNKNOWN157059,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.67154,-88.489833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9850828.274,4674814.521,41560,157060,UNKNOWN157060,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.672125,-88.491496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10033156.13,4678309.544,41561,157061,UNKNOWN157061,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.696633,-90.129375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9813945.233,4718272.308,41562,157062,UNKNOWN157062,NEWTON,IL,62448,SUBSTATION,IN SERVICE,JASPER,17079,USA,38.976265,-88.16017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9814218.522,4718341.327,41563,157063,UNKNOWN157063,NEWTON,IL,62448,SUBSTATION,IN SERVICE,JASPER,17079,USA,38.976747,-88.162625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9765814.47,4721081.435,41564,157064,UNKNOWN157064,ROBINSON,IL,62454,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,38.99588,-87.727804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9765509.232,4721962.357,41565,157065,ROBINSON MARATHON,ROBINSON,IL,62454,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,39.00203,-87.725062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,1/9/2020 0:00,2,138,138,N,N
-9769155.724,4721986.852,41566,157066,UNKNOWN157066,ROBINSON,IL,62454,SUBSTATION,IN SERVICE,CRAWFORD,17033,USA,39.002201,-87.757819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10063110.87,4765080.235,41567,157067,UNKNOWN157067,CARROLLTON,IL,62016,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.302396,-90.398463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10048610.5,4774403.977,41568,157068,UNKNOWN157068,WHITE HALL,IL,62092,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.367178,-90.268204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10087250.17,4786099.155,41569,157069,PEARL PLANT,PEARL,IL,62361,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.448352,-90.61531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,2/4/2020 0:00,3,69,69,Y,Y
-9864373.296,4807589.941,41570,157070,UNKNOWN157070,SULLIVAN,IL,61951,SUBSTATION,IN SERVICE,MOULTRIE,17139,USA,39.597269,-88.613173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9835181.095,4836541.922,41571,157071,UNKNOWN157071,TUSCOLA,IL,61953,SUBSTATION,IN SERVICE,DOUGLAS,17041,USA,39.797382,-88.350935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9899632.632,4840995.913,41572,157072,UNKNOWN157072,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.828116,-88.929913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9899790.483,4844086.501,41573,157073,UNKNOWN157073,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.849434,-88.931331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9898781.594,4844404.052,41574,157074,UNKNOWN157074,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.851624,-88.922268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9895120.296,4846306.814,41575,157075,UNKNOWN157075,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.864745,-88.889378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,138,138,Y,Y
-10065515.59,4867450.497,41576,157076,UNKNOWN157076,BEARDSTOWN,IL,62618,SUBSTATION,IN SERVICE,CASS,17017,USA,40.010378,-90.420065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9780852.842,4872909.056,41577,157077,UNKNOWN157077,FAIRMOUNT,IL,61841,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.047925,-87.862896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9745354.615,4882077.918,41578,157078,UNKNOWN157078,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.110947,-87.54401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-9745489.312,4883186.811,41579,157079,UNKNOWN157079,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.118565,-87.54522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-9749555.813,4886308.331,41580,157080,UNKNOWN157080,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.140005,-87.58175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,Y,Y
-9899840.576,4927118.651,41581,157081,UNKNOWN157081,BLOOMINGTON,IL,61705,SUBSTATION,IN SERVICE,MCLEAN,17113,USA,40.419686,-88.931781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9941481.858,4945155.039,41582,157082,UNKNOWN157082,MACKINAW,IL,61755,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.542924,-89.305851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-10019359.42,4979474.661,41583,157083,UNKNOWN157083,YATES CITY,IL,61572,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.776796,-90.005437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9948532.389,5002088.019,41584,157084,UNKNOWN157084,WASHBURN,IL,61570,SUBSTATION,IN SERVICE,MARSHALL,17123,USA,40.930447,-89.369187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,138,138,Y,Y
-9956534.702,5017016.318,41585,157085,UNKNOWN157085,SPARLAND,IL,61565,SUBSTATION,IN SERVICE,MARSHALL,17123,USA,41.031685,-89.441073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10032277.15,5043950.347,41586,157086,UNKNOWN157086,CAMBRIDGE,IL,61238,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.213948,-90.121479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-9818202.424,5073084.187,41587,157087,UNKNOWN157087,CHANNAHON,IL,60410,SUBSTATION,IN SERVICE,WILL,17197,USA,41.410527,-88.198413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9880652.213,5076483.046,41588,157088,UNKNOWN157088,OTTAWA,IL,61350,SUBSTATION,IN SERVICE,LASALLE,17099,USA,41.433422,-88.759409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9984967.259,5128859.347,41589,157089,UNKNOWN157089,STERLING,IL,61081,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.785212,-89.696487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10014870.9,5130069.288,41590,157090,UNKNOWN157090,MORRISON,IL,61270,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.793316,-89.965116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9961068.077,5137793.135,41591,157091,UNKNOWN157091,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.845025,-89.481797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10039003.41,5223925.187,41592,157092,UNKNOWN157092,APPLE RIVER,IL,61001,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.418824,-90.181902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9552771.896,4949924.694,41593,157093,UNKNOWN157093,CONVERSE,IN,46919,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.575476,-85.81401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-11233025.28,4442540.169,41594,157094,UNKNOWN157094,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.024628,-100.907983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10934529.08,4472558.724,41595,157095,UNKNOWN157095,ATTICA,KS,67009,SUBSTATION,IN SERVICE,HARPER,20077,USA,37.239614,-98.226546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10837099.82,4510095.317,41596,157096,UNKNOWN157096,PECK,KS,67120,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.507582,-97.351324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10840379.62,4533290.235,41597,157097,UNKNOWN157097,WICHITA,KS,67213,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.672688,-97.380787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10836750.61,4535977.387,41598,157098,UNKNOWN157098,WICHITA,KS,67203,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.691792,-97.348187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,69,69,Y,Y
-10774535.03,4536242.426,41599,157099,UNKNOWN157099,LEON,KS,67074,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.693676,-96.789295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10839793.3,4537730.936,41600,157100,UNKNOWN157100,WICHITA,KS,67203,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.704256,-97.37552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10902175.3,4539830.405,41601,157101,UNKNOWN157101,MURDOCK,KS,67111,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.719176,-97.935907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11124066.77,4548194.486,41602,157102,UNKNOWN157102,WRIGHT,KS,67882,SUBSTATION,IN SERVICE,FORD,20057,USA,37.778586,-99.929192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11169742.49,4561117.323,41603,157103,UNKNOWN157103,CIMARRON,KS,67835,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.870283,-100.339504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,345,345,Y,Y
-10976017.63,4573301.744,41604,157104,UNKNOWN157104,STAFFORD,KS,67578,SUBSTATION,IN SERVICE,STAFFORD,20185,USA,37.956636,-98.599244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10839463.13,4589729.121,41605,157105,UNKNOWN157105,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.072899,-97.372554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,Y,Y
-10900677.94,4589770.978,41606,157106,UNKNOWN157106,HUTCHINSON,KS,67502,SUBSTATION,IN SERVICE,RENO,20155,USA,38.073195,-97.922456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10798676.45,4591581.014,41607,157107,UNKNOWN157107,BURNS,KS,66840,SUBSTATION,IN SERVICE,BUTLER,20015,USA,38.085994,-97.006161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,34.5,N,N
-10645284.76,4605422.801,41608,157108,UNKNOWN157108,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.183797,-95.62822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10634957.54,4605502.817,41609,157109,UNKNOWN157109,WESTPHALIA,KS,66093,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.184362,-95.535449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10602155.91,4617921.445,41610,157110,UNKNOWN157110,GARNETT,KS,66032,SUBSTATION,IN SERVICE,ANDERSON,20003,USA,38.271997,-95.240787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11325040.19,4646379.989,41611,157111,UNKNOWN157111,TRIBUNE,KS,67879,SUBSTATION,IN SERVICE,GREELEY,20071,USA,38.472423,-101.734567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10558950.37,4704964.625,41612,157112,UNKNOWN157112,OLATHE,KS,66061,SUBSTATION,IN SERVICE,JOHNSON,20091,USA,38.883269,-94.852665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10747679.65,4749687.798,41613,157113,UNKNOWN157113,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,POTTAWATOMIE,20149,USA,39.195317,-96.548049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-10752264.79,4755167.381,41614,157114,UNKNOWN157114,MANHATTAN,KS,66502,SUBSTATION,IN SERVICE,RILEY,20161,USA,39.233455,-96.589238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,N,N
-10635779.74,4842964.715,41615,157115,UNKNOWN157115,HIAWATHA,KS,66434,SUBSTATION,IN SERVICE,BROWN,20013,USA,39.841697,-95.542835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9249997.13,4431334.624,41616,157116,UNKNOWN157116,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.94422,-83.094138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9356455.967,4434101.184,41617,157117,UNKNOWN157117,CORBIN,KY,40701,SUBSTATION,IN SERVICE,KNOX,21121,USA,36.96408,-84.050474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9599453.725,4445428.763,41618,157118,UNKNOWN157118,SMITHS GROVE,KY,42171,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.045342,-86.23336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9871476.036,4450579.679,41619,157119,COLEMAN ROAD,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.082265,-88.676978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9416249.005,4453029.417,41620,157120,UNKNOWN157120,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.099819,-84.587604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9761217.086,4462698.82,41621,157121,UNKNOWN157121,DAWSON SPRINGS,KY,42408,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.169067,-87.686505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9498383.976,4466668.955,41622,157122,UNKNOWN157122,COLUMBIA,KY,42728,SUBSTATION,IN SERVICE,ADAIR,21001,USA,37.197481,-85.325435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9683298.118,4476397.17,41623,157123,UNKNOWN157123,DRAKESBORO,KY,42337,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.26706,-86.986547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9698557.905,4479336.877,41624,157124,UNKNOWN157124,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.288073,-87.123628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9699108.491,4480766.526,41625,157125,UNKNOWN157125,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.29829,-87.128574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9708328.528,4481219.095,41626,157126,UNKNOWN157126,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.301524,-87.211399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9734676.627,4483834.974,41627,157127,UNKNOWN157127,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.320214,-87.448088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9738515.925,4485327.814,41628,157128,UNKNOWN157128,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.330878,-87.482577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9739463.031,4486753.237,41629,157129,UNKNOWN157129,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.341059,-87.491085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9766635.785,4492098.649,41630,157130,UNKNOWN157130,PROVIDENCE,KY,42450,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.379226,-87.735182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9770229.735,4494099.449,41631,157131,UNKNOWN157131,PROVIDENCE,KY,42450,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.393507,-87.767467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9767279.434,4496016.405,41632,157132,UNKNOWN157132,PROVIDENCE,KY,42450,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.407187,-87.740964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9768567.735,4496488.13,41633,157133,UNKNOWN157133,PROVIDENCE,KY,42450,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.410553,-87.752537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9506339.757,4497433.888,41634,157134,UNKNOWN157134,CAMPBELLSVILLE,KY,42718,SUBSTATION,IN SERVICE,TAYLOR,21217,USA,37.417301,-85.396903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-9728375.833,4498772.221,41635,157135,UNKNOWN157135,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.426849,-87.391487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9631710.885,4499532.995,41636,157136,UNKNOWN157136,CANEYVILLE,KY,42721,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.432276,-86.523131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9770943.515,4502728.508,41637,157137,UNKNOWN157137,CLAY,KY,42404,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.455067,-87.773879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9776399.061,4505400.947,41638,157138,UNKNOWN157138,CLAY,KY,42404,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.474122,-87.822887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9779269.657,4506290.555,41639,157139,UNKNOWN157139,CLAY,KY,42404,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.480464,-87.848674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,-999999,Y,N
-9190534.488,4510785.058,41640,157140,UNKNOWN157140,PIKEVILLE,KY,41501,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.512497,-82.559976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,46,46,Y,Y
-9725583.606,4514322.61,41641,157141,UNKNOWN157141,SLAUGHTERS,KY,42456,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.5377,-87.366404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9765062.395,4514872.657,41642,157142,UNKNOWN157142,DIXON,KY,42409,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.541618,-87.721048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9790599.643,4532101.042,41643,157143,UNKNOWN157143,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.664232,-87.950453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9763912.91,4532137.745,41644,157144,UNKNOWN157144,CORYDON,KY,42406,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.664493,-87.710722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-9765311.306,4539757.93,41645,157145,UNKNOWN157145,CORYDON,KY,42406,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.718661,-87.723284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,69,Y,Y
