X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9291741.049,4558657.002,41646,157146,UNKNOWN157146,EZEL,KY,41425,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.852834,-83.46913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9270373.829,4564779.767,41647,157147,UNKNOWN157147,WEST LIBERTY,KY,41472,SUBSTATION,IN SERVICE,MORGAN,21175,USA,37.89625,-83.277185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-7853848.893,5405581.781,41648,157148,UNKNOWN157148,HOLLIS CENTER,ME,4042,SUBSTATION,IN SERVICE,YORK,23031,USA,43.611925,-70.552325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-7859339.505,5413949.731,41649,157149,UNKNOWN157149,BUXTON,ME,4093,SUBSTATION,IN SERVICE,YORK,23031,USA,43.666326,-70.601648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9520198.143,5199733.56,41650,157150,UNKNOWN157150,KALAMAZOO,MI,49048,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.258188,-85.521395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9330374.923,5255840.281,41651,157151,UNKNOWN157151,OCEOLA TWP,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.630117,-83.816184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9443003.086,5631557.535,41652,157152,UNKNOWN157152,ELMIRA,MI,49730,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.063714,-84.82794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9753209.207,5648921.68,41653,157153,BAY DE NOC,MENOMINEE,MI,49858,SUBSTATION,IN SERVICE,MENOMINEE,26109,USA,45.173783,-87.614569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",6/1/2018 0:00,IMAGERY,9/24/2018 0:00,2,138,138,Y,Y
-9284297.337,5650858.171,41654,157154,UNKNOWN157154,ALPENA TWP,MI,49707,SUBSTATION,IN SERVICE,ALPENA,26007,USA,45.186045,-83.402262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9782963.905,5779299.16,41655,157155,FELCH MOUNTAIN,FELCH,MI,49831,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.993447,-87.88186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/23/2020 0:00,2,69,69,Y,Y
-9391205.904,5795954.223,41656,157156,ROCKVIEW,PICKFORD,MI,49774,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.097293,-84.362638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/18/2020 0:00,2,69,69,N,N
-9402949.999,5823317.338,41657,157157,KINCHELOE HOUSING,KINCHELOE,MI,49788,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.267481,-84.468137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9655887.474,5834311.325,41658,157158,HIAWATHA (AD-REA),MUNISING,MI,49862,SUBSTATION,IN SERVICE,ALGER,26003,USA,46.335711,-86.740313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-10617024.3,5395022.097,41659,157159,UNKNOWN157159,ROUND LAKE,MN,56167,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.543205,-95.374352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10594744.37,5397516.949,41660,157160,UNKNOWN157160,LAKEFIELD,MN,56150,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.559448,-95.174208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10474951.24,5399496.198,41661,157161,UNKNOWN157161,BLUE EARTH,MN,56013,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.572331,-94.098088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10442625.84,5400634.193,41662,157162,UNKNOWN157162,BRICELYN,MN,56014,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.579737,-93.807704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10233703.98,5403036.95,41663,157163,UNKNOWN157163,HARMONY,MN,55939,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.595371,-91.930927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10617228.01,5411587.676,41664,157164,UNKNOWN157164,ROUND LAKE,MN,56167,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.650975,-95.376182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10362740.97,5428471.229,41665,157165,UNKNOWN157165,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.760615,-93.090086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10235744.02,5430586.93,41666,157166,UNKNOWN157166,LANESBORO,MN,55949,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.77434,-91.949253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10557524.48,5442011.165,41667,157167,UNKNOWN157167,ODIN,MN,56160,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.848397,-94.839856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10379359.52,5442039.567,41668,157168,COUNTY LINE SUBSTATION #19,GENEVA,MN,56035,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.848581,-93.239373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-10513933.99,5444121.487,41669,157169,UNKNOWN157169,TRUMAN,MN,56088,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.862067,-94.448276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10358209.16,5452156.715,41670,157170,UNKNOWN157170,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.914088,-93.049376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10210268,5455178.402,41671,157171,UNKNOWN157171,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.933639,-91.720398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10489599.73,5473314.222,41672,157172,UNKNOWN157172,LAKE CRYSTAL,MN,56055,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.05084683,-94.22967761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10597615.08,5475425.265,41673,157173,UNKNOWN157173,JEFFERS,MN,56145,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.064475,-95.199996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10566370.15,5482088.194,41674,157174,UNKNOWN157174,COMFREY,MN,56019,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.107468,-94.919318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10608995.6,5484577.748,41675,157175,UNKNOWN157175,LAMBERTON,MN,56152,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,44.123524,-95.302229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10573212.96,5493277.894,41676,157176,UNKNOWN157176,SPRINGFIELD,MN,56087,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.1796,-94.980788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,69,Y,Y
-10518914.09,5500291.07,41677,157177,UNKNOWN157177,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.224764,-94.493013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10701634.57,5508359.985,41678,157178,UNKNOWN157178,TYLER,MN,56178,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.276684,-96.134419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10733433.32,5509238.018,41679,157179,UNKNOWN157179,LAKE BENTON,MN,56149,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.282331,-96.420072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10445035.57,5512493.401,41680,157180,CLEVELAND,CLEVELAND,MN,56017,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.303263,-93.829351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,2,69,-999999,Y,N
-10707248.19,5514056.185,41681,157181,UNKNOWN157181,TYLER,MN,56178,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.313309,-96.184847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10453866.55,5514997.158,41682,157182,UNKNOWN157182,ST PETER,MN,56082,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.319357,-93.908681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10311629.52,5529577.055,41683,157183,UNKNOWN157183,GOODHUE,MN,55027,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.412988,-92.630944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10294172.62,5536842.458,41684,157184,UNKNOWN157184,RED WING,MN,55066,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.45959,-92.474126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10634693.15,5540997.389,41685,157185,UNKNOWN157185,VESTA,MN,56292,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.486224,-95.533074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10540335.86,5545428.816,41686,157186,UNKNOWN157186,FAIRFAX,MN,55332,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.514617,-94.685448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10691150.06,5545694.055,41687,157187,UNKNOWN157187,MINNEOTA,MN,56264,SUBSTATION,IN SERVICE,LYON,27083,USA,44.516316,-96.040235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10472616.76,5559804.723,41688,157188,UNKNOWN157188,ARLINGTON,MN,55307,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.606631,-94.077117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-10312960.01,5563053.99,41689,157189,UNKNOWN157189,WELCH,MN,55089,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.627408,-92.642896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,161,161,N,N
-10366116.96,5588390.675,41690,157190,UNKNOWN157190,SAINT PAUL,MN,55123,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.789165,-93.120413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10616600.95,5613475.545,41691,157191,UNKNOWN157191,CLARA CITY,MN,56222,SUBSTATION,IN SERVICE,CHIPPEWA,27023,USA,44.948869,-95.370549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10472485.51,5631539.883,41692,157192,UNKNOWN157192,HOWARD LAKE,MN,55349,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.063602,-94.075938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10435920.73,5639056.817,41693,157193,UNKNOWN157193,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.111277,-93.747471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10382678.18,5642294.303,41694,157194,UNKNOWN157194,COON RAPIDS,MN,55433,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.131798,-93.269185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10377726.13,5684564.521,41695,157195,UNKNOWN157195,BETHEL,MN,55005,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.399053,-93.2247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10515572.95,5692668.663,41696,157196,UNKNOWN157196,COLD SPRING,MN,56320,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.450148,-94.462999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10604867.77,5698081.167,41697,157197,UNKNOWN157197,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.484247,-95.265148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10507121.46,5731186.168,41698,157198,UNKNOWN157198,AVON,MN,56310,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.692361,-94.387078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10595424.76,5732491.957,41699,157199,UNKNOWN157199,VILLARD,MN,56385,SUBSTATION,IN SERVICE,POPE,27121,USA,45.700554,-95.18032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10496415.42,5735121.328,41700,157200,UNKNOWN157200,RICE,MN,56367,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.717048,-94.290904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10565558.18,5742220.391,41701,157201,UNKNOWN157201,SAUK CENTRE,MN,56378,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.761556,-94.912024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10638333.08,5875661.669,41702,157202,UNKNOWN157202,PERHAM,MN,56573,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.591575,-95.565772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10067627.66,4547932.945,41703,157203,BLACK KNIGHT,FARMINGTON,MO,63640,SUBSTATION,IN SERVICE,ST. FRANCOIS,29187,USA,37.776729,-90.439038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-8907619.565,4477837.332,41704,157204,UNKNOWN157204,SALEM,VA,24153,SUBSTATION,IN SERVICE,SALEM,51775,USA,37.277355,-80.018508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10060986.67,3882233.442,41705,157205,UNKNOWN157205,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.901473,-90.379381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8695878.873,4164384.514,41706,157206,UNKNOWN157206,WARSAW,NC,28398,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.003704,-78.116409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8904453.75,4290156.825,41707,157208,UNKNOWN157208,HIGH POINT,NC,27263,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.923912,-79.990069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-11304526.57,5862392.947,41708,157209,UNKNOWN157209,CARSON,ND,58529,SUBSTATION,IN SERVICE,GRANT,38037,USA,46.509603,-101.55029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10969067.51,4883030.76,41709,157210,UNKNOWN157210,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.117493,-98.53681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11173484.83,4891417.87,41710,157211,UNKNOWN157211,BARTLEY,NE,69020,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.175085,-100.373122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11132521.48,4891598.82,41711,157212,UNKNOWN157212,HOLBROOK,NE,68948,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.176327,-100.005142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11202054.87,4894587.897,41712,157213,UNKNOWN157213,MCCOOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.19684,-100.629771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11223882.28,4902194.719,41713,157214,UNKNOWN157214,CULBERTSON,NE,69024,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.249015,-100.82585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10967149.7,4906352.043,41714,157215,UNKNOWN157215,BLADEN,NE,68928,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.277513,-98.519582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11178768.83,4908530.75,41715,157216,UNKNOWN157216,MC COOK,NE,69001,SUBSTATION,IN SERVICE,RED WILLOW,31145,USA,40.292443,-100.420589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11232216.66,4915927.934,41716,157217,UNKNOWN157217,CULBERTSON,NE,69024,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.343109,-100.900719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10707936.37,4919260.131,41717,157218,UNKNOWN157218,TECUMSEH,NE,68450,SUBSTATION,IN SERVICE,JOHNSON,31097,USA,40.36592,-96.191029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10669565.21,4922468.787,41718,157219,UNKNOWN157219,AUBURN,NE,68305,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.387878,-95.846335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11113120.28,4925623.813,41719,157220,UNKNOWN157220,ARAPAHOE,NE,68922,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.409462,-99.830858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10924550.07,4942418.574,41720,157221,UNKNOWN157221,INLAND,NE,68954,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.524241,-98.136903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10951952.7,4950635.535,41721,157222,UNKNOWN157222,HASTINGS,NE,68901,SUBSTATION,IN SERVICE,ADAMS,31001,USA,40.580326,-98.383065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10910852.54,4952039.634,41722,157223,UNKNOWN157223,SUTTON,NE,68979,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.589905,-98.013856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11203020.23,4961777.264,41723,157224,UNKNOWN157224,MAYWOOD,NE,69038,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.656299,-100.638443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10750385.27,4995474.207,41724,157225,UNKNOWN157225,LINCOLN,NE,68517,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.885545,-96.572354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10955836.64,5006418.992,41725,157226,UNKNOWN157226,GRAND ISLAND,NE,68803,SUBSTATION,IN SERVICE,HALL,31079,USA,40.959834,-98.417955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10775139.61,5008437.391,41726,157227,UNKNOWN157227,RAYMOND,NE,68428,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.973525,-96.794726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11222196.57,5033639.332,41727,157228,UNKNOWN157228,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.144233,-100.810707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10917361.95,5159127.407,41728,157229,UNKNOWN157229,ELGIN,NE,68636,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,41.987635,-98.072331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10946543.24,5160228.101,41729,157230,UNKNOWN157230,BARTLETT,NE,68622,SUBSTATION,IN SERVICE,WHEELER,31183,USA,41.994984,-98.334471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10847381.73,5163645.272,41730,157231,UNKNOWN157231,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.017794,-97.443688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10905110.24,5171379.554,41731,157232,UNKNOWN157232,OAKDALE,NE,68761,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.069391,-97.962272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8475533.987,4366305.978,41732,157233,UNKNOWN157233,MOYOCK,NC,27958,SUBSTATION,IN SERVICE,CURRITUCK,37053,USA,36.47591703,-76.13701722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,2,230,230,Y,Y
-8766833.55,4101481.741,41733,157234,UNKNOWN157234,BLADENBORO,NC,28320,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.53954397,-78.75380571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,1,230,230,Y,Y
-8976107.072,4154134.36,41734,157235,UNKNOWN157235,MONROE,NC,28112,SUBSTATION,IN SERVICE,UNION,37179,USA,34.92824621,-80.63374174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,0,-999999,-999999,N,N
-8716436.487,4099957.819,41735,157236,UNKNOWN157236,IVANHOE,NC,28447,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.52826658,-78.30108119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,1,230,230,Y,Y
-8484203.873,4785115.17,41736,157237,UNKNOWN157237,ABERDEEN,MD,21001,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.44152599,-76.21490013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,2,115,115,Y,Y
-9354579.463,5012528.244,41737,157238,UNKNOWN157238,OTTAWA,OH,45875,SUBSTATION,IN SERVICE,PUTNAM,39137,USA,41.00126494,-84.03361708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2017 0:00,IMAGERY,10/3/2017 0:00,0,-999999,-999999,N,N
-11096451.38,4558886.013,41738,157239,UNKNOWN157239,SPEARVILLE,KS,67876,SUBSTATION,IN SERVICE,FORD,20057,USA,37.85445836,-99.6811187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2017 0:00,IMAGERY,10/4/2017 0:00,1,-999999,-999999,N,N
-8586108.883,4858410.202,41739,157240,UNKNOWN157240,TYRONE TWP,PA,17372,SUBSTATION,IN SERVICE,ADAMS,42001,USA,39.94814838,-77.13032841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/6/2017 0:00,IMAGERY,10/6/2017 0:00,1,115,115,Y,Y
-7913879.445,5215949.825,41740,157241,UNKNOWN157241,CAMBRIDGE,MA,2139,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.36591176,-71.09158863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9756563.04,5143349.655,41741,157242,UNKNOWN157242,CHICAGO,IL,60661,SUBSTATION,IN SERVICE,COOK,17031,USA,41.88219852,-87.64469699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8414118.616,4898068.225,41742,157243,UNKNOWN157243,ROYERSFORD,PA,19468,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.22071647,-75.58531355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9784940.026,5206941.132,41743,157245,UNKNOWN157245,NORTH CHICAGO,IL,60064,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.30609027,-87.8996118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9755857.571,5144776.869,41744,157246,UNKNOWN157246,CHICAGO,IL,60654,SUBSTATION,IN SERVICE,COOK,17031,USA,41.8917432,-87.63835966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9753869.473,5115643.971,41745,157247,UNKNOWN157247,CHICAGO,IL,60628,SUBSTATION,IN SERVICE,COOK,17031,USA,41.69663074,-87.62050027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9752362.425,5131608.463,41746,157248,UNKNOWN157248,CHICAGO,IL,60615,SUBSTATION,IN SERVICE,COOK,17031,USA,41.80362368,-87.60696223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9750696.979,5126475.608,41747,157249,UNKNOWN157249,CHICAGO,IL,60637,SUBSTATION,IN SERVICE,COOK,17031,USA,41.76924309,-87.59200127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9395376.723,4641648.337,41748,157250,UNKNOWN157250,CYNTHIANA,KY,41031,SUBSTATION,IN SERVICE,HARRISON,21097,USA,38.43913771,-84.40010511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,3,69,69,Y,Y
-8464872.819,5097496.546,41749,157251,UNKNOWN157251,TUNKHANNOCK,PA,18657,SUBSTATION,IN SERVICE,WYOMING,42131,USA,41.57479143,-76.04124632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-8902004.325,4924318.539,41750,157252,UNKNOWN157252,PITTSBURGH,PA,15227,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40053327,-79.96806545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8566292.761,4906195.253,41751,157253,UNKNOWN157253,EAST PENNSBORO TWP,PA,17025,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.27643844,-76.95231716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-8567418.294,5048962.512,41752,157254,UNKNOWN157254,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.24780952,-76.96242799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-8620602.165,5153187.2,41753,157255,UNKNOWN157255,DEERFIELD TWP,PA,16928,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.9479594,-77.44018683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8631199.27,5147505.771,41754,157256,UNKNOWN157256,WESTFIELD,PA,16950,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.90998911,-77.53538224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8203345.206,5279414.239,41755,157257,UNKNOWN157257,WATERFORD TOWN OF,NY,12188,SUBSTATION,IN SERVICE,SARATOGA,36091,USA,42.78572875,-73.69190379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-7962294.043,5117442.177,41756,157258,UNKNOWN157258,WEST WARWICK TOWN OF,RI,2893,SUBSTATION,IN SERVICE,KENT,44003,USA,41.70869111,-71.52650435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8394033.034,4954417.539,41757,157259,UNKNOWN157259,SALISBURY TWP,PA,18015,SUBSTATION,IN SERVICE,LEHIGH,42077,USA,40.60612434,-75.4048817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-8862857.396,4913177.863,41758,157260,UNKNOWN157260,JEANNETTE,PA,15644,SUBSTATION,IN SERVICE,WESTMORELAND,42129,USA,40.32427721,-79.6164026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8880769.178,4924421.637,41759,157261,UNKNOWN157261,PITCAIRN,PA,15140,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40123855,-79.77730687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8974293.616,4917276.478,41760,157262,UNKNOWN157262,STEUBENVILLE,OH,43952,SUBSTATION,IN SERVICE,JEFFERSON,39081,USA,40.35234157,-80.6174512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8521294.543,4759317.18,41761,157263,UNKNOWN157263,BALTIMORE,MD,21224,SUBSTATION,IN SERVICE,BALTIMORE,24510,USA,39.26232389,-76.54809129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8903986.863,4546955.916,41762,157264,UNKNOWN157264,COVINGTON,VA,24426,SUBSTATION,IN SERVICE,COVINGTON,51580,USA,37.76979146,-79.98587489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9313137.476,5017283.869,41763,157265,UNKNOWN157265,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.03349801,-83.66133738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9277284.014,5206414.766,41764,157266,UNKNOWN157266,WESTLAND,MI,48186,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.30259322,-83.33926025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9093154.05,5083471.667,41765,157267,UNKNOWN157267,CLEVELAND,OH,44113,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.48047257,-81.68519264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8924106.245,3028842.854,41766,157268,UNKNOWN157268,POMPANO BEACH,FL,33069,SUBSTATION,IN SERVICE,BROWARD,12011,USA,26.24005148,-80.16661037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-8978244.378,3314122.122,41767,157269,UNKNOWN157269,MERRITT ISLAND,FL,32953,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.51549004,-80.65294149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,115,-999999,Y,N
-9128598.618,4856529.018,41768,157270,UNKNOWN157270,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.93519197,-82.00359661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8773640.928,4815211.359,41769,157271,UNKNOWN157271,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.65000368,-78.81495743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9447638.252,5687155.041,41770,157272,CONWAY,LITTLE TRAVERSE TWP,MI,49770,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.41539074,-84.86957841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9319454.248,5309381.879,41771,157273,UNKNOWN157273,FLINT,MI,48507,SUBSTATION,IN SERVICE,GENESEE,26049,USA,42.98298191,-83.7180819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9319226.871,5318924.584,41772,157274,UNKNOWN157274,FLINT,MI,48504,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.04566154,-83.71603935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8364294.334,4689034.463,41773,157275,UNKNOWN157275,LEWES,DE,19958,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.77178647,-75.13773441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10215658.07,4572329.916,41774,157276,UNKNOWN157276,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.94975221,-91.76881779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9649436.823,4127449.55,41775,157277,UNKNOWN157277,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.73147699,-86.68236581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9761583.46,3539133.459,41776,157278,UNKNOWN157278,GULF SHORES,AL,36542,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.27644085,-87.68979619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,115,115,Y,Y
-10218456.77,5150074.618,41777,157279,UNKNOWN157279,FAIRFAX,IA,52228,SUBSTATION,IN SERVICE,LINN,19113,USA,41.92716011,-91.79395895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10215995.11,5159994.945,41778,157280,UNKNOWN157280,PALO,IA,52324,SUBSTATION,IN SERVICE,LINN,19113,USA,41.99342736,-91.77184552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9582002.131,5274667.392,41779,157281,UNKNOWN157281,HOLLAND,MI,49423,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.75442617,-86.07658967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9515943.337,5283239.336,41780,157282,UNKNOWN157282,CALEDONIA TWP,MI,49316,SUBSTATION,IN SERVICE,KENT,26081,USA,42.81094143,-85.48317342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10520847.38,4451211.833,41781,157283,UNKNOWN157283,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.0867952,-94.51038002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10520899.86,4451630.288,41782,157284,UNKNOWN157284,JOPLIN,MO,64801,SUBSTATION,IN SERVICE,JASPER,29097,USA,37.08979381,-94.51085145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10214600.51,4574579.059,41783,157285,UNKNOWN157285,ROLLA,MO,65401,SUBSTATION,IN SERVICE,PHELPS,29161,USA,37.96568267,-91.75931761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10444821.48,5092598.024,41784,157286,UNKNOWN157286,WEST DES MOINES,IA,50266,SUBSTATION,IN SERVICE,DALLAS,19049,USA,41.54186395,-93.82742775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,161,161,Y,Y
-10618452.77,5160385.672,41785,157287,UNKNOWN157287,DENISON,IA,51442,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,41.99603598,-95.3871842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9297681.16,5199183.468,41786,157288,UNKNOWN157288,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.25453054,-83.52249093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8565506.294,4299650.723,41787,157289,UNKNOWN157289,WINDSOR,NC,27983,SUBSTATION,IN SERVICE,BERTIE,37015,USA,35.99294547,-76.9452522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-8485864.93,4341065.426,41788,157290,UNKNOWN157290,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.29337974,-76.22982166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9425020.917,4559936.845,41789,157291,UNKNOWN157291,WILMORE,KY,40390,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.86191137,-84.66640343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,69,69,Y,Y
-8947266.913,4206012.922,41790,157292,UNKNOWN157292,LOCUST,NC,28097,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.30944146,-80.37466619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,1/17/2020 0:00,2,-999999,-999999,N,N
-8934885.973,4200479.738,41791,157293,UNKNOWN157293,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.26886955,-80.26344632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,-999999,-999999,N,N
-8924173.531,4214644.863,41792,157294,UNKNOWN157294,ALBEMARLE,NC,28001,SUBSTATION,IN SERVICE,STANLY,37167,USA,35.3726943,-80.16721481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9324853.779,4371976.73,41793,157295,UNKNOWN157295,SPEEDWELL,TN,37870,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.5168684,-83.76658672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-9147204.584,4561246.234,41794,157296,UNKNOWN157296,DINGESS,WV,25671,SUBSTATION,IN SERVICE,MINGO,54059,USA,37.87119715,-82.17073685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9095686.118,4575547.957,41795,157297,UNKNOWN157297,VAN,WV,25206,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.97254422,-81.70793859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9045265.272,4236556.294,41796,157298,UNKNOWN157298,LINCOLNTON,NC,28092,SUBSTATION,IN SERVICE,LINCOLN,37109,USA,35.53303357,-81.25500043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,4,100,100,Y,Y
-9045209.134,4243640.56,41797,157299,UNKNOWN157299,MAIDEN,NC,28650,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.58480507,-81.25449613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,100,100,Y,Y
-9096307.3,5014186.23,41798,157300,UNKNOWN157300,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01250437,-81.71351876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,-999999,Y,N
-9104352.803,4633448.961,41799,157301,UNKNOWN157301,ST ALBANS,WV,25177,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.38142201,-81.78579275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9047777.263,4993135.184,41800,157302,UNKNOWN157302,LOUISVILLE,OH,44641,SUBSTATION,IN SERVICE,STARK,39151,USA,40.86965778,-81.27756603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9023748.534,4209203.646,41801,157303,UNKNOWN157303,MT HOLLY,NC,28120,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.3328281,-81.06171228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9424359.097,5151771.191,41802,157304,UNKNOWN157304,HILLSDALE,MI,49242,SUBSTATION,IN SERVICE,HILLSDALE,26059,USA,41.93849801,-84.6604582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9115394.51,5082895.872,41803,157305,UNKNOWN157305,BAY VILLAGE,OH,44140,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47659734,-81.88498209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9748690.15,4554341.866,41804,157306,UNKNOWN157306,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.82222037,-87.57397362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,69,69,Y,Y
-9747842.931,4558162.461,41805,157307,UNKNOWN157307,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.84932614,-87.56636292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,2,69,69,Y,Y
-9728451.56,4623294.435,41806,157308,UNKNOWN157308,OAKLAND CITY,IN,47660,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.30988005,-87.39216727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-9831740.294,4576035.178,41807,157309,UNKNOWN157309,NORRIS CITY,IL,62869,SUBSTATION,IN SERVICE,WHITE,17193,USA,37.97599437,-88.32002576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,69,69,Y,Y
-11476621.21,5491842.089,41808,157310,UNKNOWN157310,ELLSWORTH AFB,SD,57706,SUBSTATION,IN SERVICE,MEADE,46093,USA,44.17034932,-103.0962424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9640672.873,4657626.049,41809,157311,UNKNOWN157311,FRENCH LICK,IN,47432,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.55147292,-86.60363791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9787528.101,5307526.11,41810,157312,UNKNOWN157312,MILWAUKEE,WI,53221,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.97078518,-87.92286087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10838948.84,5079388.847,41811,157313,UNKNOWN157313,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.45298931,-97.36793404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11302594.66,4874245.498,41812,157314,UNKNOWN157314,BENKELMAN,NE,69021,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.05711464,-101.5329354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-9775965.093,3565025.627,41813,157315,UNKNOWN157315,FAIRHOPE,AL,36532,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.47710327,-87.8189886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,115,115,Y,Y
-10978209.99,5230800.589,41814,157316,UNKNOWN157316,ONEILL,NE,68763,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.4644028,-98.61893826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-10919056.6,4895843.546,41815,157317,UNKNOWN157317,NELSON,NE,68961,SUBSTATION,IN SERVICE,NUCKOLLS,31129,USA,40.20545523,-98.08755433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-11116239.96,4952369.88,41816,157318,UNKNOWN157318,ELWOOD,NE,68937,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.5921578,-99.85888254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9487921.339,5211183.429,41817,157319,UNKNOWN157319,SPRINGFIELD,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.33426798,-85.23144754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-9488056.345,5211027.356,41818,157320,UNKNOWN157320,SPRINGFIELD,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.33323155,-85.23266031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8938208.244,3834767.476,41819,157321,UNKNOWN157321,EDISTO ISLAND,SC,29438,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.54274782,-80.29329078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-11034590.1,5126453.832,41820,157322,UNKNOWN157322,BURWELL,NE,68823,SUBSTATION,IN SERVICE,GARFIELD,31071,USA,41.76909719,-99.12540942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9417796.499,4560973.065,41821,157323,UNKNOWN157323,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.86926001,-84.60150538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,69,69,Y,Y
-9065586.487,3785048.814,41822,157324,UNKNOWN157324,ELLABELL,GA,31308,SUBSTATION,IN SERVICE,BRYAN,13029,USA,32.16545498,-81.437549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10864320.33,5028761.91,41823,157325,UNKNOWN157325,STROMSBURG,NE,68666,SUBSTATION,IN SERVICE,POLK,31143,USA,41.11122984,-97.59585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9759388.931,4140801.401,41824,157326,UNKNOWN157326,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.82999002,-87.6700824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,161,161,Y,Y
-9448488.643,5438745.551,41825,157327,UNKNOWN157327,FARWELL,MI,48622,SUBSTATION,IN SERVICE,CLARE,26035,USA,43.8272372,-84.8772176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9417473.667,5428567.091,41826,157328,UNKNOWN157328,COLEMAN,MI,48618,SUBSTATION,IN SERVICE,MIDLAND,26111,USA,43.76123694,-84.59860533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9253521.412,5464151.39,41827,157329,UNKNOWN157329,HUME TWP,MI,48467,SUBSTATION,IN SERVICE,HURON,26063,USA,43.99165838,-83.12579716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9523702.292,5236733.743,41828,157330,UNKNOWN157330,GUNPLAIN TWP,MI,49080,SUBSTATION,IN SERVICE,ALLEGAN,26005,USA,42.50370854,-85.55287331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9047283.31,3271906.007,41829,157331,UNKNOWN157331,ST CLOUD,FL,34772,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.18173666,-81.27312877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,230,-999999,Y,N
-9423384.642,5239224.64,41830,157332,UNKNOWN157332,EATON RAPIDS,MI,48827,SUBSTATION,IN SERVICE,EATON,26045,USA,42.52020278,-84.65170452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9580037.721,4853272.658,41831,157333,UNKNOWN157333,INDIANAPOLIS,IN,46250,SUBSTATION,IN SERVICE,MARION,18097,USA,39.91275842,-86.05894307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9422430.716,5268462.248,41832,157334,UNKNOWN157334,DELTA TWP,MI,48917,SUBSTATION,IN SERVICE,EATON,26045,USA,42.71348315,-84.64313526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9423510.846,5267527.81,41833,157335,UNKNOWN157335,LANSING,MI,48917,SUBSTATION,IN SERVICE,EATON,26045,USA,42.70731517,-84.65283823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-9753747.476,5128387.86,41834,157336,UNKNOWN157336,CHICAGO,IL,60637,SUBSTATION,IN SERVICE,COOK,17031,USA,41.78205378,-87.61940435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
