X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9772269.393,5149481.588,41835,157337,UNKNOWN157337,CHICAGO,IL,60639,SUBSTATION,IN SERVICE,COOK,17031,USA,41.92319651,-87.78578957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9388943.604,5051871.064,41836,157338,UNKNOWN157338,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.26745127,-84.34231542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-9386317.495,5054730.346,41837,157339,UNKNOWN157339,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.28675454,-84.31872468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11088309.49,5477329.455,41838,157340,UNKNOWN157340,LOWER BRULE,SD,57548,SUBSTATION,IN SERVICE,LYMAN,46085,USA,44.0767651,-99.60797886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,Y,Y
-9766428.057,5125394.189,41839,157341,UNKNOWN157341,CHICAGO,IL,60629,SUBSTATION,IN SERVICE,COOK,17031,USA,41.76199723,-87.73331595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-9759850.722,5159047.07,41840,157342,UNKNOWN157342,CHICAGO,IL,60660,SUBSTATION,IN SERVICE,COOK,17031,USA,41.98709858,-87.67423075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9767206.002,5140947.48,41841,157343,UNKNOWN157343,CICERO,IL,60804,SUBSTATION,IN SERVICE,COOK,17031,USA,41.86613045,-87.74030435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9772152.025,5136412.271,41842,157344,UNKNOWN157344,BERWYN,IL,60402,SUBSTATION,IN SERVICE,COOK,17031,USA,41.83578356,-87.78473523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9365723.831,5449685.653,41843,157345,UNKNOWN157345,BENTLEY,MI,48613,SUBSTATION,IN SERVICE,BAY,26017,USA,43.89809489,-84.13372864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9768072.598,5137406.262,41844,157346,UNKNOWN157346,CICERO,IL,60804,SUBSTATION,IN SERVICE,COOK,17031,USA,41.84243599,-87.74808911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10386988.89,4503075.554,41845,157347,UNKNOWN157347,PLEASANT HOPE,MO,65725,SUBSTATION,IN SERVICE,POLK,29167,USA,37.45754178,-93.30790872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,-999999,-999999,N,N
-9911775.929,5116705.826,41846,157348,UNKNOWN157348,PAW PAW,IL,61353,SUBSTATION,IN SERVICE,LEE,17103,USA,41.70375276,-89.0389981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-10031066.47,5129997.988,41847,157349,UNKNOWN157349,FULTON,IL,61252,SUBSTATION,IN SERVICE,WHITESIDE,17195,USA,41.79283847,-90.11060328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9611389.871,3839459.376,41848,157350,UNKNOWN157350,ELMORE,AL,36025,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.57827119,-86.34058423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,115,115,Y,Y
-9964759.268,5307849.714,41849,157351,VERONA,VERONA TOWN OF,WI,53593,SUBSTATION,IN SERVICE,DANE,55025,USA,42.97291219,-89.51495553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,IMAGERY,9/5/2018 0:00,4,138,69,N,N
-8915450.375,4925448.648,41850,157352,UNKNOWN157352,CARNEGIE,PA,15106,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.40826385,-80.08885337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9163702.602,3239388.116,41851,157353,UNKNOWN157353,BRANDON,FL,33511,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.92394296,-82.31894107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10284521.43,4350627.711,41852,157354,UNKNOWN157354,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.3625837,-92.3874279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9517182.772,4839871.8,41853,157355,UNKNOWN157355,KNIGHTSTOWN,IN,46148,SUBSTATION,IN SERVICE,HENRY,18065,USA,39.82036055,-85.49430746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-9280544.311,5092047.748,41854,157356,UNKNOWN157356,GENOA,OH,43430,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.53816399,-83.368548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9319768.798,5103702.601,41855,157357,UNKNOWN157357,HOLLAND,OH,43528,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.61648394,-83.72090756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9307593.015,5102455.074,41856,157358,UNKNOWN157358,TOLEDO,OH,43614,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.60810517,-83.61153063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9115574.853,5032412.122,41857,157359,UNKNOWN157359,MEDINA,OH,44256,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.13593063,-81.88660214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9147295.747,5035710.682,41858,157360,UNKNOWN157360,WELLINGTON,OH,44090,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.1582438,-82.17155578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9149840.976,5035756.46,41859,157361,UNKNOWN157361,WELLINGTON,OH,44090,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.15855341,-82.19441996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9127865.46,5019007.584,41860,157362,UNKNOWN157362,LODI,OH,44254,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.04517726,-81.99701054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9141762.923,5015065.067,41861,157363,UNKNOWN157363,HOMERVILLE,OH,44235,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.01846119,-82.12185358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9130639.983,5020148.714,41862,157364,UNKNOWN157364,LODI,OH,44254,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.05290798,-82.02193451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9142448.043,5027293.293,41863,157365,UNKNOWN157365,SPENCER,OH,44275,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.10128917,-82.12800811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9139593.667,5041917.829,41864,157366,UNKNOWN157366,LAGRANGE,OH,44050,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.20021158,-82.10236682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9150477.586,5016551.161,41865,157367,UNKNOWN157367,SULLIVAN,OH,44880,SUBSTATION,IN SERVICE,ASHLAND,39005,USA,41.02853283,-82.20013872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10930949.23,4833932.42,41866,157368,UNKNOWN157368,MANKATO,KS,66956,SUBSTATION,IN SERVICE,JEWELL,20089,USA,39.77936919,-98.19438766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9163429.131,5051351.898,41867,157369,UNKNOWN157369,OBERLIN,OH,44074,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.26394572,-82.31648443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9136206.037,5057694.002,41868,157370,UNKNOWN157370,GRAFTON,OH,44044,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.30675642,-82.07193522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9330967.998,5229535.081,41869,157371,UNKNOWN157371,HAMBURG TWP,MI,48189,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.45601591,-83.82151168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10542115.39,4553327.197,41870,157372,UNKNOWN157372,FORT SCOTT,KS,66701,SUBSTATION,IN SERVICE,BOURBON,20011,USA,37.81501999,-94.70143383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10513892.68,5511461.46,41871,157373,UNKNOWN157373,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.29662846,-94.44790486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10606596.43,4666750.241,41872,157374,UNKNOWN157374,OTTAWA,KS,66067,SUBSTATION,IN SERVICE,FRANKLIN,20059,USA,38.61554418,-95.28067682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9758381.635,4147026.742,41873,157375,UNKNOWN157375,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.87588179,-87.66103371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9383077.865,5603393.991,41874,157376,UNKNOWN157376,LEWISTON,MI,49756,SUBSTATION,IN SERVICE,MONTMORENCY,26119,USA,44.88473757,-84.28962258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,3,69,69,Y,Y
-9206283.16,5025738.461,41875,157377,UNKNOWN157377,WILLARD,OH,44890,SUBSTATION,IN SERVICE,HURON,39077,USA,41.09076329,-82.70144873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9173685.997,5029125.777,41876,157378,UNKNOWN157378,NEW LONDON,OH,44851,SUBSTATION,IN SERVICE,HURON,39077,USA,41.11369253,-82.40862343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9271787.571,5291100.017,41877,157379,UNKNOWN157379,OXFORD,MI,48371,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.86272196,-83.28988486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10728341.55,4027788.539,41878,157380,UNKNOWN157380,DURANT,OK,74701,SUBSTATION,IN SERVICE,BRYAN,40013,USA,33.99245185,-96.37433183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-9288645.251,5253729.28,41879,157381,UNKNOWN157381,WHITE LAKE TWP,MI,48327,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.61616325,-83.44131997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9236748.123,4984740.578,41880,157382,UNKNOWN157382,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.81260816,-82.97512015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9152204.866,4808696.261,41881,157383,UNKNOWN157383,SHAWNEE,OH,43782,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.60492643,-82.21565514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,Y,Y
-10619443.62,4265782.068,41882,157384,UNKNOWN157384,MUSKOGEE,OK,74401,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.74639847,-95.39608515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-9417654.827,5512751.896,41883,157385,UNKNOWN157385,PRUDENVILLE,MI,48651,SUBSTATION,IN SERVICE,ROSCOMMON,26143,USA,44.3049248,-84.60023272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,138,138,Y,Y
-9147336.857,3399113.997,41884,157386,UNKNOWN157386,OCALA,FL,34471,SUBSTATION,IN SERVICE,MARION,12083,USA,29.18421941,-82.17192507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9760688.02,4139324.923,41885,157387,UNKNOWN157387,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.81910202,-87.68175232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,161,161,Y,Y
-9442860.27,5389900.888,41886,157388,UNKNOWN157388,SHEPHERD,MI,48883,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.50984911,-84.82665706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9450493.329,5390666.101,41887,157389,UNKNOWN157389,MOUNT PLEASANT,MI,48858,SUBSTATION,IN SERVICE,ISABELLA,26073,USA,43.51483433,-84.895226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9501238.58,5303931.493,41888,157390,UNKNOWN157390,LOWELL,MI,49331,SUBSTATION,IN SERVICE,KENT,26081,USA,42.94715328,-85.35107835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9489483.754,5281789.564,41889,157391,UNKNOWN157391,CLARKSVILLE,MI,48815,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.80138664,-85.24548295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9470695.619,5288185.486,41890,157392,UNKNOWN157392,LAKE ODESSA,MI,48849,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.84352818,-85.07670626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,Y,Y
-9431622.426,5025964.402,41891,157393,UNKNOWN157393,PAYNE,OH,45880,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.09229298,-84.72570579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9466010.892,5072443.124,41892,157394,UNKNOWN157394,AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.40620784,-85.03462264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9480648.704,4977591.154,41893,157395,UNKNOWN157395,BLUFFTON,IN,46714,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.76398206,-85.16611634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9481774.12,4989497.831,41894,157396,UNKNOWN157396,OSSIAN,IN,46777,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.84494441,-85.17622612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-8486414.547,4240994.884,41895,157397,UNKNOWN157397,FAIRFIELD,NC,27826,SUBSTATION,IN SERVICE,HYDE,37095,USA,35.5654745,-76.23475895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10077538.98,5252763.37,41896,157398,UNKNOWN157398,CUBA CITY,WI,53807,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.60977753,-90.52807295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-10131817.34,5144229.607,41897,157399,UNKNOWN157399,CLARENCE,IA,52216,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.88808348,-91.01566374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9195629.458,5055610.844,41898,157400,UNKNOWN157400,MILAN,OH,44846,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.29269772,-82.60574489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9761261.143,4137558.255,41899,157401,UNKNOWN157401,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.80607216,-87.68690077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9108957.672,4206501.343,41900,157402,UNKNOWN157402,FOREST CITY,NC,28043,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.31302182,-81.82715899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-9204682.759,5065941.986,41901,157403,UNKNOWN157403,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.36239024,-82.68707208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9295670.476,5194891.502,41902,157404,UNKNOWN157404,VAN BUREN TWP,MI,48111,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.22598673,-83.50442865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9138225.291,4963731.187,41903,157405,UNKNOWN157405,BIG PRAIRIE,OH,44611,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.66961346,-82.09007449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8750314.459,4277584.875,41904,157406,UNKNOWN157406,RALEIGH,NC,27604,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.83240412,-78.60541219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10021386.08,4655525.4,41905,157407,UNKNOWN157407,BELLEVILLE,IL,62226,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.53671379,-90.02364282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8381300.404,4664079.24,41906,157408,UNKNOWN157408,MILLSBORO,DE,19966,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.59679398,-75.29050254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10584571.12,5549249.599,41907,157409,UNKNOWN157409,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.53908639,-95.08282015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10963125.95,4696753.737,41908,157410,UNKNOWN157410,DORRANCE,KS,67490,SUBSTATION,IN SERVICE,ELLSWORTH,20053,USA,38.82582933,-98.48343605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9964992.63,4850991.241,41909,157411,UNKNOWN157411,RIVERTON,IL,62561,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.89703702,-89.51705186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9974892.81,4825423.676,41910,157412,UNKNOWN157412,SPRINGFIELD,IL,62712,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.7206025,-89.60598669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,69,-999999,Y,Y
-9897948.317,4580243.956,41911,157413,UNKNOWN157413,BENTON,IL,62812,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.00579126,-88.91478255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-10555883.49,5531735.238,41912,157414,UNKNOWN157414,MORGAN,MN,56266,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.42683497,-94.82511474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-9248446.092,4910576.2,41913,157415,LINCOLN,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.30645683,-83.08020479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Lincoln-Berrywood/docs/Lincoln-Berrywood_FactSheet_V3.pdf",10/9/2017 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9301843.063,5014685.933,41914,157416,UNKNOWN157416,FINDLAY,OH,45840,SUBSTATION,IN SERVICE,HANCOCK,39063,USA,41.01589146,-83.55987794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8785988.168,4914585.978,41915,157417,UNKNOWN157417,JOHNSTOWN,PA,15906,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.33392028,-78.92587458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8420543.289,4903872.342,41916,157418,UNKNOWN157418,POTTSTOWN,PA,19464,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.26051637,-75.64302737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8380711.509,4901463.112,41917,157419,UNKNOWN157419,LANSDALE,PA,19446,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.24399868,-75.28521241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8603666.305,5123853.897,41918,157420,UNKNOWN157420,WELLSBORO,PA,16901,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.75167538,-77.28804941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,2/21/2019 0:00,0,-999999,-999999,N,N
-8569800.41,5152960.026,41919,157421,UNKNOWN157421,MILLERTON,PA,16936,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.94644158,-76.9838269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8553257.481,5110129.685,41920,157422,UNKNOWN157422,CANTON TWP,PA,17724,SUBSTATION,IN SERVICE,BRADFORD,42015,USA,41.65963295,-76.83521924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8580004.382,5122793.371,41921,157423,UNKNOWN157423,COVINGTON,PA,16917,SUBSTATION,IN SERVICE,TIOGA,42117,USA,41.74456758,-77.07549074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8754189.051,5112723.778,41922,157424,UNKNOWN157424,KANE,PA,16735,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.67704052,-78.64021824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8716393.967,5136553.892,41923,157425,UNKNOWN157425,PORT ALLEGANY,PA,16743,SUBSTATION,IN SERVICE,MCKEAN,42083,USA,41.83673142,-78.30069923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,115,115,Y,Y
-8899802.77,4933785.995,41924,157426,UNKNOWN157426,PITTSBURGH,PA,15224,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.46526861,-79.94828854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8903864.638,4909517.276,41925,157427,UNKNOWN157427,SOUTH PARK TWP,PA,15129,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.29920228,-79.98477692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9629970.35,4905104.91,41926,157428,UNKNOWN157428,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.2689653,-86.50749551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9204083.424,5067066.626,41927,157429,UNKNOWN157429,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.36997241,-82.68168816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9419066.183,5045524.33,41928,157430,UNKNOWN157430,CECIL,OH,45821,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.22458351,-84.61291114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9388197.836,5057265.974,41929,157431,UNKNOWN157431,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.30386802,-84.33561606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-11237688.89,4373137.416,41930,157432,BEAVER COUNTY,BALKO,OK,73931,SUBSTATION,IN SERVICE,BEAVER,40007,USA,36.52524763,-100.9498769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://opsportal.spp.org/documents/studies/files/2011_Generation_Studies/Gen-2011-051%20Facilities%20Study.pdf",10/9/2017 0:00,IMAGERY,11/30/2018 0:00,5,345,345,N,N
-11124136.15,4191257.599,41931,157433,BORDER,TEXOLA,OK,73668,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.20120331,-99.92981524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.brinkred.com/project/woodward-district-ehv-border/",10/9/2017 0:00,IMAGERY,11/30/2018 0:00,1,345,345,N,N
-8932730.444,4953875.869,41932,157434,UNKNOWN157434,ALIQUIPPA,PA,15001,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.60243004,-80.24408287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9243559.776,4865939.634,41933,157435,UNKNOWN157435,COLUMBUS,OH,43210,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.99998179,-83.03631026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9123553.511,5083038.003,41934,157436,UNKNOWN157436,BAY VILLAGE,OH,44140,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.47755394,-81.95827564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9321573.361,4886369.113,41935,157437,UNKNOWN157437,URBANA,OH,43078,SUBSTATION,IN SERVICE,CHAMPAIGN,39021,USA,40.14042241,-83.73711823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-8965823.47,4298378.239,41936,157438,UNKNOWN157438,MOCKSVILLE,NC,27028,SUBSTATION,IN SERVICE,DAVIE,37059,USA,35.98369629,-80.54136258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,-999999,-999999,N,N
-9415315.102,4994737.305,41937,157439,UNKNOWN157439,VAN WERT,OH,45891,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.88054019,-84.57921461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9186023.343,4838673.748,41938,157440,UNKNOWN157440,PLEASANTVILLE,OH,43148,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.81209402,-82.5194517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,3,-999999,-999999,N,N
-9496472.272,5556213.854,41939,157441,UNKNOWN157441,FIFE LAKE,MI,49633,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.58366102,-85.30826187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,Y,Y
-9031410.259,4452675.267,41940,157442,BLAND,BLAND,VA,24315,SUBSTATION,IN SERVICE,BLAND,51021,USA,37.09728154,-81.13053873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",10/9/2017 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9225873.425,4860713.37,41941,157443,UNKNOWN157443,COLUMBUS,OH,43213,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.96400781,-82.87743107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9726822.812,5595147.502,41942,157444,FIRST AVE,STURGEON BAY,WI,54235,SUBSTATION,IN SERVICE,DOOR,55029,USA,44.83222626,-87.37753598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2017 0:00,IMAGERY,9/6/2018 0:00,2,69,69,Y,Y
-8670539.049,4260324.073,41943,157445,UNKNOWN157445,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.70659525,-77.88877749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,115,115,Y,Y
-8905832.276,3921454.608,41944,157446,UNKNOWN157446,MONCKS CORNER,SC,29461,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.1967963,-80.00245251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,-999999,Y,N
-9678517.818,4088328.876,41945,157447,UNKNOWN157447,HARTSELLE,AL,35640,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.44215935,-86.94360484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-10988593.03,5912459.755,41946,157448,UNKNOWN157448,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.81825992,-98.7122107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9260547.234,5033822.098,41947,157449,UNKNOWN157449,TIFFIN,OH,44883,SUBSTATION,IN SERVICE,SENECA,39147,USA,41.14546937,-83.1889112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9027545.14,4589528.524,41948,157450,UNKNOWN157450,FAYETTEVILLE,WV,25840,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.07148041,-81.09581777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-10227411.04,4402068.109,41949,157451,UNKNOWN157451,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.7338108,-91.87439658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,5/3/2018 0:00,1,69,69,Y,Y
-8406999.268,4665890.699,41950,157452,UNKNOWN157452,LAUREL,DE,19956,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.60951081,-75.52135936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9182582.32,4111595.034,41951,157453,UNKNOWN157453,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.61434604,-82.48854045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,Y,Y
-10225006.9,4401910.358,41952,157454,UNKNOWN157454,WEST PLAINS,MO,65775,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.73267509,-91.85279978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,5/3/2018 0:00,2,69,69,Y,Y
-9376234.446,5204544.154,41953,157455,UNKNOWN157455,GRASS LAKE TWP,MI,49240,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.29016375,-84.22814711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9666244.759,4055742.372,41954,157456,UNKNOWN157456,CULLMAN,AL,35055,SUBSTATION,IN SERVICE,CULLMAN,1043,USA,34.20039759,-86.83335407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,161,161,Y,Y
-10837252.26,4518551.294,41955,157457,UNKNOWN157457,HAYSVILLE,KS,67060,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.56781573,-97.35269339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-9319130.105,5204239.513,41956,157458,UNKNOWN157458,ANN ARBOR,MI,48105,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.2881393,-83.71517008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8541086.937,4892737.852,41957,157459,UNKNOWN157459,ROYALTON,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.18414451,-76.72588939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8484136.588,4872207.002,41958,157461,UNKNOWN157461,LANCASTER,PA,17602,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.04309705,-76.21429569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8412885.716,4870485.27,41959,157462,UNKNOWN157462,EAST WHITELAND TWP,PA,19355,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.03125541,-75.57423823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8403452.166,4872258.857,41960,157463,UNKNOWN157463,TREDYFFRIN TWP,PA,19301,SUBSTATION,IN SERVICE,CHESTER,42029,USA,40.04345366,-75.4894952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10660019.74,5284956.699,41961,157464,UNKNOWN157464,MARCUS,IA,51035,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.82225789,-95.76058661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9973568.914,4850772.999,41962,157465,UNKNOWN157465,SHERMAN,IL,62684,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.89553291,-89.59409393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9314222.741,5174009.473,41963,157466,UNKNOWN157466,MILAN,MI,48160,SUBSTATION,IN SERVICE,WASHTENAW,26161,USA,42.08692619,-83.67108648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9681762.542,4136108.985,41964,157467,UNKNOWN157467,ATHENS,AL,35611,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.7953817,-86.97275269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9257951.053,5194804.423,41965,157468,UNKNOWN157468,WYANDOTTE,MI,48192,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.22540748,-83.1655893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10646922.15,5670962.281,41966,157469,UNKNOWN157469,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.31318964,-95.64292895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10211864.34,5231865.024,41967,157470,UNKNOWN157470,WINTHROP,IA,50682,SUBSTATION,IN SERVICE,BUCHANAN,19019,USA,42.47145625,-91.73473817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10150388.2,5037789.722,41968,157471,UNKNOWN157471,WAPELLO,IA,52653,SUBSTATION,IN SERVICE,LOUISA,19115,USA,41.17230361,-91.18248856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10346812.01,3702286.546,41969,157472,UNKNOWN157472,CLOUTIERVILLE,LA,71416,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.53393428,-92.94699369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9617327.323,4926659.207,41970,157473,UNKNOWN157473,FRANKFORT,IN,46041,SUBSTATION,IN SERVICE,CLINTON,18023,USA,40.41654378,-86.39392127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9633532.099,4115500.996,41971,157474,UNKNOWN157474,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.64321812,-86.53949124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,N,N
-9278537.342,5090084.044,41972,157475,UNKNOWN157475,GENOA,OH,43430,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.52495866,-83.35051908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9281081.212,5104209.939,41973,157476,UNKNOWN157476,CURTICE,OH,43412,SUBSTATION,IN SERVICE,OTTAWA,39123,USA,41.61989107,-83.37337106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9095925.479,5071303.916,41974,157477,UNKNOWN157477,PARMA,OH,44134,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.39853172,-81.71008881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9533658.165,4082872.513,41975,157478,UNKNOWN157478,FORT PAYNE,AL,35967,SUBSTATION,IN SERVICE,DEKALB,1049,USA,34.40172673,-85.64230843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9372255.378,5245639.928,41976,157479,UNKNOWN157479,WHITE OAK TWP,MI,48892,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.56266355,-84.19240252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8930773.334,4940915.8,41977,157480,UNKNOWN157480,CORAOPOLIS,PA,15108,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.51397871,-80.22650185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10220801.16,5305234.295,41978,157481,UNKNOWN157481,WEST UNION,IA,52175,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.95571927,-91.81501896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9082094.975,4238063.132,41979,157482,UNKNOWN157482,CASAR,NC,28020,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.54404828,-81.58584728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10203450.36,5035369.357,41980,157483,UNKNOWN157483,WAYLAND,IA,52654,SUBSTATION,IN SERVICE,HENRY,19087,USA,41.15593526,-91.65915405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10053085.1,4662970.546,41981,157484,UNKNOWN157484,SAINT LOUIS,MO,63109,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.58900961,-90.3084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9074109.605,5100312.443,41982,157485,UNKNOWN157485,EUCLID,OH,44132,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.59371207,-81.51411348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9371666.728,5503937.257,41983,157486,UNKNOWN157486,WEST BRANCH,MI,48661,SUBSTATION,IN SERVICE,OGEMAW,26129,USA,44.24823132,-84.1871146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,138,138,Y,Y
-9626212.198,5415307.581,41984,157487,UNKNOWN157487,GOLDEN TWP,MI,49436,SUBSTATION,IN SERVICE,OCEANA,26127,USA,43.67514889,-86.47373546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10067872.17,4674630.892,41985,157488,UNKNOWN157488,SAINT LOUIS,MO,63141,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.67083712,-90.44123448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10062683.59,4674850.592,41986,157489,UNKNOWN157489,SAINT LOUIS,MO,63141,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.67237798,-90.39462472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9657087.875,4121760.137,41987,157490,UNKNOWN157490,MADISON,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.68946345,-86.75109638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,Y,Y
-10131994.72,4656703.51,41988,157491,UNKNOWN157491,WASHINGTON,MO,63090,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.54499155,-91.01725714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10662951.04,5107261.463,41989,157492,UNKNOWN157492,LOGAN,IA,51546,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.64038036,-95.7869189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-9641337.969,4121588.65,41990,157493,UNKNOWN157493,HUNTSVILLE,AL,35805,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.68819678,-86.60961257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,N,N
-10706695.48,5323077.599,41991,157494,UNKNOWN157494,SIOUX CENTER,IA,51250,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.07291993,-96.1798819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-10624590.47,5267869.281,41992,157495,UNKNOWN157495,AURELIA,IA,51005,SUBSTATION,IN SERVICE,CHEROKEE,19035,USA,42.7095692,-95.44232005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-8936798.549,4547337.708,41993,157496,UNKNOWN157496,WHITE SULPHUR SPRINGS,WV,24986,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.7725025,-80.28062727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9623417.15,4119412.025,41994,157497,UNKNOWN157497,HUNTSVILLE,AL,35763,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.67211757,-86.44862711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,2,-999999,-999999,N,N
-10407533.34,5085971.744,41995,157498,UNKNOWN157498,CARLISLE,IA,50047,SUBSTATION,IN SERVICE,WARREN,19181,USA,41.49729593,-93.49246266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9515684.381,5190369.818,41996,157499,UNKNOWN157499,PAVILION TWP,MI,49088,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.19590122,-85.48084718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10117421.96,4649374.971,41997,157500,UNKNOWN157500,VILLA RIDGE,MO,63089,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.49348357,-90.88634782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9446456.07,3460653.873,41998,157501,UNKNOWN157501,EASTPOINT,FL,32328,SUBSTATION,IN SERVICE,FRANKLIN,12037,USA,29.66572502,-84.85895868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10625039.52,5085052.513,41999,157502,UNKNOWN157502,SHELBY,IA,51570,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.49111081,-95.44635397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9682541.399,4106736.825,42000,157503,UNKNOWN157503,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.57842113,-86.97974928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9683154.641,4111921.63,42001,157504,UNKNOWN157504,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.61676056,-86.98525813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9683396.439,4110305.765,42002,157505,UNKNOWN157505,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60481382,-86.98743023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-8353177.143,4780593.706,42003,157506,UNKNOWN157506,MILLVILLE,NJ,8332,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.4101515,-75.03786699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9681949.121,4101288.432,42004,157507,UNKNOWN157507,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.53811352,-86.97442875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9166326.344,3458482.096,42005,157508,UNKNOWN157508,GAINESVILLE,FL,32601,SUBSTATION,NOT AVAILABLE,ALACHUA,12001,USA,29.64877133,-82.34251054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/17/2017 0:00,0,-999999,-999999,N,N
-9167055.064,3458396.746,42006,157509,UNKNOWN157509,GAINESVILLE,FL,32603,SUBSTATION,NOT AVAILABLE,ALACHUA,12001,USA,29.648105,-82.34905675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/17/2017 0:00,0,-999999,-999999,N,N
-11012945.61,4975565.678,42007,157510,UNKNOWN157510,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.75019951,-98.93097363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-11023117.68,4969671.618,42008,157511,UNKNOWN157511,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.71007656,-99.02235092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11034225.41,4978697.14,42009,157512,UNKNOWN157512,KEARNEY,NE,68845,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.77150664,-99.12213335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-10983332.93,4980882.245,42010,157513,UNKNOWN157513,WOOD RIVER,NE,68883,SUBSTATION,IN SERVICE,HALL,31079,USA,40.78637051,-98.66495844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-10623342.57,5127609.785,42011,157514,UNKNOWN157514,EARLING,IA,51530,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.77684155,-95.43110997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-10535321.26,5221117.162,42012,157515,UNKNOWN157515,ROCKWELL CITY,IA,50579,SUBSTATION,IN SERVICE,CALHOUN,19025,USA,42.40019935,-94.64040107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9739100.492,4573004.509,42013,157516,EAST SIDE,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.95453065,-87.48782826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,2,69,69,N,N
-10108916.87,4648129.806,42014,157517,UNKNOWN157517,PACIFIC,MO,63069,SUBSTATION,IN SERVICE,FRANKLIN,29071,USA,38.48472838,-90.8099453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9909426.923,4551606.133,42015,157518,UNKNOWN157518,HERRIN,IL,62948,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.80280521,-89.01789662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-9909624.823,4551225.994,42016,157519,UNKNOWN157519,HERRIN,IL,62948,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.800107,-89.01967439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,-999999,-999999,N,N
-9040425.47,4216337.134,42017,157520,UNKNOWN157520,DALLAS,NC,28034,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.38508906,-81.21152375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,N,N
