X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9564250.545,5192168.828,42018,157521,UNKNOWN157521,PAW PAW TWP,MI,49079,SUBSTATION,IN SERVICE,VAN BUREN,26159,USA,42.20787284,-85.91712446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9615785.744,4807230.006,42019,157522,UNKNOWN157522,MOORESVILLE,IN,46158,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.59477751,-86.38007303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9412880.85,5176498.443,42020,157523,UNKNOWN157523,HANOVER,MI,49241,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.10351713,-84.55734735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9582066.079,4835084.606,42021,157524,UNKNOWN157524,INDIANAPOLIS,IN,46219,SUBSTATION,IN SERVICE,MARION,18097,USA,39.78732306,-86.07716412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9097792.151,5025076.955,42022,157525,UNKNOWN157525,WADSWORTH,OH,44281,SUBSTATION,IN SERVICE,MEDINA,39103,USA,41.08628453,-81.72685741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9240243.54,3932235.742,42023,157526,UNKNOWN157526,SPARTA,GA,31087,SUBSTATION,IN SERVICE,HANCOCK,13141,USA,33.27780118,-83.00652001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,-999999,Y,N
-9380154.101,4606073.497,42024,157527,UNKNOWN157527,PARIS,KY,40361,SUBSTATION,IN SERVICE,BOURBON,21017,USA,38.18839145,-84.26335796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,5,138,69,Y,Y
-9663135.212,3963502.761,42025,157528,UNKNOWN157528,BIRMINGHAM,AL,35233,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.5123033,-86.80542054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-8622288.074,4559789.483,42026,157529,UNKNOWN157529,DOSWELL,VA,23047,SUBSTATION,IN SERVICE,HANOVER,51085,USA,37.86086626,-77.45533161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9680198.672,4106799.371,42027,157530,UNKNOWN157530,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.57888374,-86.9587042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-9461059.341,5175735.19,42028,157531,UNKNOWN157531,TEKONSHA,MI,49092,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.09842991,-84.9901421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9476483.421,5173165.903,42029,157532,UNKNOWN157532,UNION CITY,MI,49094,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.08130215,-85.12869896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9521865.455,3836054.6,42030,157533,UNKNOWN157533,AUBURN,AL,36832,SUBSTATION,IN SERVICE,LEE,1081,USA,32.55249431,-85.53637272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-9328041.341,4070582.486,42031,157534,UNKNOWN157534,GAINESVILLE,GA,30501,SUBSTATION,IN SERVICE,HALL,13139,USA,34.31058389,-83.79522108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,12/15/2017 0:00,1,115,115,Y,Y
-10561431.34,4916865.811,42032,157535,FILLMORE,MARYVILLE,MO,64468,SUBSTATION,IN SERVICE,NODAWAY,29147,USA,40.34953015,-94.87495192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/27/2020 0:00,2,-999999,-999999,N,N
-9297686.042,5161568.833,42033,157536,UNKNOWN157536,MONROE,MI,48162,SUBSTATION,IN SERVICE,MONROE,26115,USA,42.00393451,-83.52253478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10622916.41,4549272.87,42034,157537,UNKNOWN157537,HUMBOLDT,KS,66748,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.78624228,-95.42728174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-9912484.518,5146928.675,42035,157538,UNKNOWN157538,ROCHELLE,IL,61068,SUBSTATION,IN SERVICE,OGLE,17141,USA,41.90613098,-89.04536346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,N,N
-9784857.724,5227101.605,42036,157539,UNKNOWN157539,WADSWORTH,IL,60083,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.43988541,-87.89887247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9061854.188,4603061.317,42037,157540,UNKNOWN157540,GALLAGHER,WV,25083,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.16712055,-81.40402119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9466837.272,5054067.207,42038,157541,DUNTON LAKE,AUBURN,IN,46706,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.28227814,-85.04204614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",10/9/2017 0:00,IMAGERY,1/22/2019 0:00,3,138,138,Y,Y
-9477445.523,5057765.502,42039,157542,BUTLER CENTER,GARRETT,IN,46738,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.30723891,-85.13734168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.aeptransmission.com/indiana/PoweringUp/docs/Fact_Sheet.pdf",10/9/2017 0:00,IMAGERY,1/22/2019 0:00,2,69,69,N,N
-9969134.015,3953668.184,42040,157543,UNKNOWN157543,KILMICHAEL,MS,39747,SUBSTATION,IN SERVICE,MONTGOMERY,28097,USA,33.43861236,-89.55425455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9522452.709,5179010.66,42041,157544,VICKSBURG,VICKSBURG,MI,49097,SUBSTATION,IN SERVICE,KALAMAZOO,26077,USA,42.12025863,-85.5416481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/michigan/Vicksburg-Schoolcraft/",10/9/2017 0:00,IMAGERY,4/17/2020 0:00,1,69,69,N,N
-9575989.469,5299369.095,42042,157545,UNKNOWN157545,BLENDON TWP,MI,49464,SUBSTATION,IN SERVICE,OTTAWA,26139,USA,42.91714587,-86.02257701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,138,138,Y,Y
-9656485.202,4130089.224,42043,157546,UNKNOWN157546,MADISON,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.75096244,-86.74568248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,1,-999999,-999999,Y,Y
-9873633.53,5375348.826,42044,157547,UNKNOWN157547,JUNEAU,WI,53039,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.41496672,-88.6963591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-9915108.577,5190036.429,42045,157548,UNKNOWN157548,ROCKFORD,IL,61109,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.19368241,-89.06893579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-10422243.92,5620437.11,42046,157549,UNKNOWN157549,LONG LAKE,MN,55356,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,44.99311158,-93.62461009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-9554398.754,5376472.976,42047,157550,UNKNOWN157550,NEWAYGO,MI,49337,SUBSTATION,IN SERVICE,NEWAYGO,26123,USA,43.42230171,-85.82862431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8898573.694,3949433.632,42048,157551,UNKNOWN157551,SAINT STEPHEN,SC,29479,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.40686337,-79.93724757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-8891352.534,3895375.627,42049,157552,UNKNOWN157552,HUGER,SC,29450,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.00053991,-79.87237877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10255234.63,5155513.255,42050,157553,VAN HORNE,VAN HORNE,IA,52346,SUBSTATION,IN SERVICE,BENTON,19011,USA,41.96349844,-92.12434008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-9738967.366,4509742.345,42051,157554,UNKNOWN157554,SLAUGHTERS,KY,42456,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.50506665,-87.48663237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,69,69,Y,Y
-8681089.36,4070627.313,42052,157555,UNKNOWN157555,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.3109165,-77.98355255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,230,230,Y,Y
-9764398.796,5109159.362,42053,157556,UNKNOWN157556,ALSIP,IL,60803,SUBSTATION,IN SERVICE,COOK,17031,USA,41.65312042,-87.71508679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9252621.438,4067814.84,42054,157557,UNKNOWN157557,ROYSTON,GA,30662,SUBSTATION,IN SERVICE,FRANKLIN,13119,USA,34.29004535,-83.11771256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-8944746.873,5015385.07,42055,157558,UNKNOWN157558,NEW CASTLE,PA,16105,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.02063006,-80.35202829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8944921.693,5012863.848,42056,157559,UNKNOWN157559,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,41.00354014,-80.35359872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9088621.651,3862088.055,42057,157560,UNKNOWN157560,SYLVANIA,GA,30467,SUBSTATION,IN SERVICE,SCREVEN,13251,USA,32.74940004,-81.64447741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,1/2/2018 0:00,0,-999999,-999999,N,N
-8939351.238,5009693.507,42058,157561,UNKNOWN157561,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.98204392,-80.30355847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-9623483.159,4436223.547,42059,157562,UNKNOWN157562,BOWLING GREEN,KY,42104,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.97931206,-86.44922008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,2,69,69,N,N
-9106447.102,3815848.47,42060,157563,UNKNOWN157563,STATESBORO,GA,30458,SUBSTATION,IN SERVICE,BULLOCH,13031,USA,32.39936544,-81.80460616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9034492.971,3761372.479,42061,157564,UNKNOWN157564,SAVANNAH,GA,31419,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,31.98523372,-81.1582312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,1/2/2018 0:00,1,115,115,Y,Y
-9802300.199,5107716.704,42062,157565,UNKNOWN157565,LOCKPORT,IL,60441,SUBSTATION,IN SERVICE,WILL,17197,USA,41.64343649,-88.05556088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9751288.247,5086856.023,42063,157566,UNKNOWN157566,FORD HEIGHTS,IL,60411,SUBSTATION,IN SERVICE,COOK,17031,USA,41.50324532,-87.59731272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9641685.967,4131368.714,42064,157567,UNKNOWN157567,HUNTSVILLE,AL,35810,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.76040568,-86.61273868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,2,-999999,-999999,Y,Y
-9092971.728,5087693.355,42065,157568,UNKNOWN157568,CLEVELAND,OH,44114,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.50887835,-81.68355481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9468365.145,5008739.612,42066,157569,HASSEN CASSEL,HOAGLAND,IN,46745,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.97557475,-85.05577125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",10/9/2017 0:00,IMAGERY,2/20/2019 0:00,1,69,69,Y,Y
-9816034.505,5055576.5,42067,157570,UNKNOWN157570,WILMINGTON,IL,60481,SUBSTATION,IN SERVICE,WILL,17197,USA,41.29246591,-88.17893825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9518066.268,4916686.768,42068,157571,UNKNOWN157571,GASTON,IN,47342,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.34830438,-85.50224404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,138,138,Y,Y
-9444428.07,4017327.799,42069,157572,UNKNOWN157572,DALLAS,GA,30157,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.9145042,-84.84074085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10389293.53,3719613.635,42070,157573,UNKNOWN157573,ROBELINE,LA,71469,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.66650682,-93.32861169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9781921.7,5206259.013,42071,157574,UNKNOWN157574,NORTH CHICAGO,IL,60044,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.30155839,-87.87249771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11367001.35,5070764.053,42072,157575,UNKNOWN157575,LEWELLEN,NE,69147,SUBSTATION,IN SERVICE,GARDEN,31069,USA,41.39489375,-102.1115105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,115,115,Y,Y
-10373603.16,3760689.796,42073,157576,UNKNOWN157576,COUSHATTA,LA,71019,SUBSTATION,IN SERVICE,RED RIVER,22081,USA,31.98003195,-93.18766274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,4,500,230,N,Y
-9084123.689,5086794.355,42074,157577,UNKNOWN157577,CLEVELAND,OH,44106,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.50283044,-81.60407152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9249672.117,3453472.631,42075,157578,UNKNOWN157578,CROSS CITY,FL,32628,SUBSTATION,IN SERVICE,DIXIE,12029,USA,29.60965471,-83.09121836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-9431631.615,3948866.921,42076,157579,UNKNOWN157579,NEWNAN,GA,30265,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.40261351,-84.72578834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9401292.279,3936959.974,42077,157580,UNKNOWN157580,BROOKS,GA,30205,SUBSTATION,IN SERVICE,FAYETTE,13113,USA,33.3132734,-84.45324544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-8919756.4,3911445.674,42078,157581,UNKNOWN157581,SUMMERVILLE,SC,29483,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.12152626,-80.12753505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-10850036.66,5823432.719,42079,157582,UNKNOWN157582,MILNOR,ND,58060,SUBSTATION,IN SERVICE,SARGENT,38081,USA,46.26819751,-97.46753764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10426545.23,3796078.871,42080,157583,UNKNOWN157583,FRIERSON,LA,71027,SUBSTATION,IN SERVICE,DE SOTO,22031,USA,32.24929296,-93.66324941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9102330.264,4152340.599,42081,157584,UNKNOWN157584,PACOLET,SC,29372,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.91503406,-81.76762397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9365359.253,5169904.293,42082,157585,UNKNOWN157585,FRANKLIN TWP,MI,49265,SUBSTATION,IN SERVICE,LENAWEE,26091,USA,42.05955247,-84.13045358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10437215.12,3822654.734,42083,157586,UNKNOWN157586,SHREVEPORT,LA,71106,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.45097469,-93.75909864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9145702.326,3403324.938,42084,157587,UNKNOWN157587,OCALA,FL,34475,SUBSTATION,IN SERVICE,MARION,12083,USA,29.21723966,-82.15724184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9137907.055,3400274.64,42085,157588,UNKNOWN157588,OCALA,FL,34470,SUBSTATION,IN SERVICE,MARION,12083,USA,29.19332169,-82.08721572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,-999999,-999999,Y,Y
-9661742.079,4579433.22,42086,157589,UNKNOWN157589,TROY,IN,47588,SUBSTATION,IN SERVICE,PERRY,18123,USA,38.00005243,-86.7929058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-8295414.459,4784031.349,42087,157590,UNKNOWN157590,ABSECON,NJ,8201,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.43400663,-74.51897597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9198709.056,4942277.561,42088,157591,UNKNOWN157591,FREDERICKTOWN,OH,43019,SUBSTATION,IN SERVICE,KNOX,39083,USA,40.5232781,-82.63340939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9591569.826,5521201.639,42089,157592,UNKNOWN157592,KALEVA,MI,49645,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.35922,-86.16253774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,46,46,Y,Y
-9608977.142,5344527.777,42090,157593,UNKNOWN157593,MUSKEGON,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.21351562,-86.31891031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9603526.135,5346846.751,42091,157594,UNKNOWN157594,MUSKEGON,MI,49441,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.22869602,-86.26994309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9600467.956,5348697.556,42092,157595,UNKNOWN157595,MUSKEGON,MI,49442,SUBSTATION,IN SERVICE,MUSKEGON,26121,USA,43.240809,-86.242471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10852510.44,4227956.442,42093,157596,UNKNOWN157596,OKLAHOMA CITY,OK,73117,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.47014132,-97.48976004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,138,138,Y,Y
-9724080.606,4309014.256,42094,157597,UNKNOWN157597,DICKSON,TN,37055,SUBSTATION,IN SERVICE,DICKSON,47043,USA,36.06097188,-87.35290232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9170823.08,4342585.853,42095,157598,UNKNOWN157598,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.30438745,-82.38290541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,N,N
-10922529.1,5837408.248,42096,157599,UNKNOWN157599,VERONA,ND,58490,SUBSTATION,IN SERVICE,LAMOURE,38045,USA,46.35491553,-98.11874834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,-999999,-999999,Y,Y
-9412546.75,4291859.248,42097,157600,UNKNOWN157600,HARRIMAN,TN,37748,SUBSTATION,IN SERVICE,ROANE,47145,USA,35.93629536,-84.55434608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-8897694.124,3893212.913,42098,157601,UNKNOWN157601,GOOSE CREEK,SC,29445,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,32.98424482,-79.92934625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8320170.122,5009797.605,42099,157602,UNKNOWN157602,ANDOVER,NJ,7821,SUBSTATION,IN SERVICE,SUSSEX,34037,USA,40.98274986,-74.74135987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8787133.038,4915744.908,42100,157603,UNKNOWN157603,JOHNSTOWN,PA,15906,SUBSTATION,IN SERVICE,CAMBRIA,42021,USA,40.34185585,-78.93615911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8270796.391,5016766.661,42101,157604,UNKNOWN157604,WANAQUE,NJ,7420,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,41.0299932,-74.2978281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8890553.157,4933553.287,42102,157605,UNKNOWN157605,PITTSBURGH,PA,15235,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.46367817,-79.86519785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8377866.678,5097313.107,42103,157606,UNKNOWN157606,HONESDALE,PA,18431,SUBSTATION,IN SERVICE,WAYNE,42127,USA,41.57355867,-75.25965685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8249754.077,5021235.514,42104,157607,UNKNOWN157607,UPPER SADDLE RIVER,NJ,7458,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.0602698,-74.10880177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8261336.921,5016238.928,42105,157608,UNKNOWN157608,FRANKLIN LAKES,NJ,7417,SUBSTATION,IN SERVICE,BERGEN,34003,USA,41.02641688,-74.21285224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8022993.841,5067027.634,42106,157609,UNKNOWN157609,GROTON,CT,6340,SUBSTATION,IN SERVICE,NEW LONDON,9011,USA,41.36970955,-72.07177992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-7955744.377,5106487.525,42107,157610,UNKNOWN157610,NORTH KINGSTOWN TOWN OF,RI,2852,SUBSTATION,IN SERVICE,KENT,44003,USA,41.63518441,-71.46766771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8574628.012,4896233.371,42108,157611,UNKNOWN157611,MECHANICSBURG,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.20812967,-77.02719399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,3,-999999,-999999,N,N
-8567813.135,4899876.109,42109,157612,UNKNOWN157612,HAMPDEN TWP,PA,17050,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.23311597,-76.96597491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8071071.518,5612443.508,42110,157613,UNKNOWN157613,NORTH TROY,VT,5859,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.94230723,-72.50366904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,46,46,Y,Y
-8147161.467,5294577.162,42111,157614,LYON STREET,BENNINGTON TOWN OF,VT,5201,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.88561305,-73.18719668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/9/2017 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-11539694.99,5817961.735,42112,157615,UNKNOWN157615,RHAME,ND,58651,SUBSTATION,IN SERVICE,BOWMAN,38011,USA,46.23421268,-103.6628438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,-999999,-999999,Y,Y
-9539622.516,4218781.285,42113,157616,UNKNOWN157616,COALMONT,TN,37313,SUBSTATION,IN SERVICE,GRUNDY,47061,USA,35.40298747,-85.69588711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-11375169.14,5797118.101,42114,157617,UNKNOWN157617,HETTINGER,ND,58639,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.1045426,-102.184883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,69,69,Y,Y
-9583941.701,4680648.286,42115,157618,UNKNOWN157618,SALEM,IN,47167,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.71302818,-86.09401312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-9583147.191,4666398.407,42116,157619,UNKNOWN157619,SALEM,IN,47167,SUBSTATION,IN SERVICE,WASHINGTON,18175,USA,38.61307462,-86.08687591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-11369699.12,5769815.927,42117,157620,UNKNOWN157620,LEMMON,SD,57638,SUBSTATION,IN SERVICE,PERKINS,46105,USA,45.93423087,-102.1357449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,Y,Y
-9611542.553,4758231.797,42118,157621,UNKNOWN157621,NASHVILLE,IN,47448,SUBSTATION,IN SERVICE,BROWN,18013,USA,39.25477436,-86.34195579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-8980396.216,3884548.334,42119,157622,UNKNOWN157622,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.9189309,-80.67227178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-8975612.927,3888598.412,42120,157623,UNKNOWN157623,WALTERBORO,SC,29488,SUBSTATION,IN SERVICE,COLLETON,45029,USA,32.94946655,-80.62930277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-9468407.247,5004477.472,42121,157624,POE,HOAGLAND,IN,46745,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.9466618,-85.05614946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",10/9/2017 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9020379.057,3807471.063,42122,157625,UNKNOWN157625,HARDEEVILLE,SC,29927,SUBSTATION,IN SERVICE,JASPER,45053,USA,32.3358023,-81.03144375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,230,230,Y,Y
-9000557.492,3794201.29,42123,157626,UNKNOWN157626,BLUFFTON,SC,29910,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.23502718,-80.8533836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,N,N
-9668314.571,4321659.074,42124,157627,UNKNOWN157627,NASHVILLE,TN,37209,SUBSTATION,IN SERVICE,DAVIDSON,47037,USA,36.15274369,-86.85194751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9052140.218,3897747.377,42125,157628,UNKNOWN157628,ALLENDALE,SC,29810,SUBSTATION,IN SERVICE,ALLENDALE,45005,USA,33.01840653,-81.31675912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-8942875.039,4962389.894,42126,157629,UNKNOWN157629,MONACA,PA,15061,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.66047388,-80.33521331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9040501.144,4034616.075,42127,157630,UNKNOWN157630,LEXINGTON,SC,29072,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.04328834,-81.21220354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9636092.453,4122132.68,42128,157631,UNKNOWN157631,HUNTSVILLE,AL,35802,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.69221515,-86.5624913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-10872116.86,6206277.784,42129,157633,UNKNOWN157633,CRYSTAL,ND,58222,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.59416282,-97.6658875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11032583.04,5923802.875,42130,157634,UNKNOWN157634,CLEVELAND,ND,58424,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.88794432,-99.10737971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11049367.2,5924537.746,42131,157635,UNKNOWN157635,MEDINA,ND,58467,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.89245575,-99.25815435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11359293.71,6227578.509,42132,157636,UNKNOWN157636,KENMARE,ND,58746,SUBSTATION,IN SERVICE,WARD,38101,USA,48.72055945,-102.0422716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,115,-999999,Y,Y
-9644776.456,4122817.645,42133,157637,UNKNOWN157637,HUNTSVILLE,AL,35808,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.69727425,-86.64050103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,N,N
-9604635.661,5510592.934,42134,157638,UNKNOWN157638,MANISTEE,MI,49660,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.29104397,-86.27991013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,46,46,Y,Y
-9574997.086,5522634.728,42135,157639,UNKNOWN157639,KALEVA,MI,49645,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.36842356,-86.01366228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,46,46,Y,Y
-11318120.53,6252052.773,42136,157640,UNKNOWN157640,SHERWOOD,ND,58782,SUBSTATION,IN SERVICE,RENVILLE,38075,USA,48.86539645,-101.6724066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,115,115,Y,Y
-10566743.64,4768751.611,42137,157641,UNKNOWN157641,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.32791214,-94.92267317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10785838,5280572.425,42138,157642,UNKNOWN157642,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.79336388,-96.89083129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-11459384.73,5798438.359,42139,157643,UNKNOWN157643,REEDER,ND,58649,SUBSTATION,IN SERVICE,ADAMS,38001,USA,46.11276511,-102.9414045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9901568.741,4850139.561,42140,157644,UNKNOWN157644,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.89116711,-88.94730537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9533206.059,5312979.496,42141,157645,UNKNOWN157645,GRAND RAPIDS,MI,49505,SUBSTATION,IN SERVICE,KENT,26081,USA,43.00661976,-85.63824709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8630763.139,4732493.349,42142,157646,GOOSE CREEK,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.07550887,-77.53146441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,3/1/2019 0:00,3,500,-999999,N,N
-10564154.48,4762191.875,42143,157647,UNKNOWN157647,LEAVENWORTH,KS,66048,SUBSTATION,IN SERVICE,LEAVENWORTH,20103,USA,39.28231531,-94.89941437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9627162.273,4876889.788,42144,157648,UNKNOWN157648,LEBANON,IN,46052,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.07529366,-86.48227013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-8895614.874,4866679.268,42145,157649,UNKNOWN157649,LUZERNE TWP,PA,15417,SUBSTATION,IN SERVICE,FAYETTE,42051,USA,40.0050714,-79.91066803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9127357.889,4157288.094,42146,157650,UNKNOWN157650,SPARTANBURG,SC,29301,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.95147021,-81.99245096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9011847.483,4052199.955,42147,157651,UNKNOWN157651,BLYTHEWOOD,SC,29016,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.17407419,-80.95480332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-10802983.67,4366701.867,42148,157653,UNKNOWN157653,RED ROCK,OK,74651,SUBSTATION,IN SERVICE,NOBLE,40103,USA,36.47877665,-97.04485344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9885616.989,4864590.58,42149,157654,UNKNOWN157654,ARGENTA,IL,62501,SUBSTATION,IN SERVICE,MACON,17115,USA,39.99069765,-88.80400834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10898873.74,6262071.771,42150,157655,UNKNOWN157655,WALHALLA,ND,58282,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.92456759,-97.90624864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10901287.99,6245426.567,42151,157656,UNKNOWN157656,WALHALLA,ND,58282,SUBSTATION,IN SERVICE,PEMBINA,38067,USA,48.8262243,-97.92793614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8953783.292,5038915.28,42152,157657,UNKNOWN157657,WEST MIDDLESEX,PA,16159,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.17991409,-80.43320382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,69,69,Y,Y
-9444002.27,5585637.071,42153,157658,UNKNOWN157658,FREDERIC,MI,49733,SUBSTATION,IN SERVICE,CRAWFORD,26039,USA,44.77160706,-84.83691583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,69,69,Y,Y
-9485816.171,5597026.711,42154,157659,UNKNOWN157659,ALDEN,MI,49612,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.84419674,-85.21253649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,1,138,138,Y,Y
-9458823.687,5596106.479,42155,157660,UNKNOWN157660,MANCELONA,MI,49659,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.83833522,-84.97005887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8938910.216,5011168.631,42156,157661,UNKNOWN157661,NEW CASTLE,PA,16101,SUBSTATION,IN SERVICE,LAWRENCE,42073,USA,40.99204674,-80.29959671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9301437.024,4094022.36,42157,157662,UNKNOWN157662,ALTO,GA,30510,SUBSTATION,IN SERVICE,HABERSHAM,13137,USA,34.48432821,-83.55623043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10987146.75,5930878.273,42158,157663,UNKNOWN157663,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.93136495,-98.69921858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,115,115,Y,Y
-8798556.642,4582765.713,42159,157664,UNKNOWN157664,STUARTS DRAFT,VA,24477,SUBSTATION,IN SERVICE,AUGUSTA,51015,USA,38.02363875,-79.0387791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9003319.142,4048102.914,42160,157665,UNKNOWN157665,COLUMBIA,SC,29229,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.14361917,-80.87819193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9034226.544,4038540.271,42161,157666,UNKNOWN157666,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.07249336,-81.15583785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,115,Y,Y
-9232090.813,4806790.257,42162,157667,UNKNOWN157667,CIRCLEVILLE,OH,43113,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.59173344,-82.93328282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-9111953.745,5078261.499,42163,157668,UNKNOWN157668,FAIRVIEW PARK,OH,44126,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.44539859,-81.85407318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9744333.994,3920352.675,42164,157669,UNKNOWN157669,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.18851262,-87.5348416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9022115.307,4028690.007,42165,157670,UNKNOWN157670,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.99916574,-81.04704075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9030445.818,4970655.191,42166,157671,MINERVA,MINERVA,OH,44657,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.71677377,-81.12187501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/Malvern-Minerva/",10/9/2017 0:00,IMAGERY,9/20/2018 0:00,0,-999999,-999999,N,N
-9029574.369,4972115.009,42167,157672,UNKNOWN157672,MINERVA,OH,44657,SUBSTATION,IN SERVICE,CARROLL,39019,USA,40.72671252,-81.11404665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9407992.912,5323359.853,42168,157673,UNKNOWN157673,GREENBUSH TWP,MI,48879,SUBSTATION,IN SERVICE,CLINTON,26037,USA,43.07477207,-84.51343826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9020550.402,4028498.454,42169,157674,UNKNOWN157674,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,33.99773916,-81.03298298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-9022772.994,4029225.628,42170,157675,UNKNOWN157675,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00315466,-81.05294886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,69,69,Y,Y
-11083701.5,5821878.773,42171,157676,UNKNOWN157676,WISHEK,ND,58495,SUBSTATION,IN SERVICE,MCINTOSH,38051,USA,46.2585468,-99.5665846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,-999999,-999999,N,N
-9021276.227,4029451.304,42172,157677,UNKNOWN157677,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00483528,-81.03950317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,69,Y,Y
-9189800.467,4805404.628,42173,157678,UNKNOWN157678,ROCKBRIDGE,OH,43149,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.58214081,-82.55338218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-9250679.121,4778671.539,42174,157679,BIERS RUN,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.39680928,-83.10026443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/BiersRun-Circleville/docs/BiersRun-Circleville_Factsheet_V2.pdf",10/9/2017 0:00,IMAGERY,9/24/2018 0:00,4,345,138,N,N
-9195763.873,4824238.335,42175,157680,UNKNOWN157680,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.71241181,-82.60695236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,3,-999999,-999999,Y,Y
-9187564.002,4805726.67,42176,157681,UNKNOWN157681,ROCKBRIDGE,OH,43149,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.5843704,-82.53329167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-8633570.762,4396142.829,42177,157682,UNKNOWN157682,EMPORIA,VA,23847,SUBSTATION,IN SERVICE,EMPORIA,51595,USA,36.69114106,-77.55668572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-11539419.3,5139368.762,42178,157683,SCOTTSBLUFF 115,SCOTTSBLUFF,NE,69361,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.85556825,-103.6603673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/27/2020 0:00,0,-999999,-999999,N,N
-9788479.861,4566813.19,42179,157684,UNKNOWN157684,MOUNT VERNON,IN,47620,SUBSTATION,IN SERVICE,POSEY,18129,USA,37.91066316,-87.93141067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,69,69,Y,Y
-9246848.546,5216737.13,42180,157685,UNKNOWN157685,DETROIT,MI,48202,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.37113709,-83.06585379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9261344.768,4880780.452,42181,157686,UNKNOWN157686,DUBLIN,OH,43016,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.10203244,-83.19607556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,N,N
-9132234.984,5079303.601,42182,157687,UNKNOWN157687,AVON,OH,44011,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.45241536,-82.03626265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9121387.362,4991623.227,42183,157688,MADISONBURG,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.85938616,-81.9388168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://aeptransmission.com/ohio/NorthWooster1/docs/NorthWooster_FactSheet_V5.pdf",10/9/2017 0:00,IMAGERY,9/21/2018 0:00,0,-999999,-999999,N,N
-8918037.29,4974421.621,42184,157689,UNKNOWN157689,CRANBERRY TWP,PA,16066,SUBSTATION,IN SERVICE,BUTLER,42019,USA,40.7424134,-80.11209202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,138,138,Y,Y
-9229620.46,4879974.029,42185,157690,UNKNOWN157690,WESTERVILLE,OH,43081,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,40.09649112,-82.91109125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9243580.704,5213581.716,42186,157691,UNKNOWN157691,DETROIT,MI,48207,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.35019204,-83.03649827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10832500.38,5076668.092,42187,157692,UNKNOWN157692,COLUMBUS,NE,68601,SUBSTATION,IN SERVICE,PLATTE,31141,USA,41.43466825,-97.3100066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11196107.6,6266750.296,42188,157693,UNKNOWN157693,SOURIS,ND,58783,SUBSTATION,IN SERVICE,BOTTINEAU,38009,USA,48.95217448,-100.5763458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,115,115,Y,Y
-10600895.72,5266195.576,42189,157694,UNKNOWN157694,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.69852037,-95.22946647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,4,69,69,Y,Y
-10933216.88,5986320.613,42190,157695,UNKNOWN157695,COOPERSTOWN,ND,58425,SUBSTATION,IN SERVICE,GRIGGS,38039,USA,47.27038873,-98.21475828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-10964934.71,5930077.207,42191,157696,UNKNOWN157696,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.9264507,-98.4996844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,2,115,-999999,Y,N
-10965084.14,5930077.658,42192,157697,UNKNOWN157697,JAMESTOWN,ND,58401,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,46.92645347,-98.50102676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9214543.835,4791281.207,42193,157698,UNKNOWN157698,KINGSTON,OH,45644,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.48428942,-82.77565563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-10798140.26,5985956.261,42194,157699,UNKNOWN157699,GRANDIN,ND,58038,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.2681678,-97.00134435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,69,69,Y,Y
-9539263.839,4631688.31,42195,157700,UNKNOWN157700,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.36902271,-85.69266506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9536944.1,4635996.927,42196,157701,UNKNOWN157701,CHARLESTOWN,IN,47111,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.39936217,-85.67182649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,138,138,Y,Y
-9679261.722,4107251.845,42197,157702,UNKNOWN157702,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.58223027,-86.95028744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8637135.759,4840467.823,42198,157703,UNKNOWN157703,QUINCY TWP,PA,17268,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.82447273,-77.58871063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-11564103.47,6091391.144,42199,157704,UNKNOWN157704,CARTWRIGHT,ND,58838,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.90696551,-103.8821089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,2,115,115,Y,Y
