X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11473654.68,5916968.086,42200,157705,UNKNOWN157705,SOUTH HEART,ND,58655,SUBSTATION,IN SERVICE,STARK,38089,USA,46.84596686,-103.0695936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2017 0:00,IMAGERY,10/11/2017 0:00,2,230,-999999,Y,N
-11225107.75,5910596.814,42201,157706,UNKNOWN157706,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.80680664,-100.8368586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2017 0:00,IMAGERY,10/12/2017 0:00,1,115,115,Y,Y
-9287444.872,4605494.144,42202,157707,UNKNOWN157707,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.18430076,-83.43053679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/20/2017 0:00,IMAGERY,10/20/2017 0:00,2,69,69,Y,Y
-17261424,2238115.973,42203,157708,UNKNOWN157708,HILO,HI,96720,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.70499404,-155.06201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,4,69,69,Y,Y
-17257933.98,2229485.647,42204,157709,UNKNOWN157709,KEAAU,HI,96749,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.6319898,-155.0306587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,4,69,-999999,Y,N
-17242384.22,2211274.012,42205,157710,UNKNOWN157710,PAHOA,HI,96778,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.47782809,-154.8909728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,2,69,69,Y,Y
-17269694.73,2235655.853,42206,157711,UNKNOWN157711,HILO,HI,96720,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.68418719,-155.1363073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2017 0:00,IMAGERY,10/26/2017 0:00,2,69,69,Y,Y
-17331975.55,2276005.474,42207,157712,UNKNOWN157712,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.02510734,-155.6957854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,3,69,69,Y,Y
-17335667.59,2275925.331,42208,157713,UNKNOWN157713,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.02443093,-155.7289515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17345246.72,2276018.93,42209,157714,UNKNOWN157714,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.02522092,-155.8150024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17369111.72,2241359.187,42210,157715,UNKNOWN157715,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.73241991,-156.0293853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17368880.48,2241285.741,42211,157716,UNKNOWN157716,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.73179887,-156.027308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,4,69,69,Y,Y
-17369462.95,2239407.466,42212,157717,UNKNOWN157717,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.71591597,-156.0325404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,1,69,69,Y,Y
-17364523.46,2231550.279,42213,157718,UNKNOWN157718,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.64945762,-155.9881682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/27/2017 0:00,IMAGERY,10/27/2017 0:00,2,69,69,Y,Y
-17402634.91,2371010.046,42214,157719,UNKNOWN157719,MAKAWAO,HI,96768,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.82488369,-156.3305293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17413708.29,2354203.539,42215,157720,UNKNOWN157720,KIHEI,HI,96753,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.68370531,-156.4300031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2017 0:00,IMAGERY,10/30/2017 0:00,2,69,69,Y,Y
-17404258.18,2365671.156,42216,157721,UNKNOWN157721,KULA,HI,96790,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.78005013,-156.3451113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,69,69,Y,Y
-17343237.56,2273367.688,42217,157722,UNKNOWN157722,KAMUELA,HI,96743,SUBSTATION,IN SERVICE,HAWAII,15001,USA,20.00284271,-155.7969537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,2,69,69,Y,Y
-17439261.41,2378154.217,42218,157723,UNKNOWN157723,LAHAINA,HI,96761,SUBSTATION,IN SERVICE,MAUI,15009,USA,20.88485631,-156.6595507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2017 0:00,IMAGERY,10/31/2017 0:00,1,-999999,-999999,N,N
-17735483.05,2520129.426,42219,157724,UNKNOWN157724,KAPAA,HI,96746,SUBSTATION,IN SERVICE,KAUAI,15007,USA,22.07164648,-159.3205549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,4,57.099998,-999999,Y,N
-17741642.57,2508674.911,42220,157725,UNKNOWN157725,LIHUE,HI,96766,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.97625757,-159.3758869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,57.099998,57.099998,Y,Y
-17761683.16,2535125.127,42221,157726,UNKNOWN157726,HANALEI,HI,96714,SUBSTATION,IN SERVICE,KAUAI,15007,USA,22.19642776,-159.5559145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,57.099998,57.099998,Y,Y
-17331077.37,2152496.753,42222,157727,UNKNOWN157727,NOT AVAILABLE,HI,NOT AVAILABLE,SUBSTATION,IN SERVICE,HAWAII,15001,USA,18.97928111,-155.6877169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,69,69,Y,Y
-17329688.34,2161639.935,42223,157728,UNKNOWN157728,NAALEHU,HI,96772,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.05693244,-155.675239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,69,69,Y,Y
-17352641.75,2202627.756,42224,157729,UNKNOWN157729,CAPTAIN COOK,HI,96704,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.40458597,-155.881433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,2,69,69,Y,Y
-17360817.28,2223606.224,42225,157730,UNKNOWN157730,KAILUA KONA,HI,96740,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.58223653,-155.9548751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2017 0:00,IMAGERY,11/1/2017 0:00,3,69,69,Y,Y
-9004908.68,4194026.786,42226,157731,UNKNOWN157731,CHARLOTTE,NC,28208,SUBSTATION,IN SERVICE,MECKLENBURG,37119,USA,35.22152779,-80.89247099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2017 0:00,IMAGERY,11/9/2017 0:00,1,100,100,Y,Y
-8666703.362,4271630.296,42227,157732,UNKNOWN157732,ELM CITY,NC,27822,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.78902545,-77.85432093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/10/2017 0:00,IMAGERY,11/10/2017 0:00,1,115,115,Y,Y
-8634445.879,4706518.2,42228,157733,LOUDON,ALDIE,VA,20105,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.89413189,-77.56454703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2017 0:00,IMAGERY,3/7/2019 0:00,5,500,500,N,N
-8754055.312,4271934.453,42229,157734,UNKNOWN157734,RALEIGH,NC,27604,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.79124178,-78.63901685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/5/2017 0:00,IMAGERY,12/5/2017 0:00,2,115,-999999,Y,N
-9461876.209,4134327.124,42230,157735,UNKNOWN157735,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.782236,-84.99748015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2017 0:00,IMAGERY,12/12/2017 0:00,2,161,-999999,Y,Y
-9470842.058,4150792.753,42231,157736,BANDY,RINGGOLD,GA,30736,SUBSTATION,IN SERVICE,CATOOSA,13047,USA,34.90363153,-85.07802174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/TVA/TVAdocs/TVA_Transmission_Map_2011_r2.pdf",12/12/2017 0:00,IMAGERY,4/30/2020 0:00,1,115,115,Y,Y
-9321379.609,3935905.056,42232,157737,UNKNOWN157737,MONTICELLO,GA,31064,SUBSTATION,IN SERVICE,JASPER,13159,USA,33.30535373,-83.73537772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,1,115,115,Y,Y
-9315593.562,3935442.182,42233,157738,UNKNOWN157738,MONTICELLO,GA,31064,SUBSTATION,IN SERVICE,JASPER,13159,USA,33.30187852,-83.68340077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2017 0:00,IMAGERY,12/19/2017 0:00,2,115,115,Y,Y
-9225784.581,3702180.486,42234,157739,UNKNOWN157739,DOUGLAS,GA,31533,SUBSTATION,IN SERVICE,COFFEE,13069,USA,31.53312221,-82.87663297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/22/2017 0:00,IMAGERY,12/22/2017 0:00,6,230,230,N,N
-9394766.515,3982558.688,42235,157740,UNKNOWN157740,ATLANTA,GA,30354,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.6549117,-84.39462351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,1,115,115,Y,Y
-9443325.341,4007273.624,42236,157741,UNKNOWN157741,HIRAM,GA,30141,SUBSTATION,IN SERVICE,PAULDING,13223,USA,33.8395188,-84.83083487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/3/2018 0:00,IMAGERY,1/3/2018 0:00,2,115,115,Y,Y
-9453586.718,4045471.41,42237,157742,UNKNOWN157742,CARTERSVILLE,GA,30120,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.12405232,-84.92301439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-9370259.028,3708178.34,42238,157743,UNKNOWN157743,ALBANY,GA,31701,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.57903458,-84.17446901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-9350422.367,3705948.154,42239,157744,UNKNOWN157744,SYLVESTER,GA,31791,SUBSTATION,IN SERVICE,DOUGHERTY,13095,USA,31.56196559,-83.99627326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2018 0:00,IMAGERY,1/4/2018 0:00,2,115,115,Y,Y
-9453041.737,3664922.066,42240,157745,UNKNOWN157745,BLAKELY,GA,39823,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.24741129,-84.91811874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/5/2018 0:00,IMAGERY,1/5/2018 0:00,1,-999999,-999999,N,N
-9302017.763,3610589.157,42241,157746,UNKNOWN157746,QUITMAN,GA,31643,SUBSTATION,IN SERVICE,BROOKS,13027,USA,30.82921416,-83.5614473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2018 0:00,IMAGERY,1/9/2018 0:00,1,-999999,-999999,N,N
-9176683.09,3323792.391,42242,157747,UNKNOWN157747,BROOKSVILLE,FL,34601,SUBSTATION,IN SERVICE,HERNANDO,12053,USA,28.5917936,-82.43554677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,1,69,69,Y,Y
-9052494.465,3392917.294,42243,157748,UNKNOWN157748,DE LEON SPRINGS,FL,32130,SUBSTATION,IN SERVICE,VOLUSIA,12127,USA,29.1356084,-81.31994137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/10/2018 0:00,IMAGERY,1/10/2018 0:00,1,69,69,Y,Y
-9060499.242,3302472.343,42244,157749,UNKNOWN157749,ORLANDO,FL,32824,SUBSTATION,IN SERVICE,ORANGE,12095,USA,28.42349373,-81.39184951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/12/2018 0:00,IMAGERY,1/12/2018 0:00,1,69,69,Y,Y
-8974525.455,5023267.859,42245,157750,UNKNOWN157750,YOUNGSTOWN,OH,44502,SUBSTATION,IN SERVICE,MAHONING,39099,USA,41.07403439,-80.61953384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY,1/23/2018 0:00,1,138,138,Y,Y
-8962502.859,5047935.398,42246,157751,UNKNOWN157751,SHARON,PA,16146,SUBSTATION,IN SERVICE,MERCER,42085,USA,41.2408719,-80.51153302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/23/2018 0:00,IMAGERY,1/23/2018 0:00,1,138,138,Y,Y
-9392956.779,5053109.363,42247,157752,UNKNOWN157752,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.27581184,-84.37836638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2018 0:00,IMAGERY,1/25/2018 0:00,1,138,138,Y,Y
-9087378.021,4580716.467,42248,157753,UNKNOWN157753,MADISON,WV,25130,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.00913574,-81.63330569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/26/2018 0:00,IMAGERY,1/26/2018 0:00,1,-999999,-999999,Y,Y
-9450704.434,4601510.685,42249,157754,UNKNOWN157754,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.15616814,-84.89712239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,1,-999999,-999999,Y,Y
-9448147.875,4605508.145,42250,157755,UNKNOWN157755,FRANKFORT,KY,40601,SUBSTATION,IN SERVICE,FRANKLIN,21073,USA,38.18439962,-84.87415642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2018 0:00,IMAGERY,1/30/2018 0:00,2,-999999,-999999,N,N
-9736037.381,4573110.817,42251,157756,UNKNOWN157756,EVANSVILLE,IN,47715,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.95528365,-87.46031186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,N,N
-9745114.172,4585081.189,42252,157757,UNKNOWN157757,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,38.04002247,-87.54185006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9745055.396,4579418.132,42253,157758,UNKNOWN157758,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.99994563,-87.54132207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9746423.702,4576790.54,42254,157759,UNKNOWN157759,EVANSVILLE,IN,47711,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.98134301,-87.55361377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,1,69,69,Y,Y
-9745236.72,4573016.842,42255,157760,UNKNOWN157760,EVANSVILLE,IN,47714,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.95461801,-87.54295093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,2/8/2018 0:00,2,69,69,Y,Y
-9744368.442,4572167.645,42256,157761,FAIRLAWN,EVANSVILLE,IN,47714,SUBSTATION,IN SERVICE,VANDERBURGH,18163,USA,37.94860273,-87.53515105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2018 0:00,IMAGERY,4/14/2020 0:00,2,69,69,Y,Y
-9721965.344,4769292.372,42257,157762,UNKNOWN157762,TERRE HAUTE,IN,47802,SUBSTATION,IN SERVICE,VIGO,18167,USA,39.33166965,-87.3339006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/12/2018 0:00,IMAGERY,2/12/2018 0:00,1,69,69,Y,Y
-9481577.386,4685305.904,42258,157763,UNKNOWN157763,VEVAY,IN,47043,SUBSTATION,IN SERVICE,SWITZERLAND,18155,USA,38.74566805,-85.17445883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/16/2018 0:00,IMAGERY,2/16/2018 0:00,1,69,69,Y,Y
-9543520.345,4948347.698,42259,157764,UNKNOWN157764,MARION,IN,46952,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.56471505,-85.7309019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2018 0:00,IMAGERY,2/19/2018 0:00,1,-999999,-999999,N,N
-9513955.21,5027883.314,42260,157765,RABER,COLUMBIA CITY,IN,46725,SUBSTATION,IN SERVICE,WHITLEY,18183,USA,41.10528305,-85.46531377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",2/21/2018 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9472382.036,4808176.721,42261,157766,UNKNOWN157766,CONNERSVILLE,IN,47331,SUBSTATION,IN SERVICE,FAYETTE,18041,USA,39.60133052,-85.0918556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,69,69,Y,Y
-9642409.17,4861159.18,42262,157767,UNKNOWN157767,JAMESTOWN,IN,46147,SUBSTATION,IN SERVICE,BOONE,18011,USA,39.96707719,-86.61923533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,3,69,69,Y,Y
-9696724.388,4808806.839,42263,157768,UNKNOWN157768,CARBON,IN,47837,SUBSTATION,IN SERVICE,PARKE,18121,USA,39.60569174,-87.10715724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,2,-999999,-999999,Y,Y
-9603970.62,4506057.826,42264,157769,UNKNOWN157769,LEITCHFIELD,KY,42754,SUBSTATION,IN SERVICE,GRAYSON,21085,USA,37.47880493,-86.27393596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2018 0:00,IMAGERY,3/1/2018 0:00,1,69,69,Y,Y
-9705430.217,4543657.889,42265,157770,UNKNOWN157770,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.74636851,-87.18536303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9712907.261,4552892.433,42266,157771,UNKNOWN157771,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.81193456,-87.25253045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9701877.778,4542172.661,42267,157772,UNKNOWN157772,OWENSBORO,KY,42301,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.73581783,-87.15345093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9694578.083,4544334.463,42268,157773,UNKNOWN157773,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.75117421,-87.08787665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9695029.175,4547920.969,42269,157774,UNKNOWN157774,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.77664397,-87.09192888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9691450.511,4548325.182,42270,157775,UNKNOWN157775,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.77951395,-87.05978119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,2,69,69,Y,Y
-9737851.218,4554131.866,42271,157776,UNKNOWN157776,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.82073021,-87.47660584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,3,69,69,Y,Y
-9747929.323,4552180.963,42272,157777,UNKNOWN157777,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.80688513,-87.56713899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9748611.125,4551777.154,42273,157778,UNKNOWN157778,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.80401907,-87.57326372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9636332.256,4409645.292,42274,157779,UNKNOWN157779,FRANKLIN,KY,42134,SUBSTATION,IN SERVICE,SIMPSON,21213,USA,36.78834185,-86.56464549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2018 0:00,IMAGERY,3/5/2018 0:00,1,69,69,Y,Y
-9624348.907,4431175.521,42275,157780,UNKNOWN157780,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.94307771,-86.45699723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,N,N
-9432025.959,4586960.514,42276,157781,UNKNOWN157781,VERSAILLES,KY,40383,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.0533174,-84.72933079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,Y,Y
-9431725.319,4588438.181,42277,157782,UNKNOWN157782,VERSAILLES,KY,40383,SUBSTATION,IN SERVICE,WOODFORD,21239,USA,38.06376918,-84.7266301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,Y,Y
-9525294.349,4584991.435,42278,157783,UNKNOWN157783,MT WASHINGTON,KY,40047,SUBSTATION,IN SERVICE,BULLITT,21029,USA,38.03938746,-85.56717499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2018 0:00,IMAGERY,3/6/2018 0:00,1,69,69,Y,Y
-9408256.367,4475099.092,42279,157784,UNKNOWN157784,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.25777948,-84.51580491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9373743.916,4539284.564,42280,157785,UNKNOWN157785,NOT AVAILABLE,KY,NOT AVAILABLE,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.71529724,-84.20577429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,138,138,Y,Y
-9368586.926,4439110.494,42281,157786,UNKNOWN157786,KEAVY,KY,40737,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.00002659,-84.15944826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9314037.965,4667477.805,42282,157787,UNKNOWN157787,MAYSVILLE,KY,41056,SUBSTATION,IN SERVICE,MASON,21161,USA,38.62065077,-83.66942661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9363439.791,4630348.931,42283,157788,UNKNOWN157788,CARLISLE,KY,40311,SUBSTATION,IN SERVICE,NICHOLAS,21181,USA,38.35958878,-84.11321076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,3,69,69,Y,Y
-9443867.691,4722826.239,42284,157789,UNKNOWN157789,PETERSBURG,KY,41080,SUBSTATION,IN SERVICE,BOONE,21015,USA,39.00806052,-84.83570688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9416662.691,4726691.527,42285,157790,UNKNOWN157790,ERLANGER,KY,41018,SUBSTATION,IN SERVICE,KENTON,21117,USA,39.03503673,-84.5913202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2018 0:00,IMAGERY,3/7/2018 0:00,1,69,69,Y,Y
-9204482.509,4652378.781,42286,157791,UNKNOWN157791,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,GREENUP,21089,USA,38.51460004,-82.68527321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,2,69,69,Y,Y
-9203252.14,4650116.824,42287,157792,UNKNOWN157792,ASHLAND,KY,41101,SUBSTATION,IN SERVICE,BOYD,21019,USA,38.49869929,-82.67422061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/9/2018 0:00,IMAGERY,3/9/2018 0:00,2,69,69,Y,Y
-10054631.05,4739435.595,42288,157793,UNKNOWN157793,JERSEYVILLE,IL,62052,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.12390585,-90.32228749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,3,-999999,-999999,Y,Y
-10036548.4,4738303.765,42289,157794,UNKNOWN157794,FIDELITY,IL,62030,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.11601771,-90.15984826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10034503.19,4732043.442,42290,157795,UNKNOWN157795,BRIGHTON,IL,62012,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.07237126,-90.14147584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10032471.54,4734180.042,42291,157796,UNKNOWN157796,PIASA,IL,62079,SUBSTATION,IN SERVICE,MACOUPIN,17117,USA,39.08727049,-90.12322517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,1,-999999,-999999,Y,Y
-10064099.79,4721592.604,42292,157797,UNKNOWN157797,GRAFTON,IL,62037,SUBSTATION,IN SERVICE,JERSEY,17083,USA,38.9994487,-90.40734659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,Y,Y
-10056820,4738103.233,42293,157798,UNKNOWN157798,JERSEYVILLE,IL,62052,SUBSTATION,IN SERVICE,JERSEY,17083,USA,39.11462003,-90.34195115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2018 0:00,IMAGERY,3/12/2018 0:00,2,-999999,-999999,N,N
-10105695.02,4822579.62,42294,157799,UNKNOWN157799,GRIGGSVILLE,IL,62340,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.70094849,-90.78100293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,2,-999999,-999999,Y,Y
-10014657.51,4806604.694,42295,157800,UNKNOWN157800,WAVERLY,IL,62692,SUBSTATION,IN SERVICE,MORGAN,17137,USA,39.59044887,-89.96319906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,0,-999999,-999999,N,N
-10034056.26,4676914.91,42296,157801,UNKNOWN157801,MADISON,IL,62060,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.68685448,-90.13746102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,138,-999999,Y,N
-10033907.58,4666632.175,42297,157802,UNKNOWN157802,EAST ST LOUIS,IL,62205,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.61471547,-90.1361254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,3,138,138,Y,Y
-9880958.927,4583546.357,42298,157803,UNKNOWN157803,MACEDONIA,IL,62860,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.02916279,-88.76216426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,2,138,-999999,Y,N
-9880943.41,4587991.942,42299,157804,UNKNOWN157804,MACEDONIA,IL,62860,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.06061302,-88.76202486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2018 0:00,IMAGERY,3/19/2018 0:00,1,-999999,-999999,N,N
-9863714.466,4627375.414,42300,157805,UNKNOWN157805,WAYNE CITY,IL,62895,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.33864037,-88.60725463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9868086.745,4646800.635,42301,157806,UNKNOWN157806,WAYNE CITY,IL,62895,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.47538134,-88.64653148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9856151.499,4649788.3,42302,157807,UNKNOWN157807,JOHNSONVILLE,IL,62850,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.4963896,-88.53931535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,69,69,Y,Y
-9838617.977,4675543.08,42303,157808,UNKNOWN157808,CLAY CITY,IL,62824,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.67723454,-88.38180903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,2,69,69,Y,Y
-10019062.41,4653234.696,42304,157809,UNKNOWN157809,BELLEVILLE,IL,62226,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.5206159,-90.00276897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,138,138,Y,Y
-9841043.338,4646311.994,42305,157810,UNKNOWN157810,CISNE,IL,62823,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.47194479,-88.40359642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2018 0:00,IMAGERY,3/20/2018 0:00,1,69,69,Y,Y
-9802556.326,4640747.321,42306,157811,UNKNOWN157811,WEST SALEM,IL,62476,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.43279768,-88.05786171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,69,69,Y,Y
-9801477.866,4632866.79,42307,157812,UNKNOWN157812,ALBION,IL,62806,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.37732233,-88.04817374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,69,69,Y,Y
-10034551.81,4705061.526,42308,157813,UNKNOWN157813,ALTON,IL,62002,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.8839466,-90.14191258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,138,138,Y,Y
-9707037.445,3583011.675,42309,157814,UNKNOWN157814,MILTON,FL,32571,SUBSTATION,IN SERVICE,SANTA ROSA,12113,USA,30.61625102,-87.199801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,230,230,Y,Y
-9759033.111,4136857.6,42310,157815,UNKNOWN157815,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.80090399,-87.66688602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,161,161,Y,Y
-9762829.509,4140317.444,42311,157816,UNKNOWN157816,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.82642133,-87.70098964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,1,161,161,Y,Y
-9637101.416,4127908.834,42312,157818,UNKNOWN157818,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.73486765,-86.57155497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,Y,Y
-9639713.722,4128453.274,42313,157819,UNKNOWN157819,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.73888678,-86.59502171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2018 0:00,IMAGERY,3/21/2018 0:00,2,-999999,-999999,N,N
-9658113.551,4116294.651,42314,157820,UNKNOWN157820,HUNTSVILLE,AL,35824,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.64908342,-86.76031019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9657589.445,4112433.539,42315,157821,UNKNOWN157821,HUNTSVILLE,AL,35756,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.62054495,-86.75560206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,-999999,-999999,Y,Y
-9684933.513,4110417.663,42316,157822,UNKNOWN157822,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.60564118,-87.00123801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,1,-999999,-999999,Y,Y
-8552463.499,4851955.559,42317,157823,UNKNOWN157823,WEST MANCHESTER TWP,PA,17408,SUBSTATION,IN SERVICE,YORK,42133,USA,39.90368264,-76.82808678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,115,115,Y,Y
-8537090.505,4859825.385,42318,157824,UNKNOWN157824,SPRING GARDEN TWP,PA,17403,SUBSTATION,IN SERVICE,YORK,42133,USA,39.95789365,-76.68998882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2018 0:00,IMAGERY,3/22/2018 0:00,2,115,115,Y,Y
-8571887.734,4898330.305,42319,157825,UNKNOWN157825,MECHANICSBURG,PA,17055,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.2225141,-77.00257766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,1,-999999,-999999,N,N
-8542851.418,4908992.665,42320,157826,UNKNOWN157826,HUMMELSTOWN,PA,17036,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.29560794,-76.74173999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,6,230,69,Y,Y
-8502119.186,4869110.958,42321,157827,UNKNOWN157827,LANCASTER,PA,17603,SUBSTATION,IN SERVICE,LANCASTER,42071,USA,40.02180176,-76.37583613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/23/2018 0:00,IMAGERY,3/23/2018 0:00,2,69,69,Y,Y
-8394435.806,5027238.183,42322,157828,UNKNOWN157828,POCONO SUMMIT,PA,18346,SUBSTATION,IN SERVICE,MONROE,42089,USA,41.10091612,-75.40849986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2018 0:00,IMAGERY,3/26/2018 0:00,1,69,69,Y,Y
-8409832.055,5088509.047,42323,157829,UNKNOWN157829,ARCHBALD,PA,18403,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.51436533,-75.54680672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,1,69,69,Y,Y
-8406542.64,5116783.487,42324,157830,UNKNOWN157830,UNION DALE,PA,18470,SUBSTATION,IN SERVICE,SUSQUEHANNA,42115,USA,41.70427362,-75.5172574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,1,69,69,Y,Y
-8541768.885,4978779.692,42325,157831,UNKNOWN157831,SHAMOKIN,PA,17872,SUBSTATION,IN SERVICE,NORTHUMBERLAND,42097,USA,40.77206825,-76.73201542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,2,69,69,Y,Y
-8940864.2,4987842.246,42326,157832,UNKNOWN157832,KOPPEL,PA,16136,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.83369277,-80.31714964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,2,138,138,N,N
-8981703.956,4891481.851,42327,157833,UNKNOWN157833,WHEELING,WV,26003,SUBSTATION,IN SERVICE,OHIO,54069,USA,40.17552416,-80.68401942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2018 0:00,IMAGERY,3/28/2018 0:00,1,69,69,Y,Y
-10405826.37,4436251.395,42328,157834,UNKNOWN157834,BILLINGS,MO,65610,SUBSTATION,IN SERVICE,STONE,29209,USA,36.9795119,-93.4771287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,2,69,69,Y,Y
-10481470.67,5337898.764,42329,157835,KOSSUTH,BURT,IA,50522,SUBSTATION,IN SERVICE,KOSSUTH,19109,USA,43.17010012,-94.15665305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",5/9/2018 0:00,IMAGERY,11/28/2018 0:00,3,345,-999999,N,N
-10385360.16,5327183.031,42330,157836,KILLDEER,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.0998541,-93.29327764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/project-documents/colby-killdeer-345-kv-line-build/1433516511itcmw_profile_colby-killdeer_rev0615.pdf?sfvrsn=2336f1f6_4",5/9/2018 0:00,IMAGERY,11/28/2018 0:00,2,161,161,N,N
-8816291.162,4138705.939,42331,157837,UNKNOWN157837,RED SPRINGS,NC,28377,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.814537,-79.198091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,1,115,115,Y,Y
-9971998.078,5541450.152,42332,157838,UNKNOWN157838,STEVENS POINT,WI,54481,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.48912557,-89.57998287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,4,115,-999999,N,N
-10594318.57,5415163.999,42333,157839,UNKNOWN157839,LAKEFIELD,MN,56150,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.674216,-95.170383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/29/2018 0:00,IMAGERY,5/29/2018 0:00,1,161,161,N,N
-10315077.79,5741765.749,42334,157840,UNKNOWN157840,GRANTSBURG,WI,54840,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.75870665,-92.66192032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,0,-999999,-999999,N,N
-10315046,5741796.501,42335,157841,UNKNOWN157841,GRANTSBURG,WI,54840,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.75889939,-92.66163478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,0,-999999,-999999,N,N
-10304783.21,5744094.685,42336,157842,UNKNOWN157842,GRANTSBURG,WI,54840,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.77330108,-92.56944256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,69,69,Y,Y
-10290010.54,5745960.53,42337,157843,UNKNOWN157843,SIREN,WI,54872,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.78499075,-92.43673742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,69,69,Y,Y
-7556863.52,5865686.082,42338,157844,UNKNOWN157844,MARS HILL,ME,4758,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.529959,-67.88446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,4,69,69,Y,Y
-7552067.012,5826321.608,42339,157845,UNKNOWN157845,MONTICELLO,ME,4760,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.2861343,-67.84137224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-7552683.124,5847795.9,42340,157846,UNKNOWN157846,BRIDGEWATER,ME,4735,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.4192818,-67.84690687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-7573659.556,5889594.483,42341,157847,UNKNOWN157847,PRESQUE ISLE,ME,4769,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.67751641,-68.03534135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,3,69,69,Y,Y
-9861405.646,3823104.335,42342,157848,UNKNOWN157848,MERIDIAN,MS,39305,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.4543828,-88.58651415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,4,230,230,N,N
-17243342.9,2211712.471,42343,157849,UNKNOWN157849,PAHOA,HI,96778,SUBSTATION,IN SERVICE,HAWAII,15001,USA,19.48154138,-154.8995848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2018 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9806590.799,3571978.718,42344,157850,UNKNOWN157850,MOBILE,AL,36605,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.530919,-88.094104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9808871.068,3572569.478,42345,157851,UNKNOWN157851,THEODORE,AL,36582,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.53549,-88.114588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9802021.357,3589627.287,42346,157852,UNKNOWN157852,MOBILE,AL,36603,SUBSTATION,IN SERVICE,MOBILE,1097,USA,30.667382,-88.053056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9796707.187,3667055.281,42347,157853,UNKNOWN157853,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.263793,-88.005318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9631263.046,3679764.949,42348,157854,UNKNOWN157854,RIVER FALLS,AL,36421,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.361336,-86.519108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,-999999,Y,Y
-9535535.52,3691302.787,42349,157855,UNKNOWN157855,OZARK,AL,36360,SUBSTATION,IN SERVICE,DALE,1045,USA,31.449798,-85.659173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9752880.926,3760376.937,42350,157856,UNKNOWN157856,PINE HILL,AL,36769,SUBSTATION,IN SERVICE,WILCOX,1131,USA,31.977648,-87.61162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9550462.796,3864652.909,42351,157857,UNKNOWN157857,DADEVILLE,AL,36853,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.768776,-85.793267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9604322.505,3917611.543,42352,157858,UNKNOWN157858,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.167903,-86.277097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9753945.14,3925214.625,42353,157859,UNKNOWN157859,TUSCALOOSA,AL,35401,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.225056,-87.62118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9679571.253,3949523.196,42354,157860,UNKNOWN157860,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.407535,-86.953068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9681606.841,3951115.669,42355,157861,UNKNOWN157861,BESSEMER,AL,35020,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.419476,-86.971354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9678575.5,3958304.861,42356,157862,UNKNOWN157862,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.473363,-86.944123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9678195.01,3959573.543,42357,157863,UNKNOWN157863,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.482869,-86.940705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9669959.817,3961492.178,42358,157864,UNKNOWN157864,BIRMINGHAM,AL,35208,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.497243,-86.866727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9657737.27,3966275.737,42359,157865,UNKNOWN157865,BIRMINGHAM,AL,35212,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.53307,-86.75693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9676723.923,3968030.13,42360,157866,UNKNOWN157866,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.546206,-86.92749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9653353.509,3982044.931,42361,157867,UNKNOWN157867,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.65107,-86.71755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9633190.432,4125627.993,42362,157868,UNKNOWN157868,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.718028,-86.536422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9655849.96,4137924.971,42363,157869,UNKNOWN157869,MADISON,AL,35757,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.808777,-86.739976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10239535.23,3911486.577,42364,157870,UNKNOWN157870,CROSSETT,AR,71635,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.121834,-91.98331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10464623.46,3951597.148,42365,157871,UNKNOWN157871,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.423086,-94.005312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-10222079.11,3956765.84,42366,157872,LACEY,MONTICELLO,AR,71655,SUBSTATION,IN SERVICE,DREW,5043,USA,33.46183,-91.826499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,2,115,115,N,N
-10282454.24,3997471.389,42367,157873,UNKNOWN157873,FORDYCE,AR,71742,SUBSTATION,IN SERVICE,CALHOUN,5013,USA,33.766349,-92.368858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10377024.93,4016522.151,42368,157874,UNKNOWN157874,GURDON,AR,71743,SUBSTATION,IN SERVICE,CLARK,5019,USA,33.908498,-93.218401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-8028478.562,5110990.211,42369,157875,UNKNOWN157875,WINDHAM,CT,6280,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.665408,-72.12105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8410069.642,4747271.94,42370,157876,UNKNOWN157876,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.178496,-75.548941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-8423084.672,4816573.142,42371,157877,UNKNOWN157877,NEWARK,DE,19702,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.659422,-75.665857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9075011.24,2834015.236,42372,157878,UNKNOWN157878,SUMMERLAND KEY,FL,33042,SUBSTATION,IN SERVICE,MONROE,12087,USA,24.659792,-81.522213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8951941.086,3150006.94,42373,157879,UNKNOWN157879,PORT SAINT LUCIE,FL,34987,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.212188,-80.416655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,N,N
-9118566.215,3228471.449,42374,157880,UNKNOWN157880,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.83726,-81.913474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8981557.08,3310048.949,42375,157881,UNKNOWN157881,MERRITT ISLAND,FL,32953,SUBSTATION,IN SERVICE,BREVARD,12009,USA,28.483334,-80.6827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9357396.06,3631012.916,42376,157882,UNKNOWN157882,OCHLOCKNEE,GA,31773,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.98663,-84.058919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9453122.25,3682729.952,42377,157883,UNKNOWN157883,BLAKELY,GA,39823,SUBSTATION,IN SERVICE,EARLY,13099,USA,31.384077,-84.918842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9432462.8,3865612.359,42378,157884,UNKNOWN157884,SHILOH,GA,31826,SUBSTATION,IN SERVICE,HARRIS,13145,USA,32.776023,-84.733255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9385678.891,3882163.305,42379,157885,UNKNOWN157885,THOMASTON,GA,30286,SUBSTATION,IN SERVICE,UPSON,13293,USA,32.900944,-84.312988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9465658.049,3975530.975,42380,157886,UNKNOWN157886,CARROLLTON,GA,30116,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.602346,-85.031453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9349760.545,3987136.977,42381,157887,UNKNOWN157887,CONYERS,GA,30012,SUBSTATION,IN SERVICE,ROCKDALE,13247,USA,33.689139,-83.990328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9425881.369,3996534.336,42382,157888,UNKNOWN157888,LITHIA SPRINGS,GA,30122,SUBSTATION,IN SERVICE,DOUGLAS,13097,USA,33.759351,-84.674133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9351523.177,4043331.98,42383,157889,UNKNOWN157889,BUFORD,GA,30518,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,34.108141,-84.006162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9335869.876,4077956.707,42384,157890,UNKNOWN157890,GAINESVILLE,GA,30506,SUBSTATION,IN SERVICE,HALL,13139,USA,34.365283,-83.865546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9438368.076,4135507.029,42385,157891,UNKNOWN157891,CHATSWORTH,GA,30705,SUBSTATION,IN SERVICE,MURRAY,13213,USA,34.790941,-84.786303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9996340.994,4648149.52,42386,157892,UNKNOWN157892,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.484867,-89.798659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9848510.157,4674652.833,42387,157893,UNKNOWN157893,FLORA,IL,62839,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.670991,-88.470672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9887195.239,4779557.75,42388,157894,UNKNOWN157894,SHELBYVILLE,IL,62565,SUBSTATION,IN SERVICE,SHELBY,17173,USA,39.402961,-88.818186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9864338.564,4807605.399,42389,157895,UNKNOWN157895,SULLIVAN,IL,61951,SUBSTATION,IN SERVICE,MOULTRIE,17139,USA,39.597376,-88.612861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9896043.691,4845779.062,42390,157896,UNKNOWN157896,DECATUR,IL,62526,SUBSTATION,IN SERVICE,MACON,17115,USA,39.861106,-88.897673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9792586.251,4871217.246,42391,157897,UNKNOWN157897,HOMER,IL,61849,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.03629,-87.968299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
