X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9753939.463,4884399.923,42392,157898,UNKNOWN157898,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.126898,-87.621129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9755191.919,4885670.989,42393,157899,UNKNOWN157899,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.135628,-87.63238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9757046.724,4886024.529,42394,157900,UNKNOWN157900,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.138056,-87.649042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9782149.269,4896287.643,42395,157901,UNKNOWN157901,FITHIAN,IL,61844,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.208502,-87.874542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9978708.098,5025763.379,42396,157902,UNKNOWN157902,WYOMING,IL,61491,SUBSTATION,IN SERVICE,STARK,17175,USA,41.090932,-89.64026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9958182.899,5140248.615,42397,157903,UNKNOWN157903,DIXON,IL,61021,SUBSTATION,IN SERVICE,LEE,17103,USA,41.861455,-89.455879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9789958.109,5186478.734,42398,157904,UNKNOWN157904,BUFFALO GROVE,IL,60089,SUBSTATION,IN SERVICE,LAKE,17097,USA,42.17,-87.94469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,138,138,Y,Y
-9715908.155,4607796.186,42399,157905,UNKNOWN157905,LYNNVILLE,IN,47619,SUBSTATION,IN SERVICE,WARRICK,18173,USA,38.20055365,-87.27948795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,1/8/2020 0:00,3,69,69,Y,Y
-9548905.436,4763504.679,42400,157906,UNKNOWN157906,HOPE,IN,47246,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.291443,-85.779277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-9719652.169,5038089.256,42401,157907,THAYER,DEMOTTE,IN,46310,SUBSTATION,IN SERVICE,NEWTON,18111,USA,41.174329,-87.313121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,2,138,138,Y,Y
-9637675.717,5096856.196,42402,157908,UNKNOWN157908,MILL CREEK,IN,46365,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.570488,-86.576714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-11286278.86,4464631.724,42403,157909,UNKNOWN157909,HUGOTON,KS,67951,SUBSTATION,IN SERVICE,STEVENS,20189,USA,37.182902,-101.386368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-11070408.55,4511789.931,42404,157910,UNKNOWN157910,MULLINVILLE,KS,67109,SUBSTATION,IN SERVICE,KIOWA,20097,USA,37.519657,-99.447172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10796809.62,4533754.642,42405,157911,UNKNOWN157911,AUGUSTA,KS,67010,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.67599,-96.989391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10760189.4,4534210.068,42406,157912,UNKNOWN157912,LEON,KS,67074,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.679228,-96.660426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10622600.85,4550027.71,42407,157913,UNKNOWN157913,HUMBOLDT,KS,66748,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.791601,-95.424447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-11169772.33,4561478.193,42408,157914,CIMARRON,CIMARRON,KS,67835,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.872842,-100.339772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://opsportal.spp.org/documents/studies/files/2011_Generation_Studies/Gen-2011-051%20Facilities%20Study.pdf",6/1/2018 0:00,IMAGERY,11/30/2018 0:00,4,345,345,N,N
-11229807.82,4576870.618,42409,157915,UNKNOWN157915,GARDEN CITY,KS,67846,SUBSTATION,IN SERVICE,FINNEY,20055,USA,37.98191,-100.87908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,34.5,34.5,Y,Y
-10898678.42,4589133.532,42410,157916,UNKNOWN157916,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.068687,-97.904494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11053835.08,4704271.499,42411,157917,UNKNOWN157917,HAYS,KS,67601,SUBSTATION,IN SERVICE,ELLIS,20051,USA,38.878422,-99.29829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9758697.926,4405031.474,42412,157918,UNKNOWN157918,HERNDON,KY,42236,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.755142,-87.663875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9276752.213,4407479.617,42413,157919,UNKNOWN157919,GULSTON,KY,40830,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.77276,-83.334483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9832655.924,4445902.136,42414,157920,UNKNOWN157920,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.048736,-88.328251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9414791.387,4453923.683,42415,157921,UNKNOWN157921,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.106226,-84.57451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9800484.814,4463361.709,42416,157922,UNKNOWN157922,FREDONIA,KY,42411,SUBSTATION,IN SERVICE,CALDWELL,21033,USA,37.173812,-88.039253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9809537.537,4463428.909,42417,157923,UNKNOWN157923,FREDONIA,KY,42411,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.174293,-88.120575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9809660.991,4469149.266,42418,157924,UNKNOWN157924,MARION,KY,42064,SUBSTATION,IN SERVICE,CRITTENDEN,21055,USA,37.215227,-88.121684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9683517.751,4476708.967,42419,157925,UNKNOWN157925,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.269289,-86.98852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9750452.714,4485289.874,42420,157926,UNKNOWN157926,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.330607,-87.589807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9740469.805,4487082.424,42421,157927,UNKNOWN157927,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.34341,-87.500129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9745352.389,4488982.974,42422,157928,UNKNOWN157928,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.356982,-87.54399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9738698.044,4492362.16,42423,157929,UNKNOWN157929,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.381107,-87.484213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9738651.735,4495543.019,42424,157930,UNKNOWN157930,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.403809,-87.483797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9733887.817,4517058.109,42425,157931,UNKNOWN157931,SEBREE,KY,42455,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.557183,-87.441002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9788011.799,4549320.722,42426,157932,UNKNOWN157932,UNIONTOWN,KY,42461,SUBSTATION,IN SERVICE,UNION,21225,USA,37.786582,-87.927206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9369608.268,4580589.329,42427,157933,UNKNOWN157933,WINCHESTER,KY,40391,SUBSTATION,IN SERVICE,CLARK,21049,USA,38.00823586,-84.16862313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-9547010.111,4602859.758,42428,157934,KENWOOD,LOUISVILLE,KY,40214,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.165697,-85.762251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",6/1/2018 0:00,IMAGERY,1/31/2019 0:00,2,69,69,Y,Y
-10015376.52,3407520.535,42429,157935,UNKNOWN157935,GRAND ISLE,LA,70358,SUBSTATION,IN SERVICE,JEFFERSON,22051,USA,29.250129,-89.969658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-10110873.72,3509200.844,42430,157936,UNKNOWN157936,CONVENT,LA,70723,SUBSTATION,IN SERVICE,ST. JAMES,22093,USA,30.043953,-90.827524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10384495.92,3532014.718,42431,157937,UNKNOWN157937,SULPHUR,LA,70663,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.221199,-93.285514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10385334.93,3535267.934,42432,157938,UNKNOWN157938,WESTLAKE,LA,70669,SUBSTATION,IN SERVICE,CALCASIEU,22019,USA,30.246448,-93.293051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10166947.02,3601055.749,42433,157939,UNKNOWN157939,SAINT FRANCISVILLE,LA,70775,SUBSTATION,IN SERVICE,WEST FELICIANA,22125,USA,30.755647,-91.331239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,Y,Y
-10322636.79,3799332.159,42434,157940,UNKNOWN157940,HODGE,LA,71247,SUBSTATION,IN SERVICE,JACKSON,22049,USA,32.274006,-92.729824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8008931.749,5204739.672,42435,157941,UNKNOWN157941,PAXTON,MA,1612,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.291463,-71.945458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8055597.103,5250505.957,42436,157942,UNKNOWN157942,ORANGE,MA,1364,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.594851,-72.36466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8067991.971,5251112.356,42437,157943,UNKNOWN157943,ERVING,MA,1344,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.598861,-72.476005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-8120798.821,5269692.38,42438,157944,UNKNOWN157944,MONROE BRIDGE,MA,1350,SUBSTATION,IN SERVICE,FRANKLIN,25011,USA,42.721602,-72.950377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,-999999,N,Y
-7877985.742,5329662.772,42439,157945,UNKNOWN157945,ELIOT,ME,3903,SUBSTATION,IN SERVICE,YORK,23031,USA,43.116117,-70.76915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-7873129.318,5359416.81,42440,157946,UNKNOWN157946,NORTH BERWICK,ME,3906,SUBSTATION,IN SERVICE,YORK,23031,USA,43.310916,-70.725524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-7768365.543,5500610.925,42441,157947,UNKNOWN157947,GARDINER,ME,4345,SUBSTATION,IN SERVICE,KENNEBEC,23011,USA,44.226823,-69.784415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-7727086.495,5577639.111,42442,157948,UNKNOWN157948,PITTSFIELD,ME,4967,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,44.720579,-69.413599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9586723.784,5159268.937,42443,157949,UNKNOWN157949,DOWAGIAC,MI,49047,SUBSTATION,IN SERVICE,CASS,26027,USA,41.98858,-86.119005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-9238851.266,5254549.608,42444,157950,UNKNOWN157950,STERLING HEIGHTS,MI,48313,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.621586,-82.994013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,120,120,Y,Y
-9224209.302,5258497.831,42445,157951,UNKNOWN157951,MACOMB TWP,MI,48042,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.647679,-82.862482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9221467.392,5261972.601,42446,157952,UNKNOWN157952,NEW BALTIMORE,MI,48051,SUBSTATION,IN SERVICE,MACOMB,26099,USA,42.670634,-82.837851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9462593.09,5367551.3,42447,157953,UNKNOWN157953,EDMORE,MI,48829,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.364064,-85.00392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-9607648.509,5502253.871,42448,157954,UNKNOWN157954,MANISTEE,MI,49660,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.237398,-86.306975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,46,46,Y,Y
-9510621.662,5594971.813,42449,157955,UNKNOWN157955,WILLIAMSBURG,MI,49690,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.831107,-85.435368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9681769.256,5771419.1,42450,157956,LAKEHEAD RAPID RIVER,RAPID RIVER,MI,49878,SUBSTATION,IN SERVICE,DELTA,26041,USA,45.944246,-86.972813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",6/1/2018 0:00,IMAGERY,3/23/2020 0:00,1,69,69,Y,Y
-9600162.385,5774818.931,42451,157957,GLEN JENKS,MANISTIQUE,MI,49854,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.965479,-86.239726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://cdn.misoenergy.org/American Transmission Company Transferred Facilities 2019390603.xlsx",6/1/2018 0:00,IMAGERY,3/23/2020 0:00,0,-999999,-999999,N,N
-9403785.452,5822656.814,42452,157958,KINCHELOE MAIN,KINCHELOE,MI,49788,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.263379,-84.475642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9760460.781,5859337.111,42453,157959,BARNUM,ISHPEMING,MI,49849,SUBSTATION,IN SERVICE,MARQUETTE,26103,USA,46.490707,-87.679711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/23/2020 0:00,1,69,69,N,N
-10383710.78,5396833.843,42454,157960,UNKNOWN157960,GLENVILLE,MN,56036,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.555001,-93.278461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10413823.37,5397172.394,42455,157961,UNKNOWN157961,EMMONS,MN,56029,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.557205,-93.548967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10357156.41,5397211.258,42456,157962,UNKNOWN157962,LYLE,MN,55953,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.557458,-93.039919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10212444.07,5404524.655,42457,157963,UNKNOWN157963,MABEL,MN,55954,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.605049,-91.739946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10386283.82,5404785.697,42458,157964,UNKNOWN157964,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.606747,-93.301575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10413829.27,5410553.861,42459,157965,UNKNOWN157965,ALDEN,MN,56009,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.644255,-93.54902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10310254.61,5410759.077,42460,157966,UNKNOWN157966,ELKTON,MN,55933,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.645589,-92.618593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10398221.39,5411036.294,42461,157967,UNKNOWN157967,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.647391,-93.408812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,69,69,Y,Y
-10250614.08,5413936.343,42462,157968,UNKNOWN157968,PRESTON,MN,55965,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.666239,-92.082833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10392724.43,5417536.822,42463,157969,UNKNOWN157969,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.689631,-93.359432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10382620.96,5418435.621,42464,157970,UNKNOWN157970,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.695469,-93.268671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10381429.18,5419013.467,42465,157971,UNKNOWN157971,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.699222,-93.257965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10279106.2,5420704.198,42466,157972,UNKNOWN157972,SPRING VALLEY,MN,55975,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.71020163,-92.33878205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-10257328.2,5423960.433,42467,157973,UNKNOWN157973,FOUNTAIN,MN,55935,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.731342,-92.143147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10432742.01,5425905.908,42468,157974,UNKNOWN157974,WELLS,MN,56097,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.743969,-93.718916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10443798.4,5428542.163,42469,157975,UNKNOWN157975,WELLS,MN,56097,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.76107522,-93.81823731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/2/2020 0:00,1,69,69,Y,Y
-10413668.86,5429058.028,42470,157976,UNKNOWN157976,HARTLAND,MN,56042,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.764422,-93.547579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10477088.69,5429604.938,42471,157977,UNKNOWN157977,WINNEBAGO,MN,56098,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.76797,-94.117289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10214170.86,5436669.443,42472,157978,UNKNOWN157978,RUSHFORD,MN,55971,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.813781,-91.755458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10557391.12,5442067.969,42473,157979,UNKNOWN157979,ODIN,MN,56160,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.848765,-94.838658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10493918.86,5448675.842,42474,157980,UNKNOWN157980,AMBOY,MN,56010,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.891558,-94.268477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10680472.07,5449300.695,42475,157981,UNKNOWN157981,CHANDLER,MN,56122,SUBSTATION,IN SERVICE,MURRAY,27101,USA,43.895603,-95.944313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10422514.16,5450901.827,42476,157982,UNKNOWN157982,NEW RICHLAND,MN,56072,SUBSTATION,IN SERVICE,WASECA,27161,USA,43.9059667,-93.62703769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,2/26/2020 0:00,1,69,69,Y,Y
-10230213.34,5452019.958,42477,157983,UNKNOWN157983,LEWISTON,MN,55952,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.913203,-91.89957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10472794.09,5454320.681,42478,157984,UNKNOWN157984,AMBOY,MN,56010,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.92809,-94.07871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10457241.65,5454341.547,42479,157985,UNKNOWN157985,MAPLETON,MN,56065,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,43.928225,-93.939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10191383.32,5454604.93,42480,157986,UNKNOWN157986,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.929929,-91.550754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10567618.59,5455747.736,42481,157987,UNKNOWN157987,MOUNTAIN LAKE,MN,56159,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.937322,-94.930533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10588614.56,5457489.966,42482,157988,UNKNOWN157988,WINDOM,MN,56101,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.948591,-95.119143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10579053.56,5459709.626,42483,157989,UNKNOWN157989,BINGHAM LAKE,MN,56118,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.962945,-95.033255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10242510.32,5460989.753,42484,157990,UNKNOWN157990,ST CHARLES,MN,55972,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.97122169,-92.01003565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/13/2020 0:00,1,69,69,Y,Y
-10568665,5464303.741,42485,157991,UNKNOWN157991,MOUNTAIN LAKE,MN,56159,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.992643,-94.939933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10218104.34,5472548.838,42486,157992,UNKNOWN157992,WINONA,MN,55987,SUBSTATION,IN SERVICE,WINONA,27169,USA,44.045905,-91.790793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10649237.27,5473395.718,42487,157993,UNKNOWN157993,CURRIE,MN,56123,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.051373,-95.663726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10475124.34,5480640.916,42488,157994,UNKNOWN157994,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.098132,-94.099643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10353443.9,5481382.509,42489,157995,UNKNOWN157995,CLAREMONT,MN,55924,SUBSTATION,IN SERVICE,DODGE,27039,USA,44.102916,-93.006569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10231251.72,5481970.679,42490,157996,UNKNOWN157996,ROLLINGSTONE,MN,55969,SUBSTATION,IN SERVICE,WINONA,27169,USA,44.10671,-91.908898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10467477.25,5490062.86,42491,157997,UNKNOWN157997,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.158884,-94.030948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10573088.05,5493397.572,42492,157998,UNKNOWN157998,SPRINGFIELD,MN,56087,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.180371,-94.979666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10555299.87,5493503.591,42493,157999,UNKNOWN157999,COMFREY,MN,56019,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.181054,-94.819872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10537514.35,5494703.107,42494,158000,UNKNOWN158000,SLEEPY EYE,MN,56085,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.188781,-94.660102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10294873.71,5498460.858,42495,158001,UNKNOWN158001,MAZEPPA,MN,55956,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.212981,-92.480424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10451551.66,5502498.59,42496,158002,UNKNOWN158002,KASOTA,MN,56050,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.238973,-93.887886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10426958.85,5502632.528,42497,158003,UNKNOWN158003,WATERVILLE,MN,56096,SUBSTATION,IN SERVICE,LE SUEUR,27079,USA,44.239835,-93.666965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10329575.11,5502688.932,42498,158004,UNKNOWN158004,WANAMINGO,MN,55983,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.240198,-92.792152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10565024.63,5505848.875,42499,158005,UNKNOWN158005,SPRINGFIELD,MN,56087,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.260531,-94.907231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10350994.09,5507580.912,42500,158006,UNKNOWN158006,KENYON,MN,55946,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.271673,-92.984562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10288091.68,5510417.051,42501,158007,ZUMBRO FALLS,ZUMBRO FALLS,MN,55991,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.289913,-92.4195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10469604.01,5511440.236,42502,158008,UNKNOWN158008,ST PETER,MN,56082,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.296492,-94.050053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,-999999,N,N
-10354891.5,5511684.424,42503,158009,UNKNOWN158009,KENYON,MN,55946,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.298062,-93.019573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10659374.46,5513785.02,42504,158010,UNKNOWN158010,TRACY,MN,56175,SUBSTATION,IN SERVICE,LYON,27083,USA,44.311566,-95.75479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10679666.11,5513831.536,42505,158011,UNKNOWN158011,RUSSELL,MN,56169,SUBSTATION,IN SERVICE,LYON,27083,USA,44.311865,-95.937073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10585121.8,5515993.937,42506,158012,UNKNOWN158012,SPRINGFIELD,MN,56087,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.325763,-95.087767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10598434.06,5518189.691,42507,158013,UNKNOWN158013,WABASSO,MN,56293,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.339872,-95.207353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10469558.81,5520549.599,42508,158014,UNKNOWN158014,ST PETER,MN,56082,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.355032,-94.049647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10311414.89,5528324.334,42509,158015,UNKNOWN158015,GOODHUE,MN,55027,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.404949,-92.629016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10564964.4,5529550.406,42510,158016,UNKNOWN158016,MORGAN,MN,56266,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.412817,-94.90669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10717984.73,5532340.225,42511,158017,UNKNOWN158017,ARCO,MN,56113,SUBSTATION,IN SERVICE,LINCOLN,27081,USA,44.430716,-96.281295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10587374.8,5540755.536,42512,158018,UNKNOWN158018,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.484674,-95.108006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-10614286.29,5541235.036,42513,158019,UNKNOWN158019,VESTA,MN,56292,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.487747,-95.349756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10508726.91,5545360.127,42514,158020,UNKNOWN158020,WINTHROP,MN,55396,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.514177,-94.4015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10399686.02,5546650.636,42515,158021,UNKNOWN158021,WEBSTER,MN,55088,SUBSTATION,IN SERVICE,RICE,27131,USA,44.522443,-93.421969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,N,N
-10486240.71,5551713.74,42516,158022,UNKNOWN158022,GAYLORD,MN,55334,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.554862,-94.199503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10469719.78,5554515.519,42517,158023,UNKNOWN158023,ARLINGTON,MN,55307,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.572794,-94.051093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10331819.53,5570278.264,42518,158024,MARSHAN,HASTINGS,MN,55033,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.673576,-92.812314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10451680.79,5572594.103,42519,158025,UNKNOWN158025,GREEN ISLE,MN,55338,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.688368,-93.889046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10550279.92,5580461.443,42520,158026,UNKNOWN158026,HECTOR,MN,55342,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.738591,-94.774777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10454015.72,5587726.269,42521,158027,UNKNOWN158027,YOUNG AMERICA,MN,55397,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.784929,-93.910021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10595250.65,5590428.117,42522,158028,UNKNOWN158028,RENVILLE,MN,56284,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.802153,-95.178756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10373902.98,5591889.182,42523,158029,UNKNOWN158029,SAINT PAUL,MN,55122,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.811465,-93.190356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10444483.43,5594520.386,42524,158030,UNKNOWN158030,COLOGNE,MN,55322,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.828231,-93.824391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10505811.9,5595424.99,42525,158031,UNKNOWN158031,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.833994,-94.375314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10441533.24,5596374.113,42526,158032,UNKNOWN158032,WACONIA,MN,55387,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.84004,-93.797889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10462944.65,5600789.958,42527,158033,UNKNOWN158033,NEW GERMANY,MN,55367,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.868161,-93.990231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10500910.61,5608761.717,42528,158034,UNKNOWN158034,HUTCHINSON,MN,55350,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.918892,-94.331285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10544021.65,5611513.261,42529,158035,UNKNOWN158035,COSMOS,MN,56228,SUBSTATION,IN SERVICE,MEEKER,27093,USA,44.936392,-94.718558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10543903.98,5611521.753,42530,158036,UNKNOWN158036,COSMOS,MN,56228,SUBSTATION,IN SERVICE,MEEKER,27093,USA,44.936446,-94.717501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10446121.39,5615128.02,42531,158037,UNKNOWN158037,WATERTOWN,MN,55388,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.959374,-93.839105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10505123.16,5622754.716,42532,158038,UNKNOWN158038,DASSEL,MN,55325,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.007833,-94.369127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10408960.71,5625729.457,42533,158039,HOLLYDALE,PLYMOUTH,MN,55446,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.026723,-93.505285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/staticfiles/microsites/Transmission/Files/PDF/Projects/MN/Transmission-Plymouth-Modified-Alternative-C-Map.pdf",6/1/2018 0:00,IMAGERY,12/20/2018 0:00,1,69,69,Y,Y
-10460876.67,5631736.891,42534,158040,WAVERLY,WAVERLY,MN,55390,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.064852,-93.971654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10404156.05,5633501.013,42535,158041,UNKNOWN158041,OSSEO,MN,55311,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.076044,-93.462124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10413206.44,5635291.653,42536,158042,UNKNOWN158042,HAMEL,MN,55340,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.087402,-93.543425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10366341.24,5638621.188,42537,158043,UNKNOWN158043,SAINT PAUL,MN,55126,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.10851517,-93.12242775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,2/27/2020 0:00,1,-999999,-999999,N,N
-10600562.93,5638678.416,42538,158044,UNKNOWN158044,RAYMOND,MN,56282,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.108878,-95.226477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10358635.17,5640586.988,42539,158045,UNKNOWN158045,SAINT PAUL,MN,55127,SUBSTATION,IN SERVICE,RAMSEY,27123,USA,45.120977,-93.053203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10399796,5641618.186,42540,158046,UNKNOWN158046,OSSEO,MN,55369,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.127513,-93.422957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10373633.25,5645736.425,42541,158047,LEXINGTON,BLAINE,MN,55449,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.153608,-93.187933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10570992.24,5653811.404,42542,158048,UNKNOWN158048,SPICER,MN,56288,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.20474,-94.960839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10378696.62,5659577.864,42543,158049,UNKNOWN158049,ANDOVER,MN,55304,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.241226,-93.233418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10453692.78,5659717.622,42544,158050,UNKNOWN158050,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.24211,-93.90712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10560424.24,5660469.573,42545,158051,UNKNOWN158051,SPICER,MN,56288,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.246866,-94.865905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10398271.15,5660637.332,42546,158052,UNKNOWN158052,RAMSEY,MN,55303,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.247927,-93.409259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10498899.4,5664428.786,42547,158053,UNKNOWN158053,KIMBALL,MN,55353,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.271901,-94.313218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10487762.56,5667467.343,42548,158054,UNKNOWN158054,SOUTH HAVEN,MN,55382,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.291107,-94.213174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10570798.32,5668117.714,42549,158055,UNKNOWN158055,NEW LONDON,MN,56273,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.295217,-94.959097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10441760.22,5669567.532,42550,158056,UNKNOWN158056,MONTICELLO,MN,55362,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.304378,-93.799928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10559892.02,5674867.113,42551,158057,UNKNOWN158057,NEW LONDON,MN,56273,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.337852,-94.861124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10513897.48,5679930.716,42552,158058,UNKNOWN158058,WATKINS,MN,55389,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.369817,-94.447948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10363766.22,5680640.783,42553,158059,UNKNOWN158059,STACY,MN,55079,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.374298,-93.099296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10512931.34,5692574.248,42554,158060,UNKNOWN158060,COLD SPRING,MN,56320,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.449553,-94.439269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10596952.5,5699358.461,42555,158061,UNKNOWN158061,BROOTEN,MN,56316,SUBSTATION,IN SERVICE,POPE,27121,USA,45.492291,-95.194044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10514640.2,5700087.223,42556,158062,BIG FISH,COLD SPRING,MN,56320,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.49688,-94.45462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10471723.98,5701995.085,42557,158063,UNKNOWN158063,ST CLOUD,MN,56304,SUBSTATION,IN SERVICE,SHERBURNE,27141,USA,45.508892,-94.069097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10521417.89,5707354.906,42558,158064,UNKNOWN158064,RICHMOND,MN,56368,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.542624,-94.515505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10500851.06,5711625.742,42559,158065,UNKNOWN158065,ST JOSEPH,MN,56374,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.569488,-94.33075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10587972.36,5714152.417,42560,158066,UNKNOWN158066,BROOTEN,MN,56316,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.585375,-95.113374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10562651.3,5726870.601,42561,158067,UNKNOWN158067,SAUK CENTRE,MN,56378,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.665275,-94.885911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,69,-999999,Y,N
-10345421.44,6012512.73,42562,158068,UNKNOWN158068,HIBBING,MN,55746,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,47.4298,-92.934502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10210265.33,4412322.81,42563,158069,UNKNOWN158069,PEACE VALLEY,MO,65788,SUBSTATION,IN SERVICE,HOWELL,29091,USA,36.807602,-91.720374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9974413.948,4422237.224,42564,158070,UNKNOWN158070,SIKESTON,MO,63801,SUBSTATION,IN SERVICE,SCOTT,29201,USA,36.878877,-89.601685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-10515275.72,4751497.378,42565,158071,UNKNOWN158071,LIBERTY,MO,64068,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.207914,-94.460329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9883681.105,3807669.046,42566,158072,UNKNOWN158072,MERIDIAN,MS,39307,SUBSTATION,IN SERVICE,LAUDERDALE,28075,USA,32.337305,-88.786618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9880135.802,3849231.124,42567,158073,UNKNOWN158073,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.65221,-88.75477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,5,230,230,Y,Y
-10060984.44,3882493.976,42568,158074,UNKNOWN158074,YAZOO CITY,MS,39194,SUBSTATION,IN SERVICE,YAZOO,28163,USA,32.903438,-90.379361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-8831322.076,4137182.696,42569,158075,UNKNOWN158075,MAXTON,NC,28364,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.803302,-79.333116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8776759.496,4141819.37,42570,158076,UNKNOWN158076,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.837496,-78.842972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8864990.879,4184184.753,42571,158077,UNKNOWN158077,JACKSON SPRINGS,NC,27281,SUBSTATION,IN SERVICE,RICHMOND,37153,USA,35.149269,-79.635568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,230,230,Y,Y
-8645637.715,4200999.561,42572,158078,UNKNOWN158078,KINSTON,NC,28504,SUBSTATION,IN SERVICE,LENOIR,37107,USA,35.272682,-77.665085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-8720949.358,4234553.065,42573,158079,UNKNOWN158079,SMITHFIELD,NC,27577,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.518388,-78.341621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8740933.655,4255493.772,42574,158080,UNKNOWN158080,CLAYTON,NC,27520,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.671353,-78.521143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8624830.321,4277096.33,42575,158081,UNKNOWN158081,TARBORO,NC,27886,SUBSTATION,IN SERVICE,EDGECOMBE,37065,USA,35.828846,-77.478169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,Y,Y
-11229764.85,5909229.354,42576,158082,UNKNOWN158082,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.798398,-100.878694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11214321.61,5922654.239,42577,158083,UNKNOWN158083,BISMARCK,ND,58503,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.880892,-100.739965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-11268671.57,6031505.453,42578,158084,UNKNOWN158084,COLEHARBOR,ND,58531,SUBSTATION,IN SERVICE,MCLEAN,38055,USA,47.545093,-101.228199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-11248529.97,6121599.23,42579,158085,UNKNOWN158085,SAWYER,ND,58781,SUBSTATION,IN SERVICE,WARD,38101,USA,48.088551,-101.047264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11088431.73,6250765.353,42580,158086,UNKNOWN158086,ROLLA,ND,58367,SUBSTATION,IN SERVICE,ROLETTE,38079,USA,48.857788,-99.609077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10643139.74,4874006.888,42581,158087,UNKNOWN158087,FALLS CITY,NE,68355,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.055474,-95.608951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11247933.86,4876986,42582,158088,UNKNOWN158088,CULBERTSON,NE,69024,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.075955,-101.041909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11015565.44,4880676.331,42583,158089,UNKNOWN158089,FRANKLIN,NE,68939,SUBSTATION,IN SERVICE,FRANKLIN,31061,USA,40.101317,-98.954508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10878588.26,4886364.83,42584,158090,UNKNOWN158090,DESHLER,NE,68340,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.140393,-97.724021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11143067.78,4887346.63,42585,158091,UNKNOWN158091,CAMBRIDGE,NE,69022,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.147135,-100.099881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
