X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10862383.26,4891007.028,42586,158092,UNKNOWN158092,HEBRON,NE,68370,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.172265,-97.578449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11149926.95,4906640.807,42587,158093,UNKNOWN158093,CAMBRIDGE,NE,69022,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.279492,-100.161498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11300403.63,4910692.42,42588,158094,UNKNOWN158094,BENKELMAN,NE,69021,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.307253,-101.513253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10956665.85,4912666.801,42589,158095,UNKNOWN158095,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,WEBSTER,31181,USA,40.320777,-98.425404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10729821.67,4927346.172,42590,158096,UNKNOWN158096,STERLING,NE,68443,SUBSTATION,IN SERVICE,JOHNSON,31097,USA,40.421242,-96.387628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10711209.05,4929468.978,42591,158097,UNKNOWN158097,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,JOHNSON,31097,USA,40.435758,-96.220428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10927670.13,4931805.531,42592,158098,UNKNOWN158098,GLENVIL,NE,68941,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.451732,-98.164931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11191503.34,4934330.668,42593,158099,UNKNOWN158099,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.468991,-100.534985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11157360.87,4936259.157,42594,158100,UNKNOWN158100,MOOREFIELD,NE,69039,SUBSTATION,IN SERVICE,FRONTIER,31063,USA,40.482169,-100.228278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10758756.05,4940249.19,42595,158101,UNKNOWN158101,FIRTH,NE,68358,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.509426,-96.64755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10865496.42,4942756.435,42596,158102,UNKNOWN158102,GENEVA,NE,68361,SUBSTATION,IN SERVICE,FILLMORE,31059,USA,40.526548,-97.606415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10900339.08,4951025.714,42597,158103,UNKNOWN158103,SUTTON,NE,68979,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.582988,-97.919412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10923623.45,4952057.665,42598,158104,UNKNOWN158104,HARVARD,NE,68944,SUBSTATION,IN SERVICE,CLAY,31035,USA,40.590028,-98.128579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10791956.42,4958308.864,42599,158105,UNKNOWN158105,CRETE,NE,68333,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.632658,-96.945794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11113371.75,4964509.012,42600,158106,UNKNOWN158106,ELWOOD,NE,68937,SUBSTATION,IN SERVICE,GOSPER,31073,USA,40.674913,-99.833117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11213171.12,4977197.261,42601,158107,UNKNOWN158107,WELLFLEET,NE,69170,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.761302,-100.72963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11002339.57,4978769.366,42602,158108,UNKNOWN158108,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.771998,-98.835698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10721430.07,4984813.214,42603,158109,UNKNOWN158109,ELMWOOD,NE,68349,SUBSTATION,IN SERVICE,CASS,31025,USA,40.813102,-96.312245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11215774.99,4986115.872,42604,158110,UNKNOWN158110,WELLFLEET,NE,69170,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.821958,-100.753021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10706620.35,4993424.781,42605,158111,UNKNOWN158111,MANLEY,NE,68403,SUBSTATION,IN SERVICE,CASS,31025,USA,40.871625,-96.179207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10862356.54,4994224.33,42606,158112,UNKNOWN158112,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.877056,-97.578209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10864479.07,4995884.88,42607,158113,UNKNOWN158113,YORK,NE,68467,SUBSTATION,IN SERVICE,YORK,31185,USA,40.888334,-97.597276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10810317.35,4997046.61,42608,158115,UNKNOWN158115,SEWARD,NE,68434,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.896223,-97.110733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10702623.87,5012513.355,42609,158116,UNKNOWN158116,LOUISVILLE,NE,68037,SUBSTATION,IN SERVICE,CASS,31025,USA,41.001164,-96.143306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,5,69,-999999,Y,N
-11215964.79,5015025.793,42610,158117,UNKNOWN158117,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.018195,-100.754726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11222191.45,5033275.988,42611,158118,UNKNOWN158118,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.141775,-100.810661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11560911.5,5154244.487,42612,158119,UNKNOWN158119,MITCHELL,NE,69357,SUBSTATION,IN SERVICE,SCOTTS BLUFF,31157,USA,41.955023,-103.853435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10842806.39,5162588.679,42613,158120,UNKNOWN158120,NORFOLK,NE,68701,SUBSTATION,IN SERVICE,MADISON,31119,USA,42.010742,-97.402587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8523447.831,5006685.898,42614,158121,UNKNOWN158121,MAHONING TWP,PA,17821,SUBSTATION,IN SERVICE,MONTOUR,42093,USA,40.96164461,-76.5674346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2018 0:00,IMAGERY,3/27/2018 0:00,1,69,69,Y,Y
-8266405.228,5057886.117,42615,158122,UNKNOWN158122,CHESTER,NY,10918,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.30805281,-74.25838161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/3/2018 0:00,IMAGERY,4/3/2018 0:00,3,345,138,N,N
-8376368.71,4632146.379,42616,158123,UNKNOWN158123,BERLIN,MD,21811,SUBSTATION,IN SERVICE,WORCESTER,24047,USA,38.37224884,-75.24620037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/2/2018 0:00,IMAGERY,5/2/2018 0:00,2,69,69,Y,Y
-10791868.64,4312572.465,42617,158124,UNKNOWN158124,RIPLEY,OK,74062,SUBSTATION,IN SERVICE,PAYNE,40119,USA,36.086807,-96.94500539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/4/2018 0:00,IMAGERY,5/4/2018 0:00,2,138,138,Y,Y
-10802125.45,4069920.969,42618,158125,UNKNOWN158125,GENE AUTRY,OK,73401,SUBSTATION,IN SERVICE,CARTER,40019,USA,34.30567526,-97.03714393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/7/2018 0:00,IMAGERY,5/7/2018 0:00,1,138,138,Y,Y
-8816134.981,4138410.358,42619,158126,UNKNOWN158126,RED SPRINGS,NC,28377,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.812357,-79.196688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/25/2018 0:00,IMAGERY,5/25/2018 0:00,0,-999999,-999999,N,N
-10293485.62,5691596.115,42620,158127,UNKNOWN158127,CENTURIA,WI,54824,SUBSTATION,IN SERVICE,POLK,55095,USA,45.44338845,-92.46795459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/30/2018 0:00,IMAGERY,5/30/2018 0:00,1,69,69,Y,Y
-7560865.368,5884041.443,42621,158128,UNKNOWN158128,EASTON,ME,4740,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.64328009,-67.92040921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-7606112.014,5964072.254,42622,158129,UNKNOWN158129,SINCLAIR,ME,4779,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,47.1346018,-68.32686675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,5/31/2018 0:00,IMAGERY,5/31/2018 0:00,1,69,69,Y,Y
-9513898.128,3647099.291,42623,158130,UNKNOWN158130,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.110433,-85.464801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9511454.22,3652778.044,42624,158131,UNKNOWN158131,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.154099,-85.442847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-9797646.723,3665501.988,42625,158132,UNKNOWN158132,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.251865,-88.013758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9797849.77,3666169.093,42626,158133,UNKNOWN158133,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.256988,-88.015582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9796636.388,3667050.984,42627,158134,UNKNOWN158134,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.26376,-88.004682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9480033.069,3747302.013,42628,158135,UNKNOWN158135,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.877963,-85.160586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9462235.42,3820029.492,42629,158136,UNKNOWN158136,PHENIX CITY,AL,36869,SUBSTATION,IN SERVICE,RUSSELL,1113,USA,32.431072,-85.000707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9599827.758,3845295.356,42630,158137,UNKNOWN158137,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.622437,-86.23672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9507277.735,3853575.038,42631,158138,UNKNOWN158138,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.685059,-85.405329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9604226.103,3917610.613,42632,158139,UNKNOWN158139,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.167896,-86.276231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-9584221.433,3956272.538,42633,158140,UNKNOWN158140,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.458133,-86.096526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9678640.51,3958196.23,42634,158141,UNKNOWN158141,BIRMINGHAM,AL,35224,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.472549,-86.944707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9654491.973,3981296.743,42635,158142,UNKNOWN158142,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.645475,-86.727777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9649604.491,3982087.591,42636,158143,UNKNOWN158143,BIRMINGHAM,AL,35215,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.651389,-86.683872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9632678.585,4103739.619,42637,158144,UNKNOWN158144,HUNTSVILLE,AL,35803,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.55625,-86.531824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9647430.755,4113943.28,42638,158145,UNKNOWN158145,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.631705,-86.664345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9647840.856,4115686.49,42639,158146,UNKNOWN158146,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.644589,-86.668029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9647657.625,4116719.23,42640,158147,UNKNOWN158147,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.652221,-86.666383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9643797.287,4116923.841,42641,158148,UNKNOWN158148,HUNTSVILLE,AL,35898,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.653733,-86.631705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9652148.253,4123177.502,42642,158149,UNKNOWN158149,HUNTSVILLE,AL,35758,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.699932,-86.706723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10395576.21,3907509.577,42643,158150,UNKNOWN158150,TAYLOR,AR,71861,SUBSTATION,IN SERVICE,COLUMBIA,5027,USA,33.091908,-93.38505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-10341787.97,4090406.937,42644,158151,UNKNOWN158151,MALVERN,AR,72104,SUBSTATION,IN SERVICE,HOT SPRING,5059,USA,34.457553,-92.901862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8417295.836,4815742.602,42645,158152,UNKNOWN158152,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.653678,-75.613855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-8410767.393,4831228.692,42646,158153,RISER158153,WILMINGTON,DE,19803,RISER,IN SERVICE,NEW CASTLE,10003,USA,39.760701,-75.555209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,3/12/2019 0:00,2,138,138,N,N
-8955183.823,2938946.087,42647,158154,UNKNOWN158154,HOMESTEAD,FL,33031,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.513472,-80.445785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9117553.319,3236223.033,42648,158155,UNKNOWN158155,BARTOW,FL,33830,SUBSTATION,IN SERVICE,POLK,12105,USA,27.898818,-81.904375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9406009.17,3598516.41,42649,158156,UNKNOWN158156,ATTAPULGUS,GA,39815,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.736042,-84.495618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9381688.088,3828913.05,42650,158157,UNKNOWN158157,MAUK,GA,31058,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.498403,-84.277138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,230,-999999,N,N
-9385592.842,3841898.136,42651,158158,UNKNOWN158158,NOT AVAILABLE,GA,NOT AVAILABLE,SUBSTATION,IN SERVICE,TAYLOR,13269,USA,32.59673,-84.312215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,230,230,N,N
-9280720.308,3845895.029,42652,158159,UNKNOWN158159,JEFFERSONVILLE,GA,31044,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.626974,-83.370129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9294900.407,3938104.902,42653,158160,UNKNOWN158160,EATONTON,GA,31024,SUBSTATION,IN SERVICE,PUTNAM,13237,USA,33.321868,-83.497511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,230,230,N,N
-9286514.71,3976723.089,42654,158161,UNKNOWN158161,MADISON,GA,30650,SUBSTATION,IN SERVICE,MORGAN,13211,USA,33.611265,-83.422181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9315205.639,3985436.123,42655,158162,UNKNOWN158162,SOCIAL CIRCLE,GA,30025,SUBSTATION,IN SERVICE,WALTON,13297,USA,33.676425,-83.679916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-9456782.658,4149735.346,42656,158163,UNKNOWN158163,COHUTTA,GA,30710,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.895841,-84.951724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-10018672.35,4610093.989,42657,158164,UNKNOWN158164,RED BUD,IL,62278,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.216773,-89.999265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10018714.43,4610183.819,42658,158165,UNKNOWN158165,RED BUD,IL,62278,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.217407,-89.999643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10036430.59,4626782.418,42659,158166,UNKNOWN158166,WATERLOO,IL,62298,SUBSTATION,IN SERVICE,MONROE,17133,USA,38.334462,-90.15879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10023446.96,4657915.022,42660,158167,UNKNOWN158167,BELLEVILLE,IL,62223,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.553503,-90.042156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10062763.55,4784571.903,42661,158168,UNKNOWN158168,WHITE HALL,IL,62092,SUBSTATION,IN SERVICE,GREENE,17061,USA,39.437757,-90.395343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9940670.005,4808715.994,42662,158169,UNKNOWN158169,TAYLORVILLE,IL,62568,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.605063,-89.298558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9899404.649,4843485.503,42663,158170,UNKNOWN158170,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.845289,-88.927865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9744684.027,4881701.813,42664,158171,UNKNOWN158171,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.108363,-87.537986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-9754150.08,4884291.751,42665,158172,UNKNOWN158172,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.126155,-87.623021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-9754150.636,4884740.896,42666,158173,UNKNOWN158173,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.12924,-87.623026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10032296.3,5044150.864,42667,158174,UNKNOWN158174,CAMBRIDGE,IL,61238,SUBSTATION,IN SERVICE,HENRY,17073,USA,41.215303,-90.121651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-10050721.79,5228885.573,42668,158175,UNKNOWN158175,SCALES MOUND,IL,61075,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.451711,-90.28717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9699978.342,4727576.415,42669,158176,UNKNOWN158176,LINTON,IN,47441,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.041211,-87.136388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9638297.325,4873768.667,42670,158177,UNKNOWN158177,LEBANON,IN,46052,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.053836,-86.582298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9666150.686,4909787.409,42671,158178,UNKNOWN158178,LAFAYETTE,IN,47909,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.301053,-86.832509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,1/16/2019 0:00,2,138,138,Y,Y
-9663700.322,4922647.678,42672,158179,HAGGERLY LANE,LAFAYETTE,IN,47905,SUBSTATION,IN SERVICE,TIPPECANOE,18157,USA,40.389102,-86.810497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-11236702.95,4445576.882,42673,158180,UNKNOWN158180,LIBERAL,KS,67901,SUBSTATION,IN SERVICE,SEWARD,20175,USA,37.046404,-100.94102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,-999999,Y,N
-10706775.42,4639159.561,42674,158181,UNKNOWN158181,EMPORIA,KS,66801,SUBSTATION,IN SERVICE,LYON,20111,USA,38.421624,-96.1806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10554522.64,4443350.302,42675,158182,UNKNOWN158182,BAXTER SPRINGS,KS,66713,SUBSTATION,IN SERVICE,CHEROKEE,20021,USA,37.030438,-94.81289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10646787.9,4445328.763,42676,158183,UNKNOWN158183,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.044625,-95.641723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,69,Y,Y
-10643348.91,4446077.739,42677,158184,UNKNOWN158184,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.049995,-95.61083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10640485.44,4452285.253,42678,158185,UNKNOWN158185,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.094487,-95.585107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10780681.87,4521960.152,42679,158186,UNKNOWN158186,LEON,KS,67074,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.592084,-96.844513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10896958.87,4525652.142,42680,158187,UNKNOWN158187,MURDOCK,KS,67111,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.618359,-97.889047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11249034.03,4528887.973,42681,158188,UNKNOWN158188,SATANTA,KS,67870,SUBSTATION,IN SERVICE,HASKELL,20081,USA,37.64138,-101.051792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,345,345,Y,Y
-10922631.7,4528957.28,42682,158189,UNKNOWN158189,KINGMAN,KS,67068,SUBSTATION,IN SERVICE,KINGMAN,20095,USA,37.641873,-98.11967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10861433.7,4533164.08,42683,158190,UNKNOWN158190,GODDARD,KS,67052,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.671791,-97.569919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10625753.19,4534261.125,42684,158191,UNKNOWN158191,CHANUTE,KS,66720,SUBSTATION,IN SERVICE,NEOSHO,20133,USA,37.679591,-95.452765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11126591.38,4542041.778,42685,158192,UNKNOWN158192,DODGE CITY,KS,67801,SUBSTATION,IN SERVICE,FORD,20057,USA,37.734888,-99.951871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10787836.49,4551565.669,42686,158193,UNKNOWN158193,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.802518,-96.908784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10836438.02,4554801.1,42687,158194,UNKNOWN158194,VALLEY CENTER,KS,67147,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.825479,-97.345379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,69,69,Y,Y
-10780185.83,4555632.207,42688,158195,UNKNOWN158195,EL DORADO,KS,67042,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.831376,-96.840057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11169796.93,4561777.588,42689,158196,UNKNOWN158196,CIMARRON,KS,67835,SUBSTATION,IN SERVICE,GRAY,20069,USA,37.874965,-100.339993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,345,345,Y,Y
-10821182.35,4571064.94,42690,158197,UNKNOWN158197,WHITEWATER,KS,67154,SUBSTATION,IN SERVICE,HARVEY,20079,USA,37.940791,-97.208335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10621864.36,4571707.628,42691,158198,UNKNOWN158198,IOLA,KS,66749,SUBSTATION,IN SERVICE,ALLEN,20001,USA,37.945344,-95.417831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10900914.6,4587111.299,42692,158199,UNKNOWN158199,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.054384,-97.924582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10896466.17,4588555.933,42693,158200,UNKNOWN158200,HUTCHINSON,KS,67501,SUBSTATION,IN SERVICE,RENO,20155,USA,38.064602,-97.884621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10674987.69,4653106.231,42694,158201,UNKNOWN158201,READING,KS,66868,SUBSTATION,IN SERVICE,OSAGE,20139,USA,38.519713,-95.895046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,N,N
-11004227.66,4703443.586,42695,158202,UNKNOWN158202,RUSSELL,KS,67665,SUBSTATION,IN SERVICE,RUSSELL,20167,USA,38.872632,-98.852659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9566553.472,4566062.429,42696,158203,UNKNOWN158203,FORT KNOX,KY,40121,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.905342,-85.937812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-9736396.958,4416787.499,42697,158204,UNKNOWN158204,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.839707,-87.463542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9862624.689,4440258.327,42698,158205,HUSBAND ROAD,PADUCAH,KY,42003,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.008261,-88.597465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/23/2020 0:00,1,69,69,Y,Y
-9698595.531,4445284.97,42699,158206,UNKNOWN158206,GREENVILLE,KY,42345,SUBSTATION,IN SERVICE,TODD,21219,USA,37.044311,-87.123966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9877900.729,4447810.068,42700,158207,LITTLE UNION,PADUCAH,KY,42001,SUBSTATION,IN SERVICE,MCCRACKEN,21145,USA,37.062414,-88.734692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9839335.65,4456158.493,42701,158208,UNKNOWN158208,SMITHLAND,KY,42081,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.122235,-88.388256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9552668.926,4462511.207,42702,158209,UNKNOWN158209,HORSE CAVE,KY,42749,SUBSTATION,IN SERVICE,HART,21099,USA,37.167724,-85.813085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9731017.11,4482238.077,42703,158210,UNKNOWN158210,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.308805,-87.415214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9731050.729,4482290.841,42704,158211,UNKNOWN158211,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.309182,-87.415516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9739431.639,4483909.443,42705,158212,UNKNOWN158212,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.320746,-87.490803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9744929.041,4488516.767,42706,158213,UNKNOWN158213,MADISONVILLE,KY,42431,SUBSTATION,IN SERVICE,HOPKINS,21107,USA,37.353653,-87.540187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9839037.759,4488935.919,42707,158214,UNKNOWN158214,HAMPTON,KY,42047,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.356646,-88.38558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9771061.069,4502631.749,42708,158215,UNKNOWN158215,CLAY,KY,42404,SUBSTATION,IN SERVICE,WEBSTER,21233,USA,37.454377,-87.774935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9780411.349,4536325.851,42709,158216,UNKNOWN158216,MORGANFIELD,KY,42437,SUBSTATION,IN SERVICE,UNION,21225,USA,37.694269,-87.85893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-9690008.457,4547634.371,42710,158217,UNKNOWN158217,OWENSBORO,KY,42303,SUBSTATION,IN SERVICE,DAVIESS,21059,USA,37.774609,-87.046827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9496128.532,4664848.696,42711,158218,UNKNOWN158218,BEDFORD,KY,40006,SUBSTATION,IN SERVICE,TRIMBLE,21223,USA,38.602196,-85.305174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-7853135.335,5123902.932,42712,158219,UNKNOWN158219,NOT AVAILABLE,MA,NOT AVAILABLE,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.752004,-70.545915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8071309.515,5220669.251,42713,158220,UNKNOWN158220,AMHERST,MA,1002,SUBSTATION,IN SERVICE,HAMPSHIRE,25015,USA,42.397228,-72.505807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-8492119.454,4777603.26,42714,158221,UNKNOWN158221,GUNPOWDER,MD,21010,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.389393,-76.286007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9389480.786,5179147.439,42715,158223,UNKNOWN158223,COLUMBIA TWP,MI,49234,SUBSTATION,IN SERVICE,JACKSON,26075,USA,42.12117,-84.347141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9491724.955,5212355.687,42716,158224,UNKNOWN158224,BATTLE CREEK,MI,49037,SUBSTATION,IN SERVICE,CALHOUN,26025,USA,42.342052,-85.265616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9182432.767,5294972.631,42717,158225,UNKNOWN158225,MARYSVILLE,MI,48040,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.888216,-82.487197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,120,120,Y,Y
-9347418.271,5386308.062,42718,158226,UNKNOWN158226,SAGINAW TWP,MI,48604,SUBSTATION,IN SERVICE,SAGINAW,26145,USA,43.486437,-83.969287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,138,138,Y,Y
-9232654.667,5422349.298,42719,158227,UNKNOWN158227,BINGHAM TWP,MI,48475,SUBSTATION,IN SERVICE,HURON,26063,USA,43.720883,-82.938348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9605626.502,5500216.506,42720,158228,UNKNOWN158228,MANISTEE,MI,49660,SUBSTATION,IN SERVICE,MANISTEE,26101,USA,44.224284,-86.288811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9538473.242,5577500.618,42721,158229,UNKNOWN158229,TRAVERSE CITY,MI,49685,SUBSTATION,IN SERVICE,GRAND TRAVERSE,26055,USA,44.719695,-85.685563,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9780772.358,5739074.336,42722,158230,UNKNOWN158230,NORWAY TWP,MI,49892,SUBSTATION,IN SERVICE,DICKINSON,26043,USA,45.741836,-87.862173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9559386.389,5776405.366,42723,158231,UNKNOWN158231,GULLIVER,MI,49840,SUBSTATION,IN SERVICE,SCHOOLCRAFT,26153,USA,45.975384,-85.873429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,N,N
-9497787.526,5798716.95,42724,158232,LAKEHEAD NAUBINWAY,NAUBINWAY,MI,49762,SUBSTATION,IN SERVICE,MACKINAC,26097,USA,46.1145,-85.320077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/17/2020 0:00,1,138,138,N,N
-9411440.003,5822074.428,42725,158233,TONE,KINROSS,MI,49752,SUBSTATION,IN SERVICE,CHIPPEWA,26033,USA,46.259762,-84.544404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,3/19/2020 0:00,1,69,69,N,N
-9926709.984,5897819.905,42726,158234,ROCKLAND,ONTONAGON,MI,49953,SUBSTATION,IN SERVICE,ONTONAGON,26131,USA,46.728189,-89.173153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",6/1/2018 0:00,IMAGERY,4/24/2020 0:00,2,69,69,N,N
-10694832.17,5829142.622,42727,158235,UNKNOWN158235,FERGUS FALLS,MN,56537,SUBSTATION,IN SERVICE,OTTER TAIL,27111,USA,46.303644,-96.073312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10534629.95,5397336.605,42728,158236,UNKNOWN158236,CEYLON,MN,56121,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.558274,-94.634191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10575188.21,5399601.602,42729,158237,UNKNOWN158237,JACKSON,MN,56143,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.573017,-94.998532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10661606.53,5400854.402,42730,158238,UNKNOWN158238,RUSHMORE,MN,56168,SUBSTATION,IN SERVICE,NOBLES,27105,USA,43.58117,-95.774841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10518913.42,5401702.247,42731,158239,UNKNOWN158239,FAIRMONT,MN,56031,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.586687,-94.493007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10610362.38,5409606.299,42732,158240,UNKNOWN158240,ROUND LAKE,MN,56167,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.638095,-95.314507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10474613.27,5409822.876,42733,158241,UNKNOWN158241,BLUE EARTH,MN,56013,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.639503,-94.095052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10532406.24,5413930.034,42734,158242,UNKNOWN158242,WELCOME,MN,56181,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.666198,-94.614215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10315811.23,5425663.376,42735,158243,UNKNOWN158243,DEXTER,MN,55926,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.742395,-92.668509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10617126.82,5429196.91,42736,158244,UNKNOWN158244,HERON LAKE,MN,56137,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.765323,-95.375273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10217092.66,5434863.903,42737,158245,UNKNOWN158245,RUSHFORD VILLAGE,MN,55971,SUBSTATION,IN SERVICE,FILLMORE,27045,USA,43.802076,-91.781705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10594781.44,5435330.178,42738,158246,UNKNOWN158246,WINDOM,MN,56101,SUBSTATION,IN SERVICE,JACKSON,27063,USA,43.805099,-95.174541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,161,161,Y,Y
-10588072.99,5444991.383,42739,158247,UNKNOWN158247,WINDOM,MN,56101,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.867701,-95.114278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,-999999,-999999,N,N
-10581844.89,5450409.316,42740,158248,UNKNOWN158248,BINGHAM LAKE,MN,56118,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.902779,-95.05833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10545268.42,5451029.342,42741,158249,UNKNOWN158249,BUTTERFIELD,MN,56120,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.906792,-94.729758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10582002.63,5459715.349,42742,158250,UNKNOWN158250,WINDOM,MN,56101,SUBSTATION,IN SERVICE,COTTONWOOD,27033,USA,43.962982,-95.059747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10460758.34,5475479.953,42743,158251,UNKNOWN158251,MANKATO,MN,56001,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.064828,-93.970591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10449436.26,5475646.65,42744,158252,UNKNOWN158252,ST CLAIR,MN,56080,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.065904,-93.868883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10488421.46,5482076.101,42745,158253,UNKNOWN158253,LAKE CRYSTAL,MN,56055,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.10739,-94.219093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10658090.95,5486908.519,42746,158254,UNKNOWN158254,GARVIN,MN,56132,SUBSTATION,IN SERVICE,MURRAY,27101,USA,44.138552,-95.74326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-10491759.48,5490114.221,42747,158255,UNKNOWN158255,LAKE CRYSTAL,MN,56055,SUBSTATION,IN SERVICE,BLUE EARTH,27013,USA,44.159215,-94.249079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10621002.19,5518352.81,42748,158256,UNKNOWN158256,LUCAN,MN,56255,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.34092,-95.410086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10469590.98,5533030.057,42749,158257,UNKNOWN158257,ST PETER,MN,56082,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.435141,-94.049936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10271714.8,5533942.275,42750,158258,UNKNOWN158258,LAKE CITY,MN,55041,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.440992,-92.272384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,N,N
-10509919.36,5534049.234,42751,158259,UNKNOWN158259,LAFAYETTE,MN,56054,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.441678,-94.412212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10319568.71,5543788.533,42752,158260,UNKNOWN158260,WELCH,MN,55089,SUBSTATION,IN SERVICE,GOODHUE,27049,USA,44.504109,-92.702263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10418014.55,5550764.906,42753,158261,UNKNOWN158261,NEW PRAGUE,MN,56071,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.548788,-93.586617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10588324.13,5554935.423,42754,158262,UNKNOWN158262,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.575481,-95.116534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10534192.02,5580138.3,42755,158263,UNKNOWN158263,BUFFALO LAKE,MN,55314,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.736529,-94.630257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10581619.8,5583792.901,42756,158264,UNKNOWN158264,OLIVIA,MN,56277,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.759845,-95.056308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10572690.42,5588386.44,42757,158265,UNKNOWN158265,OLIVIA,MN,56277,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.789138,-94.976094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10428773.47,5588719.446,42758,158266,AUGUSTA,CHASKA,MN,55318,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.791261,-93.683266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,N,N
-10478625.12,5590781.594,42759,158267,UNKNOWN158267,GLENCOE,MN,55336,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.804406,-94.131091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10545665.61,5595425.618,42760,158268,UNKNOWN158268,HECTOR,MN,55342,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.833998,-94.733326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10458557,5611317.952,42761,158269,UNKNOWN158269,MAYER,MN,55360,SUBSTATION,IN SERVICE,CARVER,27019,USA,44.93515,-93.950816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10527188.02,5615934.311,42762,158270,UNKNOWN158270,LITCHFIELD,MN,55355,SUBSTATION,IN SERVICE,MEEKER,27093,USA,44.964499,-94.567339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10580132.02,5622907.602,42763,158271,UNKNOWN158271,WILLMAR,MN,56201,SUBSTATION,IN SERVICE,KANDIYOHI,27067,USA,45.008804,-95.042943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10440686.99,5627970.374,42764,158272,UNKNOWN158272,DELANO,MN,55328,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.040949,-93.790287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10546153.64,5627990.539,42765,158273,UNKNOWN158273,ATWATER,MN,56209,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.041077,-94.73771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10500553.72,5631978.35,42766,158274,UNKNOWN158274,DASSEL,MN,55325,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.066384,-94.328079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10485743.55,5633026.532,42767,158275,UNKNOWN158275,COKATO,MN,55321,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.073034,-94.195037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10399815.15,5636773.087,42768,158276,UNKNOWN158276,OSSEO,MN,55369,SUBSTATION,IN SERVICE,HENNEPIN,27053,USA,45.096797,-93.423129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10445155.91,5643299.974,42769,158277,UNKNOWN158277,BUFFALO,MN,55313,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.138171,-93.830432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10384882.53,5644162.923,42770,158278,UNKNOWN158278,COON RAPIDS,MN,55433,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.143639,-93.288987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10369762.45,5644643.2,42771,158279,UNKNOWN158279,CIRCLE PINES,MN,55014,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.146682,-93.153161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10334607.75,5652509.935,42772,158280,UNKNOWN158280,MARINE ON SAINT CROIX,MN,55047,SUBSTATION,IN SERVICE,WASHINGTON,27163,USA,45.196502,-92.837361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10477086.91,5662418.518,42773,158281,UNKNOWN158281,ANNANDALE,MN,55302,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.259191,-94.117273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10465565.12,5670463.558,42774,158282,UNKNOWN158282,MAPLE LAKE,MN,55358,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.310039,-94.013771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10393492.87,5684340.352,42775,158283,UNKNOWN158283,SAINT FRANCIS,MN,55070,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.397639,-93.366335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10492896.39,5684598.924,42776,158284,UNKNOWN158284,KIMBALL,MN,55353,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.39927,-94.259292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10526070.49,5687493.188,42777,158285,UNKNOWN158285,RICHMOND,MN,56368,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.417523,-94.5573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10546704.78,5691288.561,42778,158286,UNKNOWN158286,PAYNESVILLE,MN,56362,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.44145,-94.742661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10535180.09,5705113.153,42779,158287,UNKNOWN158287,PAYNESVILLE,MN,56362,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.528518,-94.639133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10612852.82,5719524.315,42780,158288,UNKNOWN158288,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.619137,-95.336879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
