X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10385541.21,5760675.116,42781,158289,UNKNOWN158289,MORA,MN,55051,SUBSTATION,IN SERVICE,KANABEC,27065,USA,45.877093,-93.294904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,-999999,Y,N
-10054039.56,4519045.421,42782,158290,UNKNOWN158290,FREDERICKTOWN,MO,63645,SUBSTATION,IN SERVICE,MADISON,29123,USA,37.571334,-90.316974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10036393.64,3805270.602,42783,158291,UNKNOWN158291,JACKSON,MS,39202,SUBSTATION,IN SERVICE,HINDS,28049,USA,32.319099,-90.158458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9880421.893,3849243.685,42784,158292,UNKNOWN158292,DE KALB,MS,39328,SUBSTATION,IN SERVICE,KEMPER,28069,USA,32.652305,-88.75734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,3,230,230,Y,Y
-8901812.472,4209189.167,42785,158293,UNKNOWN158293,MT GILEAD,NC,27306,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.332722,-79.966342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8721014.257,4234551.561,42786,158294,UNKNOWN158294,SMITHFIELD,NC,27577,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.518377,-78.342204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8673410.926,4260310.466,42787,158295,UNKNOWN158295,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.706496,-77.914576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-8833451.061,4314059.856,42788,158296,UNKNOWN158296,HAW RIVER,NC,27258,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.097604,-79.352241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8501131.435,4358883.935,42789,158297,UNKNOWN158297,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.422286,-76.366963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-11215709.76,5913839.343,42790,158298,UNKNOWN158298,BISMARCK,ND,58501,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.82674,-100.752435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-11302422.3,4877103.111,42791,158299,UNKNOWN158299,BENKELMAN,NE,69021,SUBSTATION,IN SERVICE,DUNDY,31057,USA,40.07676,-101.531387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11112869.03,4886643.254,42792,158300,UNKNOWN158300,BEAVER CITY,NE,68926,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.142305,-99.828601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10817171.96,4889311.54,42793,158301,UNKNOWN158301,FAIRBURY,NE,68352,SUBSTATION,IN SERVICE,JEFFERSON,31095,USA,40.160626,-97.172309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-11091558.69,4902287.626,42794,158302,UNKNOWN158302,OXFORD,NE,68967,SUBSTATION,IN SERVICE,FURNAS,31065,USA,40.249652,-99.637167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11283546.86,4925844.574,42795,158303,UNKNOWN158303,WAUNETA,NE,69045,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.410972,-101.361826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-10748867.88,4931714.686,42796,158304,UNKNOWN158304,ADAMS,NE,68301,SUBSTATION,IN SERVICE,GAGE,31067,USA,40.451111,-96.558723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-11245929.89,4940177.886,42797,158305,UNKNOWN158305,HAYES CENTER,NE,69032,SUBSTATION,IN SERVICE,HAYES,31085,USA,40.508939,-101.023907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-11315233.73,4940807.195,42798,158306,UNKNOWN158306,IMPERIAL,NE,69033,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.513237,-101.646474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,69,69,Y,Y
-11284430.07,4946706.622,42799,158307,UNKNOWN158307,WAUNETA,NE,69045,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.553515,-101.36976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10864245.63,4946730.796,42800,158308,UNKNOWN158308,GENEVA,NE,68361,SUBSTATION,IN SERVICE,FILLMORE,31059,USA,40.55368,-97.595179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11325910.71,4948652.198,42801,158309,UNKNOWN158309,IMPERIAL,NE,69033,SUBSTATION,IN SERVICE,CHASE,31029,USA,40.566793,-101.742387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10790501.37,4953004.4,42802,158310,UNKNOWN158310,CRETE,NE,68333,SUBSTATION,IN SERVICE,SALINE,31151,USA,40.596486,-96.932723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,Y,Y
-11023019.06,4970167.921,42803,158311,UNKNOWN158311,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.713456,-99.021465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10765745.58,4984013.113,42804,158312,UNKNOWN158312,LINCOLN,NE,68508,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.807662,-96.710338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11215618.37,4986513.942,42805,158313,UNKNOWN158313,WELLFLEET,NE,69170,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.824664,-100.751614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10755170.9,4992727.014,42806,158314,UNKNOWN158314,LINCOLN,NE,68507,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.866885,-96.615344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11343145.98,4995719.372,42807,158315,UNKNOWN158315,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.88721,-101.897214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-10809984.84,4998483.316,42808,158316,UNKNOWN158316,SEWARD,NE,68434,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.905978,-97.107746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10810022.35,4998517.782,42809,158317,UNKNOWN158317,SEWARD,NE,68434,SUBSTATION,IN SERVICE,SEWARD,31159,USA,40.906212,-97.108083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11215806.5,4999971.352,42810,158318,UNKNOWN158318,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.91608,-100.753304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10751908.01,5008322.831,42811,158319,UNKNOWN158319,WAVERLY,NE,68462,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.972748,-96.586033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11219027.19,5029447.367,42812,158320,UNKNOWN158320,HERSHEY,NE,69143,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.115869,-100.782236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-10862598.44,5032040.159,42813,158321,UNKNOWN158321,STROMSBURG,NE,68666,SUBSTATION,IN SERVICE,POLK,31143,USA,41.133414,-97.580382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,4,-999999,-999999,N,N
-10806734.86,5079261.515,42814,158322,UNKNOWN158322,SCHUYLER,NE,68661,SUBSTATION,IN SERVICE,COLFAX,31037,USA,41.452132,-97.078551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10880008.14,5133354.249,42815,158323,UNKNOWN158323,NEWMAN GROVE,NE,68758,SUBSTATION,IN SERVICE,MADISON,31119,USA,41.815313,-97.736776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10910965.75,5138792.438,42816,158324,UNKNOWN158324,PETERSBURG,NE,68652,SUBSTATION,IN SERVICE,BOONE,31011,USA,41.851712,-98.014873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,115,115,Y,Y
-10951495.95,5178620.068,42817,158325,UNKNOWN158325,EWING,NE,68735,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.117656,-98.378962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/1/2018 0:00,IMAGERY,6/1/2018 0:00,1,69,69,Y,Y
-10930109.03,5186854.084,42818,158326,CLEARWATER,CLEARWATER,NE,68726,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.172499,-98.18684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://erppd.com/wp-content/uploads/wireJuly2014-web.pdf",6/1/2018 0:00,IMAGERY,11/11/2019 0:00,2,69,69,N,N
-8787179.779,5333513.702,42819,158328,TAP158328,NIAGARA FALLS,NY,14304,TAP,IN SERVICE,NIAGARA,36063,USA,43.141364,-78.936579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2018 0:00,IMAGERY,6/4/2018 0:00,3,115,115,Y,Y
-8767116.119,5325030.809,42820,158329,TAP158329,NORTH TONAWANDA,NY,14120,TAP,IN SERVICE,NIAGARA,36063,USA,43.08573567,-78.75634407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2018 0:00,IMAGERY,6/4/2018 0:00,3,115,115,Y,Y
-8766974.537,5320796.412,42821,158330,TAP158330,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,43.05794882,-78.75507222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,6/4/2018 0:00,IMAGERY,6/4/2018 0:00,3,115,115,Y,Y
-8767054.266,4101454.841,42822,158331,TAP158331,BLADENBORO,NC,28320,TAP,IN SERVICE,BLADEN,37017,USA,34.53934492,-78.75578844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,3,230,230,Y,Y
-8716261.493,4099983.733,42823,158332,TAP158332,IVANHOE,NC,28447,TAP,IN SERVICE,BLADEN,37017,USA,34.52845837,-78.29950919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2017 0:00,IMAGERY,9/28/2017 0:00,3,230,230,Y,Y
-8482424.095,4337700.602,42824,158333,UNKNOWN158333,ELIZABETH CITY,NC,27909,SUBSTATION,IN SERVICE,PASQUOTANK,37139,USA,36.26901329,-76.19891211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-8934801.123,4939855.413,42825,158334,UNKNOWN158334,CORAOPOLIS,PA,15108,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.50673649,-80.26268409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9236715.496,4062752.547,42826,158335,UNKNOWN158335,DEWY ROSE,GA,30634,SUBSTATION,IN SERVICE,HART,13147,USA,34.25246539,-82.97482705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9730611.468,4381787.902,42827,158336,UNKNOWN158336,CLARKSVILLE,TN,37042,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.58766866,-87.41157005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,1,-999999,-999999,N,N
-11102824.1,4979413.266,42828,158337,UNKNOWN158337,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.77637835,-99.73836585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-7910826.545,5229517.837,42829,158338,MELROSE #4 SUBSTATION,MELROSE,MA,2176,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.45590163,-71.06416396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,OTHER,6/1/2018 0:00,0,-999999,-999999,N,N
-9812658.273,5125850.427,42830,158339,UNKNOWN158339,NAPERVILLE,IL,60540,SUBSTATION,IN SERVICE,DUPAGE,17043,USA,41.76505428,-88.14860904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-9430911.073,4718199.318,42831,158340,UNKNOWN158340,UNION,KY,41091,SUBSTATION,IN SERVICE,BOONE,21015,USA,38.97575527,-84.7193156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,0,-999999,-999999,N,N
-8564581.667,4752040.884,42832,158341,UNKNOWN158341,CLARKSVILLE,MD,21029,SUBSTATION,NOT AVAILABLE,HOWARD,24027,USA,39.21169706,-76.93694613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,6/1/2018 0:00,0,-999999,-999999,N,N
-9713097.067,4382396.12,42833,158342,UNKNOWN158342,CLARKSVILLE,TN,37040,SUBSTATION,IN SERVICE,MONTGOMERY,47125,USA,36.59205561,-87.25423552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-10294693.43,5454252.881,42834,158343,UNKNOWN158343,ROCHESTER,MN,55902,SUBSTATION,IN SERVICE,OLMSTED,27109,USA,43.92765135,-92.47880458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,-999999,-999999,N,N
-8832933.693,4384047.438,42835,158344,UNKNOWN158344,DANVILLE,VA,24540,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.60396494,-79.3475934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,3,-999999,-999999,N,N
-9416662.435,4439329.613,42836,158345,UNKNOWN158345,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.0015986,-84.59131791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,0,-999999,-999999,N,N
-9340809.782,4486954.188,42837,158346,UNKNOWN158346,TYNER,KY,40486,SUBSTATION,IN SERVICE,JACKSON,21109,USA,37.34249417,-83.90992193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,0,-999999,-999999,N,N
-9364617.399,4464164.783,42838,158347,UNKNOWN158347,EAST BERNSTADT,KY,40729,SUBSTATION,IN SERVICE,LAUREL,21125,USA,37.17956005,-84.12378939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,0,-999999,-999999,N,N
-10856987.36,4602306.3,42839,158348,UNKNOWN158348,MOUNDRIDGE,KS,67107,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.16178793,-97.52997688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,4,138,69,N,N
-9334431.427,3893382.116,42840,158349,UNKNOWN158349,FORSYTH,GA,31029,SUBSTATION,IN SERVICE,MONROE,13207,USA,32.98551979,-83.85262419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-9302008.148,3859288.863,42841,158350,UNKNOWN158350,MACON,GA,31217,SUBSTATION,IN SERVICE,TWIGGS,13289,USA,32.72824899,-83.56136093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8897159.679,4928529.407,42842,158351,UNKNOWN158351,PITTSBURGH,PA,15217,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.42933348,-79.92454525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8897288.809,4926805.575,42843,158352,SALINE SUBSTATION,PITTSBURGH,PA,15217,SUBSTATION,IN SERVICE,ALLEGHENY,42003,USA,40.41754483,-79.92570525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8847044.734,4132088.89,42844,158353,UNKNOWN158353,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.76572044,-79.47435504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,2,230,230,Y,Y
-8893004.981,3868936.36,42845,158354,UNKNOWN158354,MT PLEASANT,SC,29464,SUBSTATION,IN SERVICE,CHARLESTON,45019,USA,32.80112555,-79.88722296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,3,115,115,Y,Y
-9555195.507,4196103.728,42846,158355,UNKNOWN158355,MONTEAGLE,TN,37356,SUBSTATION,IN SERVICE,MARION,47115,USA,35.23676819,-85.83578167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/2/2017 0:00,0,-999999,-999999,N,N
-8413657.038,4816422.078,42847,158357,UNKNOWN158357,NEW CASTLE,DE,19720,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.65837728,-75.58116712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,1,138,138,Y,Y
-10221736.71,5838076.567,42848,158358,UNKNOWN158358,SOLON SPRINGS,WI,54873,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.359059,-91.82342315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,3,-999999,-999999,N,N
-7916380.982,5215625.513,42849,158360,PUTNAM SUBSTATION,CAMBRIDGE,MA,2139,SUBSTATION,IN SERVICE,MIDDLESEX,25017,USA,42.36375917,-71.11406031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8285326.83,4935787.359,42850,158361,UNKNOWN158361,NEW BRUNSWICK,NJ,8901,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.47894529,-74.42835725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8068090.762,5356492.231,42851,158362,SOUTH STREET,SPRINGFIELD TOWN OF,VT,5156,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.29179643,-72.47689246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, OpenStreetMap, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",10/9/2017 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8298231.586,4944560.493,42852,158363,UNKNOWN158363,FRANKLIN TWP,NJ,8873,SUBSTATION,IN SERVICE,SOMERSET,34035,USA,40.53886523,-74.54428265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8100624.049,5545520.923,42853,158364,UNKNOWN158364,STOWE,VT,5672,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.515207,-72.76914394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-9949775.92,4297423.014,42854,158365,UNKNOWN158365,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,35.97675243,-89.38035783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,Y,Y
-8525342.253,4468915.673,42855,158366,UNKNOWN158366,NEWPORT NEWS,VA,23603,SUBSTATION,IN SERVICE,YORK,51199,USA,37.21355587,-76.58445248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,0,-999999,-999999,N,N
-9712504.611,3580875.178,42856,158367,UNKNOWN158367,CANTONMENT,FL,32533,SUBSTATION,IN SERVICE,ESCAMBIA,12033,USA,30.5997326,-87.24891339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9817360.355,4878171.865,42857,158368,UNKNOWN158368,URBANA,IL,61802,SUBSTATION,IN SERVICE,CHAMPAIGN,17019,USA,40.08410595,-88.19084857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,-999999,-999999,N,N
-8572714.871,4743124.112,42858,158369,UNKNOWN158369,ASHTON,MD,20861,SUBSTATION,NOT AVAILABLE,MONTGOMERY,24031,USA,39.14960636,-77.01000795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,6/1/2018 0:00,0,-999999,-999999,N,N
-9072287.851,5024441.854,42859,158370,UNKNOWN158370,AKRON,OH,44304,SUBSTATION,NOT AVAILABLE,SUMMIT,39153,USA,41.08198426,-81.49774838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,UNVERIFIED,10/10/2017 0:00,0,-999999,-999999,N,N
-10066260.88,4686814.6,42860,158371,UNKNOWN158371,BRIDGETON,MO,63044,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.75623756,-90.42676005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-10074592.86,4692808.535,42861,158372,UNKNOWN158372,ST CHARLES,MO,63301,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.79821398,-90.50160745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9099682.39,3105773.269,42862,158373,UNKNOWN158373,NOT AVAILABLE,FL,NOT AVAILABLE,SUBSTATION,IN SERVICE,CHARLOTTE,12015,USA,26.8582514,-81.74383772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,230,230,Y,Y
-10193358.07,5205424.171,42863,158374,UNKNOWN158374,COGGON,IA,52218,SUBSTATION,IN SERVICE,LINN,19113,USA,42.29601141,-91.5684935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-8679834.569,4447555.925,42864,158375,UNKNOWN158375,BLACKSTONE,VA,23824,SUBSTATION,IN SERVICE,NOTTOWAY,51135,USA,37.06059218,-77.97228057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,-999999,-999999,N,N
-8779005.333,4178030.203,42865,158376,UNKNOWN158376,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.10405055,-78.8631467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,2,66,66,Y,Y
-8857990.909,4219660.592,42866,158377,UNKNOWN158377,ROBBINS,NC,27325,SUBSTATION,IN SERVICE,MOORE,37125,USA,35.40942563,-79.5726862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,115,115,Y,Y
-9148315.291,5082298.539,42867,158378,UNKNOWN158378,LORAIN,OH,44052,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.47257692,-82.1807145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8409027.331,4829726.897,42868,158379,UNKNOWN158379,WILMINGTON,DE,19802,SUBSTATION,IN SERVICE,NEW CASTLE,10003,USA,39.7503295,-75.53957776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,3,138,138,N,N
-8775963.644,4810992.649,42869,158380,UNKNOWN158380,CUMBERLAND,MD,21502,SUBSTATION,IN SERVICE,ALLEGANY,24001,USA,39.62081824,-78.83582274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10509334.75,4446587.36,42870,158381,UNKNOWN158381,JOPLIN,MO,64804,SUBSTATION,IN SERVICE,NEWTON,29145,USA,37.05364867,-94.40696028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-9053252.682,4985544.096,42871,158382,UNKNOWN158382,CANTON,OH,44705,SUBSTATION,IN SERVICE,STARK,39151,USA,40.81807098,-81.32675255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-9057001.031,4194503.862,42872,158383,UNKNOWN158383,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.22502878,-81.36042455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,-999999,-999999,Y,Y
-10675129.07,5010714.14,42873,158384,UNKNOWN158384,PLATTSMOUTH,NE,68048,SUBSTATION,IN SERVICE,CASS,31025,USA,40.988965,-95.896316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-9329838.607,4191050.942,42874,158385,UNKNOWN158385,ANDREWS,NC,28901,SUBSTATION,IN SERVICE,CHEROKEE,37039,USA,35.19968635,-83.81136619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10868773.51,4697259.832,42875,158386,UNKNOWN158386,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.82937109,-97.63585361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-10868187.37,4690953.972,42876,158387,UNKNOWN158387,SALINA,KS,67401,SUBSTATION,IN SERVICE,SALINE,20169,USA,38.78522884,-97.63058827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,115,115,Y,Y
-9761739.802,4144160.846,42877,158388,UNKNOWN158388,FLORENCE,AL,35633,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.85475825,-87.69120064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9761934.121,4135705.832,42878,158389,UNKNOWN158389,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.79240762,-87.69294623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9761881.987,4135742.278,42879,158390,UNKNOWN158390,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.79267649,-87.6924779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,161,161,Y,Y
-9566040.472,4760959.969,42880,158391,UNKNOWN158391,COLUMBUS,IN,47203,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.27374899,-85.93320365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,-999999,-999999,Y,Y
-9486080.682,5302664.075,42881,158393,UNKNOWN158393,SARANAC,MI,48881,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.93881879,-85.21491263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/9/2017 0:00,0,-999999,-999999,N,N
-8491476.836,4226411.302,42882,158394,UNKNOWN158394,SWANQUARTER,NC,27885,SUBSTATION,IN SERVICE,HYDE,37095,USA,35.45883621,-76.28023426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-10166549.35,5110909.155,42883,158395,UNKNOWN158395,WEST BRANCH,IA,52358,SUBSTATION,IN SERVICE,CEDAR,19031,USA,41.66486405,-91.32766664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-10645055.75,5081951.052,42884,158396,UNKNOWN158396,NEOLA,IA,51559,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.470238,-95.62616281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-8633595.469,4828831.658,42885,158397,EAST WAYNESBORO,WASHINGTON TWP,PA,17268,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,39.74414617,-77.55690767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/",10/9/2017 0:00,IMAGERY,3/22/2018 0:00,2,138,138,Y,Y
-9895062.067,4370226.465,42886,158398,UNKNOWN158398,SOUTH FULTON,KY,38257,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.50423116,-88.88885492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/25/2017 0:00,1,69,69,Y,Y
-8373135.612,4672239.616,42887,158399,UNKNOWN158399,MILLSBORO,DE,19966,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.65406374,-75.21715696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,2,-999999,-999999,N,N
-8750655.519,4276863.868,42888,158400,UNKNOWN158400,RALEIGH,NC,27609,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.8271529,-78.60847599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,0,-999999,-999999,N,N
-8149453.328,5061778.079,42889,158401,UNKNOWN158401,MONROE TOWN OF,CT,6468,SUBSTATION,IN SERVICE,FAIRFIELD,9001,USA,41.33431004,-73.20778482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8269229.609,5046929.023,42890,158402,UNKNOWN158402,WARWICK TOWN OF,NY,10950,SUBSTATION,IN SERVICE,ORANGE,36071,USA,41.23407365,-74.28375346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-7990862.531,5512791.59,42891,158403,UNKNOWN158403,LITTLETON,NH,3561,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.30517997,-71.78313945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8251141.573,4914054.741,42892,158404,UNKNOWN158404,LINCROFT,NJ,7738,SUBSTATION,IN SERVICE,MONMOUTH,34025,USA,40.33028241,-74.12126586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8276480.762,5032381.613,42893,158406,UNKNOWN158406,WEST MILFORD,NJ,7480,SUBSTATION,IN SERVICE,PASSAIC,34031,USA,41.13572421,-74.34889167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-7982191.914,5088453.151,42894,158407,UNKNOWN158407,HOPKINTON TOWN OF,RI,2832,SUBSTATION,IN SERVICE,WASHINGTON,44009,USA,41.51398934,-71.70524997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8287832.592,4980761.885,42895,158408,JCPL,MORRISTOWN,NJ,7960,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.78555187,-74.45086689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-8383492.027,4917226.076,42896,158409,UNKNOWN158409,SELLERSVILLE,PA,18960,SUBSTATION,IN SERVICE,BUCKS,42017,USA,40.35199652,-75.31019022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-8381531.263,4904840.934,42897,158410,UNKNOWN158410,HATFIELD TWP,PA,19440,SUBSTATION,IN SERVICE,MONTGOMERY,42091,USA,40.2671559,-75.29257637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,2,-999999,-999999,N,N
-10898971.84,4354834.34,42898,158411,UNKNOWN158411,ENID,OK,73703,SUBSTATION,IN SERVICE,GARFIELD,40047,USA,36.39300835,-97.90712981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,2,69,69,Y,Y
-8387531.009,4698001.055,42899,158412,BENNETT,LINCOLN,DE,19960,SUBSTATION,IN SERVICE,SUSSEX,10005,USA,38.83455799,-75.34647301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,4/20/2020 0:00,1,-999999,-999999,N,N
-9685772.893,4104253.814,42900,158413,UNKNOWN158413,DECATUR,AL,35603,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.56005406,-87.00877828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9682667.881,4111593.956,42901,158414,UNKNOWN158414,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.61433807,-86.98088549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,1,-999999,-999999,Y,Y
-9940122.807,4849742.199,42902,158415,UNKNOWN158415,BUFFALO,IL,62515,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.88842825,-89.29364244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,1,138,138,Y,Y
-9683772.549,4108182.585,42903,158416,UNKNOWN158416,DECATUR,AL,35601,SUBSTATION,IN SERVICE,MORGAN,1103,USA,34.58911369,-86.99080889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9149694.896,4275302.033,42904,158417,UNKNOWN158417,BURNSVILLE,NC,28714,SUBSTATION,IN SERVICE,YANCEY,37199,USA,35.81577659,-82.1931077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/28/2017 0:00,1,115,115,Y,Y
-9103256.549,5073505.211,42905,158418,UNKNOWN158418,PARMA,OH,44130,SUBSTATION,IN SERVICE,CUYAHOGA,39035,USA,41.41336349,-81.77594493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10594773.23,5256963.412,42906,158419,UNKNOWN158419,STORM LAKE,IA,50588,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.63753964,-95.17446722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,3,69,69,Y,Y
-9965394.574,4086232.386,42907,158420,UNKNOWN158420,OXFORD,MS,38655,SUBSTATION,IN SERVICE,LAFAYETTE,28071,USA,34.42662629,-89.52066258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,-999999,-999999,N,N
-11190563.85,5019154.16,42908,158421,UNKNOWN158421,MAXWELL,NE,69151,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.0461703,-100.5265454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,0,-999999,-999999,N,N
-11004433.44,4970153.234,42909,158422,UNKNOWN158422,GIBBON,NE,68840,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.713356,-98.85450749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-9486971.136,5053528.741,42910,158423,LAOTTO,LAOTTO,IN,46763,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.2786431,-85.22291172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170124/20170124-reliability-analysis-update.ashx",10/9/2017 0:00,IMAGERY,2/20/2019 0:00,1,138,138,Y,Y
-9212085.657,3989337.746,42911,158424,UNKNOWN158424,WASHINGTON,GA,30673,SUBSTATION,IN SERVICE,WILKES,13317,USA,33.70558711,-82.75357345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-11559452.25,5926548.457,42912,158425,UNKNOWN158425,SENTINEL BUTTE,ND,58654,SUBSTATION,IN SERVICE,GOLDEN VALLEY,38033,USA,46.90479771,-103.8403263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-11286537.01,5993813.22,42913,158426,UNKNOWN158426,STANTON,ND,58571,SUBSTATION,IN SERVICE,MERCER,38057,USA,47.31603963,-101.388687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,0,-999999,-999999,N,N
-8598252.492,4893205.355,42914,158427,UNKNOWN158427,SOUTH MIDDLETON TWP,PA,17013,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.18735286,-77.2394163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/10/2017 0:00,0,-999999,-999999,N,N
-10742673.46,5068376.807,42915,158428,UNKNOWN158428,FREMONT,NE,68025,SUBSTATION,IN SERVICE,SAUNDERS,31155,USA,41.37880436,-96.50307762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/4/2018 0:00,1,69,69,Y,Y
-9493206.456,4167851.683,42916,158429,UNKNOWN158429,CHATTANOOGA,TN,37404,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.02921227,-85.27892455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,0,-999999,-999999,N,N
-9899062.825,4278537.901,42917,158430,UNKNOWN158430,HUMBOLDT,TN,38343,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.83934465,-88.92479434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,-999999,-999999,N,N
-11105613.55,5861032.404,42918,158431,UNKNOWN158431,NAPOLEON,ND,58561,SUBSTATION,IN SERVICE,LOGAN,38047,USA,46.50119079,-99.7634239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/11/2017 0:00,1,115,115,Y,Y
-9662525.558,3961816.871,42919,158432,UNKNOWN158432,BIRMINGHAM,AL,35205,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.4996753,-86.79994392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-9018589.052,4028839.804,42920,158433,UNKNOWN158433,COLUMBIA,SC,29205,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00028135,-81.01536387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,115,Y,Y
-8652198.128,4819237.938,42921,158434,UNKNOWN158434,HAGERSTOWN,MD,21742,SUBSTATION,IN SERVICE,WASHINGTON,24043,USA,39.67784847,-77.7240182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-10484685.75,5028135.355,42922,158435,UNKNOWN158435,AFTON,IA,50830,SUBSTATION,IN SERVICE,UNION,19175,USA,41.10698905,-94.18553455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,1,69,69,Y,Y
-10455870.63,5024785.182,42923,158436,UNKNOWN158436,MURRAY,IA,50174,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.08430897,-93.92668397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/17/2017 0:00,2,69,69,Y,Y
-9019846.167,4029578.585,42924,158437,UNKNOWN158437,COLUMBIA,SC,29201,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00578313,-81.02665672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,2,115,115,Y,Y
-9766613.96,4095464.226,42925,158438,UNKNOWN158438,RUSSELLVILLE,AL,35653,SUBSTATION,IN SERVICE,FRANKLIN,1059,USA,34.49500403,-87.73498594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,11/7/2017 0:00,0,-999999,-999999,N,N
-11170587.3,4479173.126,42926,158439,UNKNOWN158439,MEADE,KS,67864,SUBSTATION,IN SERVICE,MEADE,20119,USA,37.28690267,-100.3470931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,6/1/2018 0:00,0,-999999,-999999,N,N
-8987173.333,3954076.453,42927,158440,UNKNOWN158440,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.44167278,-80.73315166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,10/9/2017 0:00,IMAGERY,10/16/2017 0:00,1,115,115,Y,Y
-16671554.03,8679017.837,42928,158441,UNKNOWN158441,ANCHORAGE,AK,99506,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.23082544,-149.763118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16685059.24,8679109.595,42929,158442,UNKNOWN158442,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.23122215,-149.8844373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,0,-999999,-999999,N,N
-16682964.76,8677102.788,42930,158443,UNKNOWN158443,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.22254477,-149.8656222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16686971.36,8664187.983,42931,158444,UNKNOWN158444,ANCHORAGE,AK,99518,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.16664423,-149.9016142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,138,138,Y,Y
-16698272.59,8671955.258,42932,158445,UNKNOWN158445,ANCHORAGE,AK,99502,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.20027605,-150.0031349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,138,-999999,N,N
-16700547.29,8671674.86,42933,158446,UNKNOWN158446,ANCHORAGE,AK,99502,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.19906257,-150.0235688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,0,-999999,-999999,N,N
-16675038.31,8667179.043,42934,158447,UNIVERSITY,ANCHORAGE,AK,99507,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.17959958,-149.7944177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,5,230,115,N,N
-16669250.81,8678974.656,42935,158448,UNKNOWN158448,ANCHORAGE,AK,99504,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.23063876,-149.7424278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16701458.53,8683163.713,42936,158449,PT. MACKENZIE,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.24874475,-150.0317547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,6,230,138,N,N
-16675146.64,8670693.244,42937,158450,UNKNOWN158450,ANCHORAGE,AK,99508,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.19481405,-149.7953909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16688595.24,8696813.852,42938,158451,RISER158451,WASILLA,AK,99623,RISER,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.30767125,-149.9162017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,230,230,N,N
-16676858.26,8664188.814,42939,158452,UNKNOWN158452,ANCHORAGE,AK,99507,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.16664783,-149.8107667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,0,-999999,-999999,N,N
-16666326.78,8678771.13,42940,158453,UNKNOWN158453,ANCHORAGE,AK,99504,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.22975881,-149.7161607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,5,115,115,N,N
-16665914.36,8678914.674,42941,158454,UNKNOWN158454,ANCHORAGE,AK,99504,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.23037942,-149.712456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,230,115,N,N
-16654703.57,8747118.956,42942,158455,TEELAND,WASILLA,AK,99623,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.52388111,-149.6117477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/6/2018 0:00,3,230,115,N,N
-16580767.61,9313301.826,42943,158456,UNKNOWN158456,HEALY,AK,99743,SUBSTATION,IN SERVICE,DENALI,2068,USA,63.85604354,-148.9475697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,138,138,N,N
-16572116.19,9195429.238,42944,158457,UNKNOWN158457,CANTWELL,AK,99729,SUBSTATION,IN SERVICE,DENALI,2068,USA,63.3855905,-148.8698526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,138,138,N,N
-16658345.78,8517618.11,42945,158458,DAVE'S CREEK,MOOSE PASS,AK,99631,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.52524587,-149.6444662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16897861.64,8354223.005,42946,158459,DIAMOND RIDGE,ANCHOR POINT,AK,99556,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,59.79493385,-151.7960738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16871760.57,8327155.353,42947,158460,UNKNOWN158460,HOMER,AK,99603,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,59.67238002,-151.5616039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16977636.01,7917468.771,42948,158461,UNKNOWN158461,KODIAK,AK,99615,SUBSTATION,IN SERVICE,KODIAK ISLAND,2150,USA,57.76191519,-152.5126992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,138,138,N,N
-17020106.99,7901770.702,42949,158462,UNKNOWN158462,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,KODIAK ISLAND,2150,USA,57.68661233,-152.8942224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,138,138,N,N
-16646518.52,8695901.289,42950,158463,UNKNOWN158463,EAGLE RIVER,AK,99577,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.30373524,-149.5382202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,Y,Y
-16437546.16,9561603.181,42951,158464,UNKNOWN158464,FAIRBANKS,AK,99703,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.82185564,-147.6609895,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,138,138,Y,Y
-16669913.18,8505855.388,42952,158465,QUARTZ CREEK,COOPER LANDING,AK,99572,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.47321205,-149.7483779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,3,115,69,N,N
-16583098.41,8584379.862,42953,158466,UNKNOWN158466,GIRDWOOD,AK,99587,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,60.8189958,-148.9685076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,N,N
-16345158.93,9489929.776,42954,158467,UNKNOWN158467,SALCHA,AK,99714,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.54654205,-146.8310609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,138,138,Y,Y
-16403179,9538655.256,42955,158468,UNKNOWN158468,NORTH POLE,AK,99705,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.73401175,-147.3522641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,2,138,138,Y,Y
-16636911.47,8571642.001,42956,158469,UNKNOWN158469,HOPE,AK,99605,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.76315635,-149.4519186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16444629.65,9560088.271,42957,158470,UNKNOWN158470,FAIRBANKS,AK,99701,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.81606543,-147.7246216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,138,138,N,N
-16809017.09,8511459.774,42958,158471,UNKNOWN158471,STERLING,AK,99669,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.49801414,-150.9979696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,-999999,-999999,N,N
-14653407.71,7428991.433,42959,158472,UNKNOWN158472,KETCHIKAN,AK,99901,SUBSTATION,IN SERVICE,KETCHIKAN GATEWAY,2130,USA,55.34437622,-131.6338011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,0,-999999,-999999,N,N
-16594379.19,9484595.09,42960,158473,UNKNOWN158473,NENANA,AK,99760,SUBSTATION,IN SERVICE,YUKON-KOYUKUK,2290,USA,64.52593833,-149.0698446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,138,138,N,N
-16466627.97,9570123.987,42961,158474,UNKNOWN158474,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.85440026,-147.9222358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,138,138,N,N
-16694634.33,8890787.313,42962,158475,UNKNOWN158475,TALKEETNA,AK,99676,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,62.1331635,-149.9704518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,138,138,N,N
-16700446.78,8803423.969,42963,158476,DOUGLAS,WILLOW,AK,99688,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.7641071,-150.0226659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/6/2018 0:00,2,138,138,N,N
