X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-16813347.1,8668715.557,42964,158477,BELUGA,TYONEK,AK,99682,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,61.18625271,-151.0368668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,3,230,138,N,N
-16454238.12,9569584.948,42965,158478,UNKNOWN158478,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.85234261,-147.8109359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,0,-999999,-999999,N,N
-16443897.27,9570149.809,42966,158479,UNKNOWN158479,FAIRBANKS,AK,99701,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.85449883,-147.7180424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,0,-999999,-999999,N,N
-16445714.06,9563144.483,42967,158480,UNKNOWN158480,FAIRBANKS,AK,99701,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.82774545,-147.734363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,0,-999999,-999999,N,N
-16446055.48,9568423.049,42968,158481,UNKNOWN158481,FAIRBANKS,AK,99701,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.8479068,-147.73743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,0,-999999,-999999,N,N
-14968414.93,8036423.798,42969,158482,UNKNOWN158482,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.32746117,-134.4635591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,69,69,Y,Y
-16844852.11,8340185.51,42970,158483,UNKNOWN158483,HOMER,AK,99603,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,59.73143255,-151.3198811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,N,N
-16605625.32,8612392.939,42971,158484,UNKNOWN158484,GIRDWOOD,AK,99587,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,60.94145573,-149.1708703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,Y,Y
-16221320.12,9356755.904,42972,158485,UNKNOWN158485,DELTA JUNCTION,AK,99737,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,64.02751956,-145.7185979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,138,-999999,N,N
-16157976.71,8735801.557,42973,158486,UNKNOWN158486,COPPER CENTER,AK,99573,SUBSTATION,IN SERVICE,VALDEZ-CORDOVA,2261,USA,61.47536975,-145.1495744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,-999999,-999999,N,N
-16195850.93,8881925.404,42974,158487,UNKNOWN158487,GLENNALLEN,AK,99588,SUBSTATION,IN SERVICE,VALDEZ-CORDOVA,2261,USA,62.09593047,-145.4898043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,2,-999999,-999999,N,N
-16221561,9356713.039,42975,158488,UNKNOWN158488,DELTA JUNCTION,AK,99737,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,64.02735092,-145.7207618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,-999999,-999999,N,N
-16477615.68,9565127.512,42976,158489,UNKNOWN158489,FAIRBANKS,AK,99709,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.83532135,-148.0209401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,138,138,N,N
-14952967.27,8022582.414,42977,158490,UNKNOWN158490,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.26211481,-134.3247905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,138,69,N,Y
-16677037.55,8754316.87,42978,158491,UNKNOWN158491,WASILLA,AK,99623,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.5546952,-149.8123772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,0,-999999,-999999,N,N
-16398427.49,9546303.913,42979,158492,UNKNOWN158492,NORTH POLE,AK,99705,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.76332233,-147.3095805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,-999999,-999999,Y,Y
-16597716.37,9422794.667,42980,158493,UNKNOWN158493,CLEAR,AK,99744,SUBSTATION,IN SERVICE,DENALI,2068,USA,64.28611482,-149.0998229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,138,-999999,N,N
-16656436.77,8692569.701,42981,158494,FOSSIL CREEK,ANCHORAGE,AK,99505,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.28936146,-149.6273173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16223503.97,9344484.483,42982,158495,UNKNOWN158495,FORT GREELY,AK,99731,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,63.97920108,-145.7382158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,OpenStreetMap,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,2,138,138,N,N
-14637400.48,7601687.802,42983,158496,TYEE,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,WRANGELL,2275,USA,56.21675896,-131.4900057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.elp.com/articles/powergrid_international/print/volume-16/issue-12/features/building-a-transmission-line-in-southeast-alaska.html",12/1/2011 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14622452.39,7482231.914,42984,158497,SWAN,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,KETCHIKAN GATEWAY,2130,USA,55.61540684,-131.3557247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, https://www.elp.com/articles/powergrid_international/print/volume-16/issue-12/features/building-a-transmission-line-in-southeast-alaska.html",12/1/2011 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14660507.75,7431507.764,42985,158498,KETCHIKAN,KETCHIKAN,AK,99901,SUBSTATION,IN SERVICE,KETCHIKAN GATEWAY,2130,USA,55.35722807,-131.6975818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.elp.com/articles/powergrid_international/print/volume-16/issue-12/features/building-a-transmission-line-in-southeast-alaska.html",12/1/2011 0:00,IMAGERY,7/2/2018 0:00,1,115,115,N,N
-14736363.73,7650678.475,42986,158499,UNKNOWN158499,WRANGELL,AK,99929,SUBSTATION,IN SERVICE,WRANGELL,2275,USA,56.46069229,-132.3790077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,115,115,N,N
-14733252.71,7642408.263,42987,158500,UNKNOWN158500,WRANGELL,AK,99929,SUBSTATION,IN SERVICE,WRANGELL,2275,USA,56.41962279,-132.3510609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,3,115,115,N,N
-14742514.38,7641915.449,42988,158501,UNKNOWN158501,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,WRANGELL,2275,USA,56.4171741,-132.4342599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14750577.61,7645593.442,42989,158502,UNKNOWN158502,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,WRANGELL,2275,USA,56.4354455,-132.5066932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14758851.37,7650007.094,42990,158503,RISER158503,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,WRANGELL,2275,USA,56.4573599,-132.5810176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14771723.03,7664846.789,42991,158504,RISER158504,PETERSBURG,AK,99833,RISER,IN SERVICE,PETERSBURG,2195,USA,56.53094841,-132.6966457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14764390.9,7655961.634,42992,158505,RISER158505,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,WRANGELL,2275,USA,56.486905,-132.6307801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14801537.07,7714713.767,42993,158506,UNKNOWN158506,PETERSBURG,AK,99833,SUBSTATION,IN SERVICE,PETERSBURG,2195,USA,56.77718915,-132.9644697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,115,115,N,N
-14686249.97,7600360.16,42994,158507,RISER158507,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,WRANGELL,2275,USA,56.21012667,-131.9288282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14681525.26,7597416.385,42995,158508,RISER158508,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,WRANGELL,2275,USA,56.19541684,-131.8863853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,115,115,N,N
-14887805.66,7997266.024,42996,158509,UNKNOWN158509,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.14228154,-133.7394337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,138,138,N,N
-14925876.95,8007243.424,42997,158510,UNKNOWN158510,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.1895571,-134.0814339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,3,138,138,N,N
-14922610.51,8015820.81,42998,158511,UNKNOWN158511,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.23014881,-134.052091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,138,138,Y,Y
-14933409.11,8010976.383,42999,158512,RISER158512,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,JUNEAU,2110,USA,58.2072287,-134.1490965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,138,138,N,N
-14982272.03,8043766.618,43000,158513,UNKNOWN158513,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.36207829,-134.5880396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,69,-999999,Y,N
-14981453.14,8043792.876,43001,158514,RISER158514,JUNEAU,AK,99801,RISER,IN SERVICE,JUNEAU,2110,USA,58.36220203,-134.5806833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,69,69,Y,Y
-14971938.11,8041993.382,43002,158515,UNKNOWN158515,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.35372163,-134.4952083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,2,69,69,Y,Y
-14988624.61,8049082.063,43003,158516,UNKNOWN158516,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.38711636,-134.6451057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,-999999,-999999,N,N
-16974006.46,7920324.067,43004,158517,UNKNOWN158517,KODIAK,AK,99615,SUBSTATION,IN SERVICE,KODIAK ISLAND,2150,USA,57.77559507,-152.4800944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,1,138,138,N,N
-16809031.64,8511829.688,43005,158518,SOLDOTNA,SOLDOTNA,AK,99669,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.49965052,-150.9981003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,5,115,-999999,N,N
-16844862.71,8340316.154,43006,158519,TAP158519,HOMER,AK,99603,TAP,IN SERVICE,KENAI PENINSULA,2122,USA,59.7320241,-151.3199763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16837754.19,8471990.678,43007,158520,UNKNOWN158520,KASILOF,AK,99610,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.3229405,-151.2561194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16849964.82,8554295.541,43008,158521,UNKNOWN158521,KENAI,AK,99611,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.68695737,-151.3658093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16852200.88,8555796.364,43009,158522,BERNICE,KENAI,AK,99611,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.69355728,-151.3858962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,1,115,115,N,N
-16851181.09,8551579.347,43010,158523,NIKISKI,KENAI,AK,99611,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.67500938,-151.3767353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,1,115,115,N,N
-16834725.18,8526112.39,43011,158524,UNKNOWN158524,KENAI,AK,99611,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.56276943,-151.2289094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,N,N
-16848311.3,8554207.129,43012,158525,TAP158525,KENAI,AK,99611,TAP,IN SERVICE,KENAI PENINSULA,2122,USA,60.68656853,-151.3509555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16785831.6,8525319.846,43013,158526,NEW STERLING,STERLING,AK,99672,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.5592702,-150.7896908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16660869.39,8487656.27,43014,158527,COOPER LAKE,COOPER LANDING,AK,99572,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.39254137,-149.6671362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,1,69,69,N,N
-16583180.44,8584399.704,43015,158528,TAP158528,GIRDWOOD,AK,99587,TAP,IN SERVICE,ANCHORAGE,2020,USA,60.8190827,-148.9692445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16666394.04,8670762.497,43016,158529,TAP158529,ANCHORAGE,AK,99504,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.1951138,-149.716765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16665066.14,8678474.043,43017,158531,TAP158531,JBER,AK,99505,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.2284743,-149.7048362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16665063.17,8678490.29,43018,158532,TAP158532,JBER,AK,99505,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.22854455,-149.7048095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16666394.01,8670774.049,43019,158533,TAP158533,ANCHORAGE,AK,99504,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.1951638,-149.7167647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16679755.08,8679289.205,43020,158534,UNKNOWN158534,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.23199866,-149.8367893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,Y,Y
-16677287.05,8676836.701,43021,158535,UNKNOWN158535,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.22139404,-149.8146186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,115,115,N,N
-16656852.65,8691672.998,43022,158536,TAP158536,ANCHORAGE,AK,99505,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.2854916,-149.6310532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,230,230,N,N
-16677079.44,8697665.189,43023,158537,RISER158537,NOT AVAILABLE,AK,NOT AVAILABLE,RISER,IN SERVICE,ANCHORAGE,2020,USA,61.31134274,-149.8127536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,2,230,230,N,N
-16652771.63,8701041.91,43024,158538,TAP158538,ANCHORAGE,AK,99577,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.325901,-149.5943928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16650284.79,8700936.821,43025,158539,UNKNOWN158539,EAGLE RIVER,AK,99577,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.32544802,-149.5720531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,115,115,Y,Y
-16624377.42,8732311.655,43026,158540,EKLUTNA,CHUGIAK,AK,99567,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.46039523,-149.3393233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,6,230,115,Y,N
-16603302.04,8735759.824,43027,158541,UNKNOWN158541,PALMER,AK,99645,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.47519073,-149.1499999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16614795.52,8757575.892,43028,158542,HOSPITAL,PALMER,AK,99645,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.56863694,-149.2532476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,115,115,N,N
-16610340.36,8763080.961,43029,158543,TAP158543,PALMER,AK,99645,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.5921728,-149.2132262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,115,115,N,N
-16614066.7,8763096.55,43030,158544,TAP158544,PALMER,AK,99645,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.59223943,-149.2467005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,115,115,N,N
-16623214.61,8768294.205,43031,158545,UNKNOWN158545,WASILLA,AK,99654,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.61444456,-149.3288776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,2,115,115,N,N
-16635171.44,8759625.353,43032,158546,UNKNOWN158546,WASILLA,AK,99654,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.57740111,-149.4362876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,1,115,115,N,N
-16635113.83,8759598.92,43033,158547,TAP158547,WASILLA,AK,99654,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.57728808,-149.4357701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,115,115,N,N
-16643532.69,8755545.083,43034,158548,TAP158548,WASILLA,AK,99654,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.5599501,-149.511398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,3,115,115,N,N
-16643449.19,8753978.882,43035,158549,UNKNOWN158549,WASILLA,AK,99654,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.55324897,-149.5106479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,1,115,115,N,N
-16402401.7,9610111.825,43036,158550,UNKNOWN158550,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,65.00660619,-147.3452815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,1,138,138,N,N
-16435653.81,9562709.418,43037,158551,UNKNOWN158551,FORT WAINWRIGHT,AK,99703,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.82608306,-147.6439902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/6/2018 0:00,IMAGERY,7/6/2018 0:00,1,138,138,Y,Y
-16366865.62,9491639.117,43038,158552,TAP158552,SALCHA,AK,99714,TAP,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.5531406,-147.0260554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,138,138,Y,Y
-16366183.71,9489329.5,43039,158553,UNKNOWN158553,SALCHA,AK,99714,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.54422443,-147.0199297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,138,138,Y,Y
-16372296.7,9522537.012,43040,158554,UNKNOWN158554,EIELSON AFB,AK,99702,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.67214053,-147.0748437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,2,138,-999999,Y,Y
-16267016.75,9429105.328,43041,158555,UNKNOWN158555,DELTA JUNCTION,AK,99737,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,64.31070022,-146.1290977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,138,138,Y,Y
-16225818.66,9339216.791,43042,158556,TAP158556,FORT GREELY,AK,99731,TAP,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,63.958434,-145.759009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,138,138,Y,Y
-16224180.08,9339072.377,43043,158557,UNKNOWN158557,FORT GREELY,AK,99731,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,63.95786445,-145.7442894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,138,138,Y,Y
-16227134.82,9332722.172,43044,158558,UNKNOWN158558,DELTA JUNCTION,AK,99737,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,63.93280873,-145.7708322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,138,138,Y,Y
-16131799.76,9467664.883,43045,158559,UNKNOWN158559,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,SOUTHEAST FAIRBANKS,2240,USA,64.46044707,-144.9144228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,138,138,Y,Y
-16635040.99,8428891.67,43046,158560,SEWARD,SEWARD,AK,99664,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,60.13068748,-149.4351157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/3/2018 0:00,1,115,115,Y,Y
-16688044.84,8664442.462,43047,158561,UNKNOWN158561,ANCHORAGE,AK,99518,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.16774667,-149.9112574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,5,138,-999999,N,N
-16688111.72,8664722.591,43048,158562,UNKNOWN158562,ANCHORAGE,AK,99518,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.16896019,-149.9118582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,-999999,-999999,N,N
-16676098.13,8650626.385,43049,158563,TAP158563,ANCHORAGE,AK,99516,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.10783726,-149.8039383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,138,138,N,N
-16694287.38,8662017.409,43050,158564,UNKNOWN158564,ANCHORAGE,AK,99502,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.15723935,-149.9673351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,1,-999999,-999999,Y,Y
-16200759.13,8885398.869,43051,158565,UNKNOWN158565,GLENNALLEN,AK,99588,SUBSTATION,IN SERVICE,VALDEZ-CORDOVA,2261,USA,62.11052957,-145.5338954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,1,-999999,-999999,N,N
-16158741.77,8735561.048,43052,158566,TAP158566,COPPER CENTER,AK,99573,TAP,IN SERVICE,VALDEZ-CORDOVA,2261,USA,61.474338,-145.156447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/5/2018 0:00,IMAGERY,7/5/2018 0:00,3,-999999,-999999,N,N
-14964973.62,8030159.73,43053,158567,UNKNOWN158567,JUNEAU,AK,99801,SUBSTATION,IN SERVICE,JUNEAU,2110,USA,58.29790291,-134.4326453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/2/2018 0:00,IMAGERY,7/2/2018 0:00,0,-999999,-999999,N,N
-16607670.05,8613251.285,43054,158568,TAP158568,ANCHORAGE,AK,99587,TAP,IN SERVICE,ANCHORAGE,2020,USA,60.9452006,-149.1892384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/3/2018 0:00,IMAGERY,7/3/2018 0:00,3,115,115,N,N
-16624434.21,8731943.656,43055,158569,UNKNOWN158569,CHUGIAK,AK,99567,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.45881579,-149.3398334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,0,-999999,-999999,N,N
-16666625.95,8667385.754,43056,158570,TAP158570,ANCHORAGE,AK,99504,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.18049472,-149.7188483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,3,115,115,N,N
-16802583.39,8350721.825,43057,158571,BRADLEY LAKE,NOT AVAILABLE,AK,NOT AVAILABLE,SUBSTATION,IN SERVICE,KENAI PENINSULA,2122,USA,59.77910689,-150.9401747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16606484.69,8763087.552,43058,158572,TAP158572,PALMER,AK,99645,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.59220097,-149.1785901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,3,115,115,N,N
-16574676.85,8791929.456,43059,158573,O'NEIL,SUTTON,AK,99674,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.71521715,-148.8928555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.akenergyauthority.org/Content/Publications/AKRailbeltTransmissionPlan.pdf",3/17/2014 0:00,IMAGERY,7/9/2018 0:00,1,115,115,N,N
-16600120.84,8763096.72,43060,158574,UNKNOWN158574,PALMER,AK,99645,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.59224015,-149.1214227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16598114.57,8763131.769,43061,158575,UNKNOWN158575,PALMER,AK,99645,SUBSTATION,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.59238994,-149.1034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,1,115,115,N,N
-16598114.57,8763074.978,43062,158576,TAP158576,PALMER,AK,99645,TAP,IN SERVICE,MATANUSKA-SUSITNA,2170,USA,61.59214723,-149.1034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,3,115,115,N,N
-16686442.18,8671947.024,43063,158577,UNKNOWN158577,ANCHORAGE,AK,99503,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.20024042,-149.8968605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16685933.61,8674649.388,43064,158578,UNKNOWN158578,ANCHORAGE,AK,99501,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.21193309,-149.8922919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16677446.56,8679176.776,43065,158579,TAP158579,ANCHORAGE,AK,99508,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.2315126,-149.8160514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,3,115,115,N,N
-16679051.4,8670727.377,43066,158580,UNKNOWN158580,ANCHORAGE,AK,99508,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.19496179,-149.8304679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16683444.88,8668777.903,43067,158581,UNKNOWN158581,ANCHORAGE,AK,99503,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.18652263,-149.8699353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,2,115,115,N,N
-16686543.36,8669189.602,43068,158582,TAP158582,ANCHORAGE,AK,99503,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.18830504,-149.8977694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,7/9/2018 0:00,IMAGERY,7/9/2018 0:00,3,115,115,N,N
-9690802.998,4739107.405,43069,158583,TAP158583,WORTHINGTON,IN,47471,TAP,IN SERVICE,GREENE,18055,USA,39.12161866,-87.05396448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,138,138,Y,Y
-9701222.963,4725117.431,43070,158584,UNKNOWN158584,LINTON,IN,47441,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.02405221,-87.14756863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,2,138,138,Y,Y
-9705665.989,4708570.297,43071,158585,TAP158585,SANDBORN,IN,47578,TAP,IN SERVICE,GREENE,18055,USA,38.908478,-87.187481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,138,138,Y,Y
-9705666.941,4708520.104,43072,158586,UNKNOWN158586,SANDBORN,IN,47578,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.90812713,-87.18748956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,138,138,Y,Y
-9710084.593,4708466.153,43073,158587,TAP158587,LYONS,IN,47443,TAP,IN SERVICE,KNOX,18083,USA,38.90775,-87.227174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,138,138,Y,Y
-9711523.73,4711538.023,43074,158588,UNKNOWN158588,CARLISLE,IN,47838,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.92922009,-87.24010199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,2,138,-999999,Y,N
-9717086.589,4720681.393,43075,158589,TAP158589,CARLISLE,IN,47838,TAP,IN SERVICE,SULLIVAN,18153,USA,38.993087,-87.290074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,-999999,-999999,Y,Y
-9716855.772,4721003.998,43076,158590,UNKNOWN158590,CARLISLE,IN,47838,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,38.99533936,-87.28800054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,-999999,-999999,Y,Y
-9717737.824,4722671.573,43077,158591,UNKNOWN158591,CARLISLE,IN,47838,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.00698088,-87.29592414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,-999999,-999999,Y,Y
-9728733.72,4718901.45,43078,158592,UNKNOWN158592,CARLISLE,IN,47838,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,38.98065852,-87.39470196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,0,-999999,-999999,N,N
-9728183.806,4732553.45,43079,158593,TAP158593,SULLIVAN,IN,47882,TAP,IN SERVICE,SULLIVAN,18153,USA,39.075928,-87.389762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9729542.065,4735670.272,43080,158594,UNKNOWN158594,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.0976605,-87.40196344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,-999999,Y,Y
-9716837.345,4702685.511,43081,158595,TAP158595,OAKTOWN,IN,47561,TAP,IN SERVICE,KNOX,18083,USA,38.86733,-87.287835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9716801.272,4702688.963,43082,158596,UNKNOWN158596,OAKTOWN,IN,47561,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.86735414,-87.28751096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,69,69,Y,Y
-9724213.331,4734870.074,43083,158597,UNKNOWN158597,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.09208164,-87.35409461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,69,69,Y,Y
-9724209.144,4734947.146,43084,158598,TAP158598,SULLIVAN,IN,47882,TAP,IN SERVICE,SULLIVAN,18153,USA,39.092619,-87.354057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9703863.895,4734102.219,43085,158599,UNKNOWN158599,LINTON,IN,47441,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.08672786,-87.17129252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,69,69,Y,Y
-9703588.322,4733328.962,43086,158600,TAP158600,LINTON,IN,47441,TAP,IN SERVICE,GREENE,18055,USA,39.081336,-87.168817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9686591.707,4731871.503,43087,158601,UNKNOWN158601,WORTHINGTON,IN,47471,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.07117213,-87.01613382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,-999999,-999999,Y,Y
-9686631.042,4731804.973,43088,158602,UNKNOWN158602,WORTHINGTON,IN,47471,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.07070814,-87.01648716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,-999999,-999999,Y,Y
-9706501.882,4741754.372,43089,158603,UNKNOWN158603,LINTON,IN,47441,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.1400635,-87.19498996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,0,-999999,-999999,N,N
-9706691.47,4744612.569,43090,158604,UNKNOWN158604,JASONVILLE,IN,47438,SUBSTATION,IN SERVICE,GREENE,18055,USA,39.15997483,-87.19669306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,0,-999999,-999999,N,N
-9692888.553,4762569.31,43091,158605,CLAY CITY,CLAY CITY,IN,47841,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.28493966,-87.07269934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9680433.717,4741666.195,43092,158606,TAP158606,WORTHINGTON,IN,47471,TAP,IN SERVICE,GREENE,18055,USA,39.13944914,-86.96081565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9691655.874,4762526.931,43093,158607,TAP158607,CLAY CITY,IN,47841,TAP,IN SERVICE,CLAY,18021,USA,39.284645,-87.061626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9691734.659,4787789.364,43094,158608,UNKNOWN158608,BRAZIL,IN,47834,SUBSTATION,IN SERVICE,CLAY,18021,USA,39.46007561,-87.06233374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,1,69,69,Y,Y
-9691732.672,4787820.242,43095,158609,TAP158609,BRAZIL,IN,47834,TAP,IN SERVICE,CLAY,18021,USA,39.46028976,-87.06231589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-9692686.054,4792574.604,43096,158610,TAP158610,BRAZIL,IN,47834,TAP,IN SERVICE,CLAY,18021,USA,39.49325621,-87.07088026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/16/2018 0:00,IMAGERY,8/16/2018 0:00,3,69,69,Y,Y
-7794339.367,5153090.614,43097,158611,UNKNOWN158611,WELLFLEET,MA,2667,SUBSTATION,IN SERVICE,BARNSTABLE,25001,USA,41.94731409,-70.01774183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,115,115,Y,Y
-8057977.738,5056121.388,43098,158612,UNKNOWN158612,OLD SAYBROOK,CT,6475,SUBSTATION,IN SERVICE,MIDDLESEX,9007,USA,41.29614352,-72.38604561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,115,115,Y,Y
-9725597.075,5732963.765,43099,158613,TAP158613,WILSON,MI,49896,TAP,IN SERVICE,MENOMINEE,26109,USA,45.703514,-87.366525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9727885.47,5762871.397,43100,158614,TAP158614,BARK RIVER,MI,49807,TAP,IN SERVICE,MENOMINEE,26109,USA,45.890827,-87.387082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9731092.139,5783429.133,43101,158615,TAP158615,CORNELL,MI,49818,TAP,IN SERVICE,MARQUETTE,26103,USA,46.019216,-87.415888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9710482.115,5765221.319,43102,158616,TAP158616,CORNELL,MI,49818,TAP,IN SERVICE,DELTA,26041,USA,45.905518,-87.230745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9709654.455,5765233.798,43103,158617,TAP158617,CORNELL,MI,49818,TAP,IN SERVICE,DELTA,26041,USA,45.905596,-87.22331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9695522.445,5743439.068,43104,158618,TAP158618,ESCANABA,MI,49829,TAP,IN SERVICE,DELTA,26041,USA,45.769193,-87.09636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9685121.976,5765619.353,43105,158619,TAP158619,RAPID RIVER,MI,49878,TAP,IN SERVICE,DELTA,26041,USA,45.908006,-87.002931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9800502.848,5778395.339,43106,158620,TAP158620,IRON MOUNTAIN,MI,49801,TAP,IN SERVICE,DICKINSON,26043,USA,45.987806,-88.039415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9650283.206,4469652.78,43107,158621,TAP158621,MORGANTOWN,KY,42261,TAP,IN SERVICE,BUTLER,21031,USA,37.218829,-86.689969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9622943.514,4450129.184,43108,158622,UNKNOWN158622,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,37.07903646,-86.44437236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,-999999,-999999,N,N
-9626970.635,4432011.501,43109,158623,UNKNOWN158623,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.9490795,-86.48054861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9627840.767,4431812.636,43110,158624,UNKNOWN158624,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.94765182,-86.48836514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9628070.515,4432412.884,43111,158625,TAP158625,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.951961,-86.490429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9628427.477,4432836.829,43112,158626,UNKNOWN158626,BOWLING GREEN,KY,42101,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.95500436,-86.49363564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9628464.141,4432824.381,43113,158627,TAP158627,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.954915,-86.493965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9617926.575,4435915.679,43114,158628,UNKNOWN158628,BOWLING GREEN,KY,42103,SUBSTATION,IN SERVICE,WARREN,21227,USA,36.9771027,-86.39930444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9698786.221,4472958.363,43115,158629,TAP158629,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.242472,-87.125679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,2,69,69,Y,Y
-9698198.807,4472777.337,43116,158630,TAP158630,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.24117741,-87.12040217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9698240.978,4472768.19,43117,158631,UNKNOWN158631,CENTRAL CITY,KY,42330,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.241112,-87.120781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9696236.337,4472570.61,43118,158632,TAP158632,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.239699,-87.102773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9695097.662,4468495.349,43119,158633,UNKNOWN158633,DRAKESBORO,KY,42337,SUBSTATION,IN SERVICE,MUHLENBERG,21177,USA,37.21054879,-87.09254411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9693327.991,5749711.59,43120,158634,TAP158634,GLADSTONE,MI,49837,TAP,IN SERVICE,DELTA,26041,USA,45.80848404,-87.07664688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9337912.589,4363839.141,43121,158635,TAP158635,SPEEDWELL,TN,37870,TAP,IN SERVICE,CLAIBORNE,47025,USA,36.458096,-83.883896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9337917.65,4363732.237,43122,158636,UNKNOWN158636,SPEEDWELL,TN,37870,SUBSTATION,IN SERVICE,CLAIBORNE,47025,USA,36.45732361,-83.88394147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9352690.696,4360432.105,43123,158637,TAP158637,LA FOLLETTE,TN,37766,TAP,IN SERVICE,CAMPBELL,47013,USA,36.433476,-84.01665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9352663.762,4360377.817,43124,158638,UNKNOWN158638,LA FOLLETTE,TN,37766,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.43308364,-84.01640804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9366965.862,4350153.887,43125,158639,TAP158639,LA FOLLETTE,TN,37766,TAP,IN SERVICE,CAMPBELL,47013,USA,36.359156,-84.144886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,3,69,69,Y,Y
-9366935.539,4350189.957,43126,158640,UNKNOWN158640,LA FOLLETTE,TN,37766,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.35941694,-84.1446136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,1,69,69,Y,Y
-9364708.425,4353845.49,43127,158641,UNKNOWN158641,LA FOLLETTE,TN,37766,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.38585751,-84.1246071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/20/2018 0:00,IMAGERY,8/20/2018 0:00,2,69,69,Y,Y
-9263096.781,4335032.871,43128,158642,TAP158642,RUSSELLVILLE,TN,37860,TAP,IN SERVICE,HAMBLEN,47063,USA,36.24968946,-83.21181416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,Y,Y
-9263112.674,4335013.164,43129,158643,UNKNOWN158643,RUSSELLVILLE,TN,37860,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.24954669,-83.21195693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9262977.205,4334450.17,43130,158644,TAP158644,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.245468,-83.21074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,Y,Y
-9263098.105,4334385.838,43131,158645,UNKNOWN158645,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.24500192,-83.21182606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9268039.014,4331096.992,43132,158646,TAP158646,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.221171,-83.256211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,Y,Y
-9268002.895,4331086.571,43133,158647,UNKNOWN158647,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.22109548,-83.25588654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9270812.658,4326961.087,43134,158648,UNKNOWN158648,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.191192,-83.28112707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9270850.722,4326897.362,43135,158649,TAP158649,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.19073,-83.281469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,N,N
-9272030.446,4326358.022,43136,158650,UNKNOWN158650,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.18681974,-83.29206664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,6,161,-999999,N,N
-9271911.912,4326425.301,43137,158651,UNKNOWN158651,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.18730753,-83.29100183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,N,N
-9283861.389,4323827.276,43138,158652,UNKNOWN158652,MORRISTOWN,TN,37814,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.168469,-83.39834581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9284123.79,4322601.196,43139,158653,TAP158653,MORRISTOWN,TN,37814,TAP,IN SERVICE,HAMBLEN,47063,USA,36.159577,-83.400703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,N,N
-9284083.888,4322610.047,43140,158654,UNKNOWN158654,MORRISTOWN,TN,37814,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.1596412,-83.40034456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9271628.44,4320501.136,43141,158655,UNKNOWN158655,MORRISTOWN,TN,37813,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.14434424,-83.28845536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,N,N
-9271694.66,4320560.999,43142,158656,TAP158656,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.14477849,-83.28905023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,N,N
-9272261.975,4325955.452,43143,158657,TAP158657,MORRISTOWN,TN,37813,TAP,IN SERVICE,HAMBLEN,47063,USA,36.18390094,-83.2941465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,N,N
-9275263.872,4330396.733,43144,158658,TAP158658,MORRISTOWN,TN,37814,TAP,IN SERVICE,HAMBLEN,47063,USA,36.216096,-83.321113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,Y,Y
-9277135.562,4329177.31,43145,158659,UNKNOWN158659,MORRISTOWN,TN,37814,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.20725766,-83.33792669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,-999999,-999999,Y,Y
-9277116.451,4329184.255,43146,158660,TAP158660,MORRISTOWN,TN,37814,TAP,IN SERVICE,HAMBLEN,47063,USA,36.207308,-83.337755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,-999999,-999999,Y,Y
-9273284.069,4332128.195,43147,158661,UNKNOWN158661,MORRISTOWN,TN,37814,SUBSTATION,IN SERVICE,HAMBLEN,47063,USA,36.22864386,-83.30332813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,2,-999999,-999999,N,N
-9394919.522,4353151.147,43148,158662,TAP158662,HUNTSVILLE,TN,37756,TAP,IN SERVICE,SCOTT,47151,USA,36.380836,-84.395998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9394896.765,4353055.609,43149,158663,UNKNOWN158663,HUNTSVILLE,TN,37756,SUBSTATION,IN SERVICE,SCOTT,47151,USA,36.38014504,-84.39579356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
-9379807.234,4348902.972,43150,158664,TAP158664,JACKSBORO,TN,37757,TAP,IN SERVICE,CAMPBELL,47013,USA,36.350106,-84.260242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9379783.749,4348830.391,43151,158665,UNKNOWN158665,JACKSBORO,TN,37757,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.34958086,-84.26003104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
