X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9411212.748,4313852.562,43152,158666,TAP158666,WARTBURG,TN,37887,TAP,IN SERVICE,MORGAN,47129,USA,36.09609934,-84.54236254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9400904.615,4310050.689,43153,158667,TAP158667,OLIVER SPRINGS,TN,37840,TAP,IN SERVICE,MORGAN,47129,USA,36.068498,-84.449763,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9359121.766,4281051.793,43154,158668,TAP158668,KNOXVILLE,TN,37922,TAP,IN SERVICE,KNOX,47093,USA,35.85764945,-84.07442128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9359124.15,4280991.985,43155,158669,UNKNOWN158669,KNOXVILLE,TN,37922,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.85721401,-84.0744427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
-9360990.563,4284111.27,43156,158670,UNKNOWN158670,KNOXVILLE,TN,37922,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.87992121,-84.09120898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
-9360930.565,4284085.137,43157,158671,TAP158671,KNOXVILLE,TN,37922,TAP,IN SERVICE,KNOX,47093,USA,35.879731,-84.09067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9361459.49,4290602.507,43158,158672,UNKNOWN158672,KNOXVILLE,TN,37923,SUBSTATION,IN SERVICE,KNOX,47093,USA,35.92715406,-84.09542141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
-9361321.964,4290465.853,43159,158673,TAP158673,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.92616,-84.094186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-9358355.745,4285694.222,43160,158674,TAP158674,KNOXVILLE,TN,37923,TAP,IN SERVICE,KNOX,47093,USA,35.891442,-84.06754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-10024937.21,5425085.489,43161,158676,UNKNOWN158676,MAUSTON,WI,53948,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.73864444,-90.05554314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,1,69,69,Y,Y
-10024961.9,5425038.737,43162,158677,TAP158677,MAUSTON,WI,53948,TAP,IN SERVICE,JUNEAU,55057,USA,43.738341,-90.055765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/21/2018 0:00,IMAGERY,8/21/2018 0:00,3,69,69,Y,Y
-10024969.32,5434706.881,43163,158678,HILLTOP (ALTE),MAUSTON,WI,53948,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.80105795,-90.05583165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/21/2018 0:00,IMAGERY,9/12/2018 0:00,5,69,69,Y,Y
-10026596.24,5434077.078,43164,158679,MAUSTON,MAUSTON,WI,53948,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.79697444,-90.07044654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10026527.95,5435098.348,43165,158680,TAP158680,MAUSTON,WI,53948,TAP,IN SERVICE,JUNEAU,55057,USA,43.803596,-90.069833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10038483.88,5446927.868,43166,158681,TAP158681,NEW LISBON,WI,53950,TAP,IN SERVICE,JUNEAU,55057,USA,43.880241,-90.177235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10038285.95,5447080.789,43167,158682,DPC NEW LISBON,NEW LISBON,WI,53950,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.88123115,-90.17545691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,Y,Y
-10048214.99,5452515.767,43168,158683,CAMP DOUGLAS,CAMP DOUGLAS,WI,54618,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.91641148,-90.26465101,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10047526.92,5452492.512,43169,158684,TAP158684,CAMP DOUGLAS,WI,54618,TAP,IN SERVICE,JUNEAU,55057,USA,43.916261,-90.25847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10074284.23,5462953.794,43170,158685,TAP158685,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.983918,-90.498835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10074994.45,5465040.3,43171,158686,TAP158686,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.997403,-90.505215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10075244.77,5465060.488,43172,158687,NORTH TOMAH,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.99753346,-90.5074637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10075020.39,5467193.527,43173,158688,TAP158688,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,44.011316,-90.505448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10075693.98,5467153.749,43174,158689,TAP158689,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,44.011059,-90.511499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10077219.84,5467061.964,43175,158690,TAP158690,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,44.010466,-90.525206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10076591.48,5468095.607,43176,158691,FLARE AVE,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.01714378,-90.51956139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10079388.62,5482268.236,43177,158692,WARRENS,WARRENS,WI,54666,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.1086293,-90.5446885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10080200.48,5456540.494,43178,158693,TAP158693,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.94244994,-90.55198162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,4/23/2020 0:00,3,69,69,Y,Y
-10083120.34,5456566.342,43179,158694,TAP158694,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.94261713,-90.57821116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,4/23/2020 0:00,3,69,69,Y,Y
-10083096.28,5456615.568,43180,158695,UNKNOWN158695,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.94293553,-90.577995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10105062.59,5454337.825,43181,158696,TAP158696,SPARTA,WI,54656,TAP,IN SERVICE,MONROE,55081,USA,43.92820092,-90.77532175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,4/23/2020 0:00,3,69,69,Y,Y
-10105170.97,5454287.454,43182,158697,SPARTA,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.92787503,-90.77629532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2012/11/PSCW-Approved-Route-Monroe-County-to-Council-Creek-Nov-2012.pdf",8/22/2018 0:00,IMAGERY,4/22/2020 0:00,1,69,69,Y,Y
-10121240.46,5449859.314,43183,158698,TAP158698,ROCKLAND,WI,54653,TAP,IN SERVICE,LA CROSSE,55063,USA,43.899219,-90.92065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10121203.68,5449847.322,43184,158699,UNKNOWN158699,ROCKLAND,WI,54653,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.89914138,-90.92031957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10127827.81,5448691.652,43185,158700,UNKNOWN158700,BANGOR,WI,54614,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.89166035,-90.97982513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10127774.69,5448479.975,43186,158701,TAP158701,BANGOR,WI,54614,TAP,IN SERVICE,LA CROSSE,55063,USA,43.89029,-90.979348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10072122.41,5463382.042,43187,158703,TAP158703,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.986686,-90.479415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10072090.92,5463721.298,43188,158704,CARDINAL GLASS TOMAH,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.9888787,-90.47913213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10065789.16,5469993.448,43189,158705,DPS OCEAN SPRAY,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.02940271,-90.42252253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10062337.73,5456928.257,43190,158706,UNKNOWN158706,TOMAH,WI,54660,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.94495802,-90.3915178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10062420.24,5456887.902,43191,158707,TAP158707,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.944697,-90.392259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10062736.38,5454784.192,43192,158708,DPC OAKDALE,CAMP DOUGLAS,WI,54618,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.93108873,-90.39509889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/22/2018 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-10065763.06,5445858.118,43193,158709,TAP158709,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.873314,-90.422288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10065751.03,5436589.841,43194,158710,TAP158710,KENDALL,WI,54638,TAP,IN SERVICE,MONROE,55081,USA,43.813265,-90.42218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10070777.06,5439256.893,43195,158711,DORSET CORNERS,WILTON,WI,54670,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.83055098,-90.4673296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/19/2018 0:00,1,69,69,Y,Y
-10058434.88,5446139.5,43196,158712,UNKNOWN158712,KENDALL,WI,54638,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.87513613,-90.35645787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10062310.93,5456974.637,43197,158713,TAP158713,TOMAH,WI,54660,TAP,IN SERVICE,MONROE,55081,USA,43.945258,-90.391277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10054690.11,5486756.508,43198,158714,TAP158714,WARRENS,WI,54666,TAP,IN SERVICE,MONROE,55081,USA,44.137572,-90.322818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10054595.45,5487923.478,43199,158715,UNKNOWN158715,WARRENS,WI,54666,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.14509491,-90.32196773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10039950.29,5502949.202,43200,158716,TAP158716,WARRENS,WI,54666,TAP,IN SERVICE,JUNEAU,55057,USA,44.241873,-90.190408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10018295.09,5496242.511,43201,158717,TAP158717,NEKOOSA,WI,54457,TAP,IN SERVICE,JUNEAU,55057,USA,44.198696,-89.995876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10018241.01,5494460.537,43202,158718,UNKNOWN158718,NECEDAH,WI,54646,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,44.1872185,-89.99539015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10002661.65,5517913.893,43203,158719,UNKNOWN158719,PORT EDWARDS,WI,54469,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.33810003,-89.85543845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,2,-999999,-999999,N,N
-10005853.47,5518131.946,43204,158720,TAP158720,PORT EDWARDS,WI,54469,TAP,IN SERVICE,WOOD,55141,USA,44.339501,-89.884111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-10001864.19,5527410.935,43205,158721,UNKNOWN158721,WISCONSIN RAPIDS,WI,54495,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.3990868,-89.84827469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,-999999,Y,Y
-10002595.48,5537985.289,43206,158722,TAP158722,WISCONSIN RAPIDS,WI,54495,TAP,IN SERVICE,WOOD,55141,USA,44.466917,-89.854844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9997455.43,5544964.401,43207,158723,UNKNOWN158723,RUDOLPH,WI,54475,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.51164205,-89.80867015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-9999632.128,5530499.711,43208,158724,UNKNOWN158724,WISCONSIN RAPIDS,WI,54495,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.41890819,-89.82822376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9996717.699,5525017.973,43209,158725,TAP158725,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.383726,-89.802043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9996887.352,5523921.508,43210,158726,UNKNOWN158726,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.37668627,-89.80356701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,-999999,-999999,Y,Y
-9996645.453,5523859.947,43211,158727,TAP158727,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.376291,-89.801394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9996840.93,5523932.835,43212,158728,TAP158728,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.376759,-89.80315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9998939.859,5524521.725,43213,158729,TAP158729,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.38054,-89.822005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9998938.745,5524527.955,43214,158730,TAP158730,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.38058,-89.821995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,-999999,-999999,Y,Y
-9999961.438,5524511.289,43215,158731,TAP158731,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.380473,-89.831182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,-999999,-999999,Y,Y
-9999960.891,5524515.95,43216,158732,TAP158732,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.38050293,-89.83117709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,-999999,-999999,Y,Y
-9322306.31,4384132.994,43217,158733,UNKNOWN158733,MIDDLESBORO,KY,40965,SUBSTATION,IN SERVICE,BELL,21013,USA,36.60458192,-83.74370242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10015556.69,5444131.763,43218,158734,DPC BUCKHORN,MAUSTON,WI,53948,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.86213356,-89.97127653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,Y,Y
-10006805.36,5421502.944,43219,158735,TAP158735,LYNDON STATION,WI,53944,TAP,IN SERVICE,JUNEAU,55057,USA,43.715388,-89.892662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10006844.64,5421266.302,43220,158736,LYNDON STATION,LYNDON STATION,WI,53944,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.7138515,-89.89301486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10002995.78,5415742.41,43221,158737,TAP158737,LYNDON STATION,WI,53944,TAP,IN SERVICE,JUNEAU,55057,USA,43.677974,-89.85844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10003015.64,5415722.483,43222,158738,DPC LYNDON STATION,LYNDON STATION,WI,53944,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.67784454,-89.85861833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9996344.556,5408120.699,43223,158739,RISER158739,WISCONSIN DELLS,WI,53965,RISER,IN SERVICE,SAUK,55111,USA,43.628436,-89.798691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,2,69,69,Y,Y
-9996089.3,5407839.417,43224,158740,RISER158740,WISCONSIN DELLS,WI,53965,RISER,IN SERVICE,SAUK,55111,USA,43.626607,-89.796398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,2,69,69,Y,Y
-9996003.899,5407804.381,43225,158741,UNKNOWN158741,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.62637918,-89.79563082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-9996002.36,5407836.341,43226,158742,TAP158742,WISCONSIN DELLS,WI,53965,TAP,IN SERVICE,SAUK,55111,USA,43.626587,-89.795617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10058069.32,5414398.484,43227,158743,TAP158743,HILLSBORO,WI,54634,TAP,IN SERVICE,VERNON,55123,USA,43.669242,-90.353174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10047293,5415696.525,43228,158744,TAP158744,WONEWOC,WI,53968,TAP,IN SERVICE,JUNEAU,55057,USA,43.67767589,-90.25636869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10047293,5415720.697,43229,158745,UNION CENTER,WONEWOC,WI,53968,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.67783294,-90.25636869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10043537.4,5412589.437,43230,158746,WONEWOC,WONEWOC,WI,53968,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.65748593,-90.2226315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10023143.99,5378444.019,43231,158747,LOGANVILLE,LOGANVILLE,WI,53943,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.43516047,-90.03943437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10011946.68,5445534.559,43232,158748,ACEC QUINCY,FRIENDSHIP,WI,53934,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.87121869,-89.93884724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10011954.44,5445605.794,43233,158749,TAP158749,FRIENDSHIP,WI,53934,TAP,IN SERVICE,ADAMS,55001,USA,43.87168,-89.938917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9996232.457,5456808.588,43234,158750,TAP158750,ADAMS,WI,53910,TAP,IN SERVICE,ADAMS,55001,USA,43.944184,-89.797684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9996251.493,5461467.612,43235,158751,TAP158751,FRIENDSHIP,WI,53934,TAP,IN SERVICE,ADAMS,55001,USA,43.974311,-89.797855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10013775.16,5463213.059,43236,158752,ACEC DELLWOOD,ARKDALE,WI,54613,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.98559379,-89.95527281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,Y,Y
-10021533.26,5463616.442,43237,158753,TAP158753,NECEDAH,WI,54646,TAP,IN SERVICE,JUNEAU,55057,USA,43.988201,-90.024965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10026744.77,5461456.474,43238,158754,DPC WHISTLING WINGS,NECEDAH,WI,54646,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.974239,-90.07178074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10026741.59,5461482.975,43239,158755,TAP158755,NECEDAH,WI,54646,TAP,IN SERVICE,JUNEAU,55057,USA,43.97441032,-90.07175219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10027432.4,5464187.94,43240,158756,UNKNOWN158756,NECEDAH,WI,54646,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,43.9918946,-90.07795782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-10022674.06,5469272.792,43241,158757,TAP158757,NECEDAH,WI,54646,TAP,IN SERVICE,JUNEAU,55057,USA,44.024748,-90.035213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10021505.88,5474238.557,43242,158758,TAP158758,NECEDAH,WI,54646,TAP,IN SERVICE,JUNEAU,55057,USA,44.0568144,-90.02471902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10025382.2,5469299.288,43243,158759,NECEDAH,NECEDAH,WI,54646,SUBSTATION,IN SERVICE,JUNEAU,55057,USA,44.02491914,-90.05954057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9985135.24,5455962.154,43244,158760,TAP158760,GRAND MARSH,WI,53936,TAP,IN SERVICE,ADAMS,55001,USA,43.938709,-89.697996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9983590.209,5457677.836,43245,158761,LINCOLN PUMP STA,GRAND MARSH,WI,53936,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.94980604,-89.68411675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/26/2018 0:00,2,69,69,Y,Y
-9974005.406,5459704.987,43246,158762,TAP158762,COLOMA,WI,54930,TAP,IN SERVICE,ADAMS,55001,USA,43.962915,-89.598015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9974070.408,5469381.336,43247,158763,ACEC COLOMA,COLOMA,WI,54930,SUBSTATION,IN SERVICE,ADAMS,55001,USA,44.02544911,-89.59859892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9963352.242,5470964.168,43248,158764,TAP158764,COLOMA,WI,54930,TAP,IN SERVICE,WAUSHARA,55137,USA,44.035672,-89.502316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9963420.598,5470963.444,43249,158765,COLOMA,COLOMA,WI,54930,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.03566732,-89.50293005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9963490.501,5482670.208,43250,158766,TAP158766,HANCOCK,WI,54943,TAP,IN SERVICE,WAUSHARA,55137,USA,44.111222,-89.503558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,4,69,69,Y,Y
-9963466.356,5482706.508,43251,158767,UNKNOWN158767,HANCOCK,WI,54943,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.11145613,-89.5033411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-9963536.682,5482674.412,43252,158768,UNKNOWN158768,HANCOCK,WI,54943,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.11124912,-89.50397285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-9961117.726,5488652.954,43253,158769,TAP158769,HANCOCK,WI,54943,TAP,IN SERVICE,WAUSHARA,55137,USA,44.149797,-89.482243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9961024.265,5498744.138,43254,158770,UNKNOWN158770,PLAINFIELD,WI,54966,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.21480492,-89.48140342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,1,69,69,Y,Y
-9955898.815,5468135.587,43255,158771,RICHFORD,COLOMA,WI,54930,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.01740206,-89.43536073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2015/09/Y17-Project-Overview-Map-03142013.pdf",8/22/2018 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9955874.689,5468069.015,43256,158772,TAP158772,COLOMA,WI,54930,TAP,IN SERVICE,WAUSHARA,55137,USA,44.016972,-89.435144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9938285.876,5481648.53,43257,158773,TAP158773,WAUTOMA,WI,54982,TAP,IN SERVICE,WAUSHARA,55137,USA,44.104632,-89.277141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9939400.469,5481680.848,43258,158774,ACEC WAUTOMA,WAUTOMA,WI,54982,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.10484047,-89.28715356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9937157.207,5488165.502,43259,158775,TAP158775,WAUTOMA,WI,54982,TAP,IN SERVICE,WAUSHARA,55137,USA,44.146655,-89.267002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-9937235.999,5488205.698,43260,158776,ACEC WILD ROSE PUMP,WAUTOMA,WI,54982,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.1469141,-89.2677098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9935004.867,5494097.937,43261,158777,WILD ROSE,WILD ROSE,WI,54984,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.18488276,-89.2476672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/22/2018 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-9934680.687,5500133.173,43262,158778,ACEC WILDROSE,WILD ROSE,WI,54984,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.22374754,-89.24475504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/22/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9934886.846,5500180.778,43263,158779,TAP158779,WILD ROSE,WI,54984,TAP,IN SERVICE,WAUSHARA,55137,USA,44.224054,-89.246607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/22/2018 0:00,IMAGERY,8/22/2018 0:00,3,69,69,Y,Y
-10090503.58,5388619.78,43264,158780,UNKNOWN158780,VIOLA,WI,54664,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.501502,-90.64453589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10095176.07,5389576.948,43265,158781,UNKNOWN158781,VIOLA,WI,54664,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.50773857,-90.68650958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10095152.52,5389644.854,43266,158782,TAP158782,VIOLA,WI,54664,TAP,IN SERVICE,VERNON,55123,USA,43.508181,-90.686298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10096264.6,5403141.011,43267,158783,TAP158783,LA FARGE,WI,54639,TAP,IN SERVICE,VERNON,55123,USA,43.596048,-90.696288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10090698.85,5403311.477,43268,158784,TAP158784,LA FARGE,WI,54639,TAP,IN SERVICE,VERNON,55123,USA,43.597157,-90.64629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10090522.65,5402899.546,43269,158785,UNKNOWN158785,LA FARGE,WI,54639,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.59447706,-90.64470721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10116641.22,5397979.399,43270,158786,UNKNOWN158786,VIROQUA,WI,54665,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.56245835,-90.8793343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,2,69,69,Y,Y
-10111098.33,5409749.044,43271,158787,TAP158787,WESTBY,WI,54667,TAP,IN SERVICE,VERNON,55123,USA,43.63902301,-90.82954173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10111139.55,5412515.285,43272,158788,TAP158788,WESTBY,WI,54667,TAP,IN SERVICE,VERNON,55123,USA,43.657004,-90.829912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10113824.75,5412568.647,43273,158789,UNKNOWN158789,WESTBY,WI,54667,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.65735081,-90.85403352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10108383.5,5424164.098,43274,158790,TAP158790,CASHTON,WI,54619,TAP,IN SERVICE,MONROE,55081,USA,43.732664,-90.805154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10109018.58,5424162.711,43275,158791,TAP158791,CASHTON,WI,54619,TAP,IN SERVICE,MONROE,55081,USA,43.732655,-90.810859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10104454.03,5425361.984,43276,158792,UNKNOWN158792,CASHTON,WI,54619,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.74043896,-90.76985489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10109048.82,5426103.108,43277,158793,UNKNOWN158793,CASHTON,WI,54619,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.74524877,-90.81113062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,2,69,69,Y,Y
-10109042.85,5427524.138,43278,158794,TAP158794,CASHTON,WI,54619,TAP,IN SERVICE,MONROE,55081,USA,43.75447,-90.811077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10113988.57,5429371.696,43279,158795,UNKNOWN158795,CASHTON,WI,54619,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.7664569,-90.85550519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10108609.53,5442094.898,43280,158796,UNKNOWN158796,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,43.84893946,-90.80718441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10109067.45,5442373.143,43281,158797,TAP158797,SPARTA,WI,54656,TAP,IN SERVICE,MONROE,55081,USA,43.850742,-90.811298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10168343.52,5438695.989,43282,158798,TAP158798,LA CRESCENT,MN,55947,TAP,IN SERVICE,HOUSTON,27055,USA,43.826916,-91.343784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10180372.37,5436720.198,43283,158799,TAP158799,HOUSTON,MN,55943,TAP,IN SERVICE,HOUSTON,27055,USA,43.81411,-91.451841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10188615.02,5435172.848,43284,158800,TAP158800,HOUSTON,MN,55943,TAP,IN SERVICE,HOUSTON,27055,USA,43.804079,-91.525886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10191936.02,5427383.74,43285,158801,TAP158801,HOUSTON,MN,55943,TAP,IN SERVICE,HOUSTON,27055,USA,43.753559,-91.555719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10186396.43,5409574.151,43286,158802,TAP158802,CALEDONIA,MN,55921,TAP,IN SERVICE,HOUSTON,27055,USA,43.637886,-91.505956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10186241.8,5409383.575,43287,158803,TAP158803,CALEDONIA,MN,55921,TAP,IN SERVICE,HOUSTON,27055,USA,43.636647,-91.504567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10185172.79,5409204.616,43288,158804,UNKNOWN158804,CALEDONIA,MN,55921,SUBSTATION,IN SERVICE,HOUSTON,27055,USA,43.63548351,-91.49496392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10187105.57,5402425.09,43289,158805,TAP158805,CALEDONIA,MN,55921,TAP,IN SERVICE,HOUSTON,27055,USA,43.5913902,-91.51232637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10170066.3,5403595.695,43290,158806,TAP158806,CALEDONIA,MN,55921,TAP,IN SERVICE,HOUSTON,27055,USA,43.599006,-91.35926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10199761.44,5401792.154,43291,158807,TAP158807,SPRING GROVE,MN,55974,TAP,IN SERVICE,HOUSTON,27055,USA,43.587272,-91.626016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10199780.26,5398565.285,43292,158808,TAP158808,SPRING GROVE,MN,55974,TAP,IN SERVICE,HOUSTON,27055,USA,43.566272,-91.626185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10211399.79,5400221.591,43293,158809,TAP158809,MABEL,MN,55954,TAP,IN SERVICE,HOUSTON,27055,USA,43.57705192,-91.73056507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10233554.48,5398514.126,43294,158810,TAP158810,CANTON,MN,55922,TAP,IN SERVICE,FILLMORE,27045,USA,43.565939,-91.929584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10232953.02,5451311.327,43295,158812,TAP158812,LEWISTON,MN,55952,TAP,IN SERVICE,WINONA,27169,USA,43.908617,-91.924181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10227789.13,5464139.107,43296,158813,TAP158813,LEWISTON,MN,55952,TAP,IN SERVICE,WINONA,27169,USA,43.991579,-91.877793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10226799.62,5463646.936,43297,158814,UNKNOWN158814,LEWISTON,MN,55952,SUBSTATION,IN SERVICE,WINONA,27169,USA,43.98839808,-91.86890405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,2,69,69,Y,Y
-10212468.12,5455676.626,43298,158815,TAP158815,RUSHFORD,MN,55971,TAP,IN SERVICE,WINONA,27169,USA,43.936862,-91.740162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10210231.15,5455673.843,43299,158816,TAP158816,WINONA,MN,55987,TAP,IN SERVICE,WINONA,27169,USA,43.936844,-91.720067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10214708.65,5437809.87,43300,158817,TAP158817,RUSHFORD,MN,55971,TAP,IN SERVICE,FILLMORE,27045,USA,43.821173,-91.760289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10192445.97,5450116.081,43301,158818,TAP158818,HOUSTON,MN,55943,TAP,IN SERVICE,WINONA,27169,USA,43.900881,-91.5603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10232404.44,5471946.25,43302,158819,TAP158819,ROLLINGSTONE,MN,55969,TAP,IN SERVICE,WINONA,27169,USA,44.042014,-91.919253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10231294.03,5481967.734,43303,158820,TAP158820,ROLLINGSTONE,MN,55969,TAP,IN SERVICE,WINONA,27169,USA,44.106691,-91.909278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10234155.72,5498572.838,43304,158821,TAP158821,ALTURA,MN,55910,TAP,IN SERVICE,WABASHA,27157,USA,44.213702,-91.934985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10234173.04,5498544.677,43305,158822,UNKNOWN158822,ALTURA,MN,55910,SUBSTATION,IN SERVICE,WABASHA,27157,USA,44.21352068,-91.93514059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/23/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10161521.13,5458210.653,43306,158823,BRIGGS ROAD,HOLMEN,WI,54636,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.95325189,-91.2824974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/sites/default/files/UWP-App_A_Q1_South_Sheetmap_160418.pdf",8/23/2018 0:00,IMAGERY,2/18/2020 0:00,6,345,69,N,Y
-10352344.76,5564778.764,43307,158824,HAMPTON,HAMPTON,MN,55031,SUBSTATION,IN SERVICE,DAKOTA,27037,USA,44.63843381,-92.9966952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/BCH_07.2013/BCH_Tile_17_07162010.pdf",8/23/2018 0:00,IMAGERY,12/19/2018 0:00,4,345,345,N,N
-10425830.21,5551735.676,43308,158825,HELENA,NEW PRAGUE,MN,56071,SUBSTATION,IN SERVICE,SCOTT,27139,USA,44.55500242,-93.65682628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/BCH_07.2013/BCH_Tile_14_02082011.pdf",8/23/2018 0:00,IMAGERY,12/19/2018 0:00,5,345,345,N,N
-10556248.37,5545551.402,43309,158826,CEDAR MOUNTAIN,FRANKLIN,MN,55333,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.51540224,-94.82839258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capx2020.com/routemaps/BCH_07.2013/BCH_Tile_09_02082011.pdf",8/23/2018 0:00,IMAGERY,12/20/2018 0:00,5,345,115,N,Y
-10643729.73,5565737.542,43310,158827,TAP158827,HANLEY FALLS,MN,56245,TAP,IN SERVICE,YELLOW MEDICINE,27173,USA,44.644562,-95.614251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,2,69,69,Y,Y
-10643697.82,5565735.606,43311,158828,TAP158828,HANLEY FALLS,MN,56245,TAP,IN SERVICE,YELLOW MEDICINE,27173,USA,44.64454963,-95.61396434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10643739.53,5561166.093,43312,158829,TAP158829,COTTONWOOD,MN,56229,TAP,IN SERVICE,LYON,27083,USA,44.615337,-95.614339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10643722.59,5561172.461,43313,158830,UNKNOWN158830,COTTONWOOD,MN,56229,SUBSTATION,IN SERVICE,LYON,27083,USA,44.61537772,-95.6141868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10649398.47,5538854.99,43314,158831,TAP158831,MARSHALL,MN,56258,TAP,IN SERVICE,LYON,27083,USA,44.47249228,-95.66517413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10650084.64,5538970.247,43315,158832,UNKNOWN158832,MARSHALL,MN,56258,SUBSTATION,IN SERVICE,LYON,27083,USA,44.4732311,-95.67133812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,-999999,-999999,N,N
-10634682.13,5541053.875,43316,158833,TAP158833,VESTA,MN,56292,TAP,IN SERVICE,REDWOOD,27127,USA,44.486586,-95.532975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10614240.87,5541215.063,43317,158834,TAP158834,VESTA,MN,56292,TAP,IN SERVICE,REDWOOD,27127,USA,44.487619,-95.349348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10605422.25,5540961.813,43318,158835,TAP158835,WABASSO,MN,56293,TAP,IN SERVICE,REDWOOD,27127,USA,44.485996,-95.270129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10587329.16,5540801.566,43319,158836,TAP158836,REDWOOD FALLS,MN,56283,TAP,IN SERVICE,REDWOOD,27127,USA,44.484969,-95.107596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10587345.3,5543088.677,43320,158837,TAP158837,REDWOOD FALLS,MN,56283,TAP,IN SERVICE,REDWOOD,27127,USA,44.499625,-95.107741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10562479.47,5548947.828,43321,158839,UNKNOWN158839,FRANKLIN,MN,55333,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.53715413,-94.88436748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,8,115,-999999,N,N
-10562650.85,5548636.56,43322,158840,TAP158840,FRANKLIN,MN,55333,TAP,IN SERVICE,RENVILLE,27129,USA,44.535161,-94.885907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10587769.78,5548331.312,43323,158841,UNKNOWN158841,REDWOOD FALLS,MN,56283,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.53320635,-95.11155419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,N,N
-10588343.17,5554187.673,43324,158842,TAP158842,REDWOOD FALLS,MN,56283,TAP,IN SERVICE,REDWOOD,27127,USA,44.570696,-95.116705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,115,115,N,N
-10605256.76,5527928.44,43325,158843,UNKNOWN158843,WABASSO,MN,56293,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.40240823,-95.26864239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,2,69,69,N,N
-10605155.18,5518391.787,43326,158844,UNKNOWN158844,LAMBERTON,MN,56152,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.34117042,-95.26772987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,4,69,69,Y,Y
-10605257.74,5504714.86,43327,158845,UNKNOWN158845,LAMBERTON,MN,56152,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.25323487,-95.26865118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10605292.34,5504760.574,43328,158846,TAP158846,LAMBERTON,MN,56152,TAP,IN SERVICE,REDWOOD,27127,USA,44.253529,-95.268962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10605376.5,5502499.057,43329,158847,TAP158847,LAMBERTON,MN,56152,TAP,IN SERVICE,REDWOOD,27127,USA,44.238976,-95.269718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10608020.12,5501306.448,43330,158848,UNKNOWN158848,LAMBERTON,MN,56152,SUBSTATION,IN SERVICE,REDWOOD,27127,USA,44.23130004,-95.2934661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10598399.21,5518214.283,43331,158849,TAP158849,WABASSO,MN,56293,TAP,IN SERVICE,REDWOOD,27127,USA,44.34003,-95.20704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10585116.79,5515955.19,43332,158850,TAP158850,SPRINGFIELD,MN,56087,TAP,IN SERVICE,REDWOOD,27127,USA,44.325514,-95.087722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10571736.08,5504779.69,43333,158851,TAP158851,SPRINGFIELD,MN,56087,TAP,IN SERVICE,BROWN,27015,USA,44.253652,-94.967521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10571670.18,5502777.035,43334,158852,TAP158852,SPRINGFIELD,MN,56087,TAP,IN SERVICE,BROWN,27015,USA,44.240765,-94.966929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10571752.58,5502775.875,43335,158853,UNKNOWN158853,SPRINGFIELD,MN,56087,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.24075754,-94.96766922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,1,69,69,Y,Y
-10573070.36,5493371.028,43336,158854,TAP158854,SPRINGFIELD,MN,56087,TAP,IN SERVICE,BROWN,27015,USA,44.1802,-94.979507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10566406.88,5482126.487,43337,158855,TAP158855,COMFREY,MN,56019,TAP,IN SERVICE,COTTONWOOD,27033,USA,44.107715,-94.919648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10567502.6,5464228.387,43338,158856,TAP158856,MOUNTAIN LAKE,MN,56159,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.992156,-94.929491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10568589.08,5464222.816,43339,158857,TAP158857,MOUNTAIN LAKE,MN,56159,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.99212,-94.939251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10579053.33,5459748.136,43340,158858,TAP158858,BINGHAM LAKE,MN,56118,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.963194,-95.033253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
-10582000.74,5459765.612,43341,158859,TAP158859,WINDOM,MN,56101,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.963307,-95.05973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
