X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10584225.46,5457549.958,43342,158860,TAP158860,BINGHAM LAKE,MN,56118,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.948979,-95.079715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
-10661475.53,5410705.957,43343,158861,TAP158861,RUSHMORE,MN,56168,TAP,IN SERVICE,NOBLES,27105,USA,43.6452437,-95.77366415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10661531.72,5400855.632,43344,158862,TAP158862,RUSHMORE,MN,56168,TAP,IN SERVICE,NOBLES,27105,USA,43.581178,-95.774169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10680453.59,5448788.451,43345,158863,TAP158863,CHANDLER,MN,56122,TAP,IN SERVICE,MURRAY,27101,USA,43.892287,-95.944147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10690634.76,5451088.056,43346,158864,TAP158864,EDGERTON,MN,56128,TAP,IN SERVICE,MURRAY,27101,USA,43.907172,-96.035606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,Y,Y
-10695273,5462196.363,43347,158865,TAP158865,WOODSTOCK,MN,56186,TAP,IN SERVICE,PIPESTONE,27117,USA,43.979022,-96.077272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10681449.26,5462185.965,43348,158866,TAP158866,LAKE WILSON,MN,56151,TAP,IN SERVICE,MURRAY,27101,USA,43.97895478,-95.95309127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,69,69,N,N
-10767662.58,5438026.821,43349,158868,DELL RAPIDS,DELL RAPIDS,SD,57022,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.82257913,-96.72755866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10772639.24,5406177.125,43350,158869,UNKNOWN158869,SIOUX FALLS,SD,57107,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.61579703,-96.77226477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,2,115,115,Y,Y
-10648039.58,5491368.851,43351,158870,TAP158870,TRACY,MN,56175,TAP,IN SERVICE,MURRAY,27101,USA,44.1673,-95.652967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
-10649192.18,5473398.816,43352,158871,TAP158871,CURRIE,MN,56123,TAP,IN SERVICE,MURRAY,27101,USA,44.051393,-95.663321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
-10659546.01,5462122.573,43353,158872,TAP158872,SLAYTON,MN,56172,TAP,IN SERVICE,MURRAY,27101,USA,43.978545,-95.756331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/24/2018 0:00,IMAGERY,8/24/2018 0:00,3,-999999,-999999,Y,Y
-10660583.06,5462126.286,43354,158873,TAP158873,SLAYTON,MN,56172,TAP,IN SERVICE,MURRAY,27101,USA,43.978569,-95.765647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,-999999,-999999,Y,Y
-9279986.267,4715268.126,43355,158874,TAP158874,PEEBLES,OH,45660,TAP,IN SERVICE,ADAMS,39001,USA,38.955282,-83.363535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,N,N
-9278980.515,4714549.873,43356,158875,UNKNOWN158875,PEEBLES,OH,45660,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.95026437,-83.35450018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,N,N
-9272301.291,4713545.158,43357,158876,RARDEN,PEEBLES,OH,45660,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.94324496,-83.29449969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Peebles-Rarden/",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,N,N
-9282938.349,4714563.847,43358,158877,TAP158877,PEEBLES,OH,45660,TAP,IN SERVICE,ADAMS,39001,USA,38.950362,-83.390054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,N,N
-9283652.611,4711884.284,43359,158878,UNKNOWN158878,PEEBLES,OH,45660,SUBSTATION,IN SERVICE,ADAMS,39001,USA,38.93163979,-83.39647033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,N,N
-9292081.598,4757962.819,43360,158879,UNKNOWN158879,HILLSBORO,OH,45133,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.25290332,-83.47218921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,69,Y,Y
-9234795.563,4815871.863,43361,158880,TAP158880,CIRCLEVILLE,OH,43113,TAP,IN SERVICE,PICKAWAY,39129,USA,39.654572,-82.95758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,-999999,-999999,Y,Y
-9227573.822,4815524.857,43362,158881,TAP158881,CIRCLEVILLE,OH,43113,TAP,IN SERVICE,PICKAWAY,39129,USA,39.652172,-82.892706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,-999999,-999999,Y,Y
-9211892.023,4815133.043,43363,158882,TAP158882,AMANDA,OH,43102,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.649462,-82.751834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,-999999,-999999,Y,Y
-9211885.418,4815227.508,43364,158883,UNKNOWN158883,AMANDA,OH,43102,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.65011538,-82.75177467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,-999999,-999999,Y,Y
-9203409.842,4820709.515,43365,158884,TAP158884,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.68802198,-82.67563727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,-999999,-999999,Y,Y
-9263589.351,4771764.813,43366,158885,TAP158885,FRANKFORT,OH,45628,TAP,IN SERVICE,ROSS,39141,USA,39.348847,-83.216239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9262403.257,4777856.857,43367,158886,UNKNOWN158886,FRANKFORT,OH,45628,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.39115361,-83.20558413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,-999999,Y,Y
-9258156.014,4789889.544,43368,158887,UNKNOWN158887,CLARKSBURG,OH,43115,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.4746401,-83.16743051,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,-999999,-999999,Y,Y
-9258125.421,4789899.839,43369,158888,TAP158888,CLARKSBURG,OH,43115,TAP,IN SERVICE,ROSS,39141,USA,39.47471148,-83.16715568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,-999999,-999999,Y,Y
-9241119.846,4780217.159,43370,158889,UNKNOWN158889,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.407538,-83.014392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,-999999,Y,N
-9240943.928,4780207.438,43371,158890,UNKNOWN158890,CHILLICOTHE,OH,45601,SUBSTATION,IN SERVICE,ROSS,39141,USA,39.40747053,-83.0128117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,N,N
-9241148.548,4780199.725,43372,158891,UNKNOWN158891,CHILLICOTHE,OH,45601,TAP,IN SERVICE,ROSS,39141,USA,39.40741699,-83.01464983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,5/13/2020 0:00,3,-999999,-999999,N,N
-9257769.123,4819331.162,43373,158892,TAP158892,WILLIAMSPORT,OH,43164,TAP,IN SERVICE,PICKAWAY,39129,USA,39.678493,-83.163955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9258006.884,4814826.771,43374,158893,UNKNOWN158893,WILLIAMSPORT,OH,43164,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.64734358,-83.16609084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9257998.937,4815058.462,43375,158894,UNKNOWN158894,WILLIAMSPORT,OH,43164,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.64894614,-83.16601946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,-999999,Y,N
-9258067.674,4815077.039,43376,158895,UNKNOWN158895,WILLIAMSPORT,OH,43164,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.64907463,-83.16663693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,-999999,-999999,N,N
-9257989.09,4815005.382,43377,158896,TAP158896,WILLIAMSPORT,OH,43164,TAP,IN SERVICE,PICKAWAY,39129,USA,39.648579,-83.165931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9884325.138,5414619.138,43378,158897,ALTO,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.67067576,-88.79240344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/20/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9891534.561,5377501.754,43379,158898,SOUTH BEAVER DAM,BEAVER DAM,WI,53916,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.42901363,-88.85716679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/20/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10147648.66,5404409.554,43380,158899,UNKNOWN158899,GENOA,WI,54632,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.60430029,-91.15787891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9252712.148,4851301.37,43381,158900,BOLTON,COLUMBUS,OH,43123,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.89917435,-83.11852742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Bolton/",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,0,-999999,-999999,N,N
-9244258.44,4857076.695,43382,158901,REAVER,COLUMBUS,OH,43223,SUBSTATION,PROPOSED,FRANKLIN,39049,USA,39.93896428,-83.04258647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,https://aeptransmission.com/ohio/Reaver/",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,0,-999999,-999999,N,N
-9170804.405,4870437.404,43383,158902,TAP158902,HEATH,OH,43056,TAP,IN SERVICE,LICKING,39089,USA,40.03092616,-82.38273765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,-999999,-999999,Y,Y
-9175541.056,4871676.451,43384,158903,UNKNOWN158903,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.03944826,-82.4252877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,1,-999999,-999999,N,N
-9129133.714,4857805.701,43385,158904,UNKNOWN158904,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.94398523,-82.00840346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,138,-999999,Y,Y
-9126069.577,4857239.799,43386,158905,UNKNOWN158905,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.94008767,-81.98087785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,138,-999999,Y,Y
-9125901.279,4857471.282,43387,158906,TAP158906,ZANESVILLE,OH,43701,TAP,IN SERVICE,MUSKINGUM,39119,USA,39.941682,-81.979366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,138,138,Y,Y
-9128143.061,4860410.028,43388,158907,UNKNOWN158907,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.96191923,-81.99950427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,138,-999999,Y,N
-9192408.822,4823620.78,43389,158908,UNKNOWN158908,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.70814414,-82.57681343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,-999999,-999999,Y,Y
-9192435.491,4823625.535,43390,158909,TAP158909,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.708177,-82.577053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,-999999,-999999,Y,Y
-9238100.448,4904588.432,43391,158910,BERRYWOOD,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.26542511,-82.98726829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Lincoln-Berrywood/docs/Lincoln-Berrywood_FactSheet_V3.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,138,69,Y,Y
-9249523.349,4907563.87,43392,158911,UNKNOWN158911,DELAWARE,OH,43015,SUBSTATION,IN SERVICE,DELAWARE,39041,USA,40.28581768,-83.08988195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9263140.107,4962178.577,43393,158912,TAP158912,MORRAL,OH,43337,TAP,IN SERVICE,MARION,39101,USA,40.65903385,-83.21220337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,-999999,-999999,N,N
-9263141.167,4962240.031,43394,158913,TAP158913,MORRAL,OH,43337,TAP,IN SERVICE,MARION,39101,USA,40.65945264,-83.21221289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,-999999,-999999,N,N
-9263174.012,4962241.428,43395,158914,UNKNOWN158914,MORRAL,OH,43337,SUBSTATION,IN SERVICE,MARION,39101,USA,40.65946215,-83.21250794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,N,N
-9263169.774,4962177.18,43396,158915,UNKNOWN158915,MORRAL,OH,43337,SUBSTATION,IN SERVICE,MARION,39101,USA,40.65902433,-83.21246987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,N,N
-9265751.828,4971056.406,43397,158916,UNKNOWN158916,HARPSTER,OH,43323,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.71950547,-83.23566486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,N,N
-9265891.685,4971060.599,43398,158917,TAP158917,HARPSTER,OH,43323,TAP,IN SERVICE,WYANDOT,39175,USA,40.71953403,-83.23692121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,-999999,-999999,N,N
-9416625.692,5000151.674,43399,158918,UNKNOWN158918,VAN WERT,OH,45891,SUBSTATION,IN SERVICE,VAN WERT,39161,USA,40.91730407,-84.59098784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,Y,Y
-9270112.819,4971756.802,43400,158919,HARPSTER,HARPSTER,OH,43323,SUBSTATION,IN SERVICE,WYANDOT,39175,USA,40.72427391,-83.2748403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Harpster-Waldo/docs/Harpster-Waldo_FactSheet_V6.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,2,-999999,-999999,N,N
-9262136.74,4955342.821,43401,158920,UNKNOWN158920,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.61243449,-83.20318998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,-999999,-999999,N,N
-9261855.307,4955210.668,43402,158921,UNKNOWN158921,MARION,OH,43302,SUBSTATION,IN SERVICE,MARION,39101,USA,40.61153328,-83.20066182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,N,N
-9373016.077,4919730.886,43403,158922,TAP158922,ANNA,OH,45302,TAP,IN SERVICE,SHELBY,39149,USA,40.369142,-84.199236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,138,138,Y,Y
-9371747.099,4904524.43,43404,158923,TAP158923,SIDNEY,OH,45365,TAP,IN SERVICE,SHELBY,39149,USA,40.26498639,-84.18783658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,138,138,Y,Y
-9366441.074,5049756.589,43405,158924,UNKNOWN158924,HOLGATE,OH,43527,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.25317259,-84.14017175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,2,-999999,-999999,Y,Y
-9354946.722,5049910.381,43406,158925,UNKNOWN158925,HAMLER,OH,43524,SUBSTATION,IN SERVICE,HENRY,39069,USA,41.25421123,-84.03691623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,-999999,-999999,Y,Y
-9388945.842,5051977.207,43407,158926,UNKNOWN158926,DEFIANCE,OH,43512,SUBSTATION,IN SERVICE,DEFIANCE,39039,USA,41.26816795,-84.34233551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,138,-999999,Y,Y
-9392977.97,5053141.083,43408,158927,UNKNOWN158927,DEFIANCE,OH,43512,TAP,IN SERVICE,DEFIANCE,39039,USA,41.27602599,-84.37855674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,5/13/2020 0:00,3,138,138,Y,Y
-9972348.527,5431393.414,43409,158928,TAP158928,OXFORD,WI,53952,TAP,IN SERVICE,MARQUETTE,55077,USA,43.779571,-89.583131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,69,69,Y,Y
-9996185.457,5484991.567,43410,158929,ACEC COTTONVILLE,ARKDALE,WI,54613,SUBSTATION,IN SERVICE,ADAMS,55001,USA,44.12619244,-89.79726179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9997483.021,5498225.505,43411,158930,ACEC ARROWHEAD,NEKOOSA,WI,54457,SUBSTATION,IN SERVICE,ADAMS,55001,USA,44.21146561,-89.808918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-9964278.198,5447523.72,43412,158931,TAP158931,WESTFIELD,WI,53964,TAP,IN SERVICE,MARQUETTE,55077,USA,43.884099,-89.510634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9961032.232,5437228.531,43413,158932,TAP158932,WESTFIELD,WI,53964,TAP,IN SERVICE,MARQUETTE,55077,USA,43.817405,-89.481475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9961014.644,5437229.919,43414,158933,TAP158933,WESTFIELD,WI,53964,TAP,IN SERVICE,MARQUETTE,55077,USA,43.817414,-89.481317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9996191.826,5430655.535,43415,158934,TAP158934,WISCONSIN DELLS,WI,53965,TAP,IN SERVICE,ADAMS,55001,USA,43.774785,-89.797319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9976420.037,5429130.783,43416,158935,TAP158935,OXFORD,WI,53952,TAP,IN SERVICE,ADAMS,55001,USA,43.764894,-89.619706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-9939361.667,5393801.565,43417,158936,TAP158936,PARDEEVILLE,WI,53954,TAP,IN SERVICE,COLUMBIA,55021,USA,43.535257,-89.286805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9979560.115,5512739.365,43418,158937,ACEC GRANT,BANCROFT,WI,54921,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.30484424,-89.6479138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10032629.64,5540453.471,43419,158938,PITTSVILLE,PITTSVILLE,WI,54466,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.48273806,-90.12464544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10014461.36,5540293.691,43420,158939,TAP158939,VESPER,WI,54489,TAP,IN SERVICE,WOOD,55141,USA,44.481714,-89.961437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10014373.08,5540240.643,43421,158940,TAP158940,VESPER,WI,54489,TAP,IN SERVICE,WOOD,55141,USA,44.481374,-89.960644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9830087.004,5688872.705,43422,158941,TAP158941,ATHELSTANE,WI,54104,TAP,IN SERVICE,MARINETTE,55075,USA,45.426221,-88.305174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9135191.408,4847507.158,43423,158942,UNKNOWN158942,ROSEVILLE,OH,43777,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.873021,-82.06282065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,-999999,-999999,Y,Y
-9143566.791,4857989.491,43424,158943,TAP158943,ZANESVILLE,OH,43701,TAP,IN SERVICE,MUSKINGUM,39119,USA,39.945251,-82.138058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,N,N
-9818470.704,5665776.439,43425,158944,TAP158944,CRIVITZ,WI,54114,TAP,IN SERVICE,MARINETTE,55075,USA,45.28042,-88.200823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9149176.069,4835854.596,43426,158945,TAP158945,SOMERSET,OH,43783,TAP,IN SERVICE,PERRY,39127,USA,39.792638,-82.188447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-10118091.79,5544668.736,43427,158946,TAP158946,HUMBIRD,WI,54746,TAP,IN SERVICE,JACKSON,55053,USA,44.509748,-90.892365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10120315.93,5558142.415,43428,158947,UNKNOWN158947,FAIRCHILD,WI,54741,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.59599872,-90.91234483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10142136.13,5562161.214,43429,158948,TAP158948,FAIRCHILD,WI,54741,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.6217,-91.108359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10146156.07,5562694.778,43430,158949,UNKNOWN158949,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.62511143,-91.14447077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10146216.44,5562227.84,43431,158950,TAP158950,AUGUSTA,WI,54722,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.622126,-91.145013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10141531.61,5566583.45,43432,158951,UNKNOWN158951,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.64996823,-91.1029285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10132726.96,5566273.44,43433,158952,TAP158952,AUGUSTA,WI,54722,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.647987,-91.023835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10150943.4,5577501.872,43434,158953,UNKNOWN158953,AUGUSTA,WI,54722,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.719703,-91.187476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-9161124.992,4836599.732,43435,158954,TAP158954,SOMERSET,OH,43783,TAP,IN SERVICE,PERRY,39127,USA,39.797781,-82.295786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9173792.414,4853202.366,43436,158955,UNKNOWN158955,THORNVILLE,OH,43076,SUBSTATION,IN SERVICE,PERRY,39127,USA,39.91227409,-82.40957939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,-999999,-999999,Y,Y
-9171245.324,4861995.684,43437,158956,UNKNOWN158956,THORNVILLE,OH,43076,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.97283613,-82.38669849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,-999999,-999999,Y,Y
-9171493.067,4861907.93,43438,158957,TAP158957,THORNVILLE,OH,43076,TAP,IN SERVICE,LICKING,39089,USA,39.972232,-82.388924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9217747.206,4837166.7,43439,158958,TAP158958,LITHOPOLIS,OH,43136,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.801694,-82.804432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9217720.506,4837165.75,43440,158959,UNKNOWN158959,LITHOPOLIS,OH,43136,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.80168745,-82.80419215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,-999999,-999999,Y,Y
-9171533.289,4801541.993,43441,158960,UNKNOWN158960,LOGAN,OH,43138,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.55539299,-82.38928532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9175602.773,4799042.35,43442,158961,UNKNOWN158961,LOGAN,OH,43138,SUBSTATION,IN SERVICE,HOCKING,39073,USA,39.53807807,-82.42584212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,-999999,-999999,N,N
-9345849.446,4905246.53,43443,158962,TAP158962,QUINCY,OH,43343,TAP,IN SERVICE,LOGAN,39091,USA,40.269936,-83.955194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,10/2/2018 0:00,3,138,138,Y,Y
-10129417.23,5278236.753,43444,158963,GLEN HAVEN,GLEN HAVEN,WI,53810,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.77796542,-90.9941032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-10122030.24,5294158.885,43445,158964,BLOOMINGTON,BLOOMINGTON,WI,53804,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.88285986,-90.9277447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10145129.73,5321754.493,43446,158965,BRISBOIS,PRAIRIE DU CHIEN,WI,53821,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.06423702,-91.13525097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-10145312.03,5316222.889,43447,158966,LA POINTE,PRAIRIE DU CHIEN,WI,53821,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.02792242,-91.13688859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-10137591.11,5321853.387,43448,158967,DPC PRAIRIE DU CHIEN,PRAIRIE DU CHIEN,WI,53821,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.06488606,-91.06753038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-10125076.02,5356040.266,43449,158968,SENECA,GAYS MILLS,WI,54631,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.28884115,-90.95510546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10112552.99,5358814.04,43450,158969,GAY MILLS,GAYS MILLS,WI,54631,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.30697586,-90.84260915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-9370597.804,4862170.576,43451,158970,UNKNOWN158970,TIPP CITY,OH,45371,SUBSTATION,IN SERVICE,MIAMI,39109,USA,39.97404011,-84.17751229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,10/2/2018 0:00,2,-999999,-999999,N,N
-9370632.838,4862221.983,43452,158971,TAP158971,TIPP CITY,OH,45371,TAP,IN SERVICE,MIAMI,39109,USA,39.974394,-84.177827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,3/24/2020 0:00,3,-999999,-999999,Y,Y
-9209473.273,5067776.228,43453,158972,UNKNOWN158972,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.374756,-82.730106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,10/2/2018 0:00,5,345,138,N,Y
-9157730.193,5068312.96,43454,158973,UNKNOWN158973,AMHERST,OH,44001,SUBSTATION,IN SERVICE,LORAIN,39093,USA,41.378374,-82.26529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,10/2/2018 0:00,3,138,138,Y,Y
-9216069.584,4970801.707,43455,158974,TAP158974,GALION,OH,44833,TAP,IN SERVICE,CRAWFORD,39033,USA,40.71777135,-82.78936166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,N,N
-9215444.731,4972084.025,43456,158975,TAP158975,GALION,OH,44833,TAP,IN SERVICE,CRAWFORD,39033,USA,40.72650159,-82.78374852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,N,N
-9218012.746,4971164.821,43457,158976,UNKNOWN158976,GALION,OH,44833,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.72024361,-82.80681739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,-999999,-999999,N,N
-9258671.361,4832665.197,43458,158977,UNKNOWN158977,ORIENT,OH,43146,SUBSTATION,IN SERVICE,PICKAWAY,39129,USA,39.77062014,-83.17205994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,-999999,-999999,Y,Y
-9258791.704,4832636.355,43459,158978,TAP158978,ORIENT,OH,43146,TAP,IN SERVICE,PICKAWAY,39129,USA,39.770421,-83.173141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9214795.211,4848637.257,43460,158979,UNKNOWN158979,CANAL WINCHESTER,OH,43110,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.88081177,-82.77791378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9214804.487,4848550.509,43461,158980,TAP158980,CANAL WINCHESTER,OH,43110,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.88021377,-82.7779971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9207497.795,4837559.126,43462,158981,UNKNOWN158981,CARROLL,OH,43112,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.80440225,-82.71235998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,-999999,-999999,Y,Y
-9207529.58,4837546.196,43463,158982,TAP158982,CARROLL,OH,43112,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.80431302,-82.71264551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9204694.698,4832938.272,43464,158983,UNKNOWN158983,CARROLL,OH,43112,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.77250558,-82.68717933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,-999999,-999999,Y,Y
-9204726.499,4832949.486,43465,158984,TAP158984,CARROLL,OH,43112,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.772583,-82.687465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9201351.245,4828977.522,43466,158985,UNKNOWN158985,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.74515367,-82.65714458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,-999999,-999999,Y,Y
-9201499.792,4829019.41,43467,158986,TAP158986,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.745443,-82.658479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9201797.9,4828251.634,43468,158987,UNKNOWN158987,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.7401397,-82.66115695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,2,-999999,-999999,N,N
-9201459.272,4828191.598,43469,158988,TAP158988,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.739725,-82.658115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,-999999,-999999,Y,Y
-9905977.137,5482342.169,43470,158989,FOUNTAIN VALLEY,BERLIN,WI,54923,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.10910617,-88.98690667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-9919729.724,5471265.901,43471,158990,RED GRANITE,REDGRANITE,WI,54970,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.03762058,-89.11044826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-9925025.088,5470133.639,43472,158991,ACEC SPRING LAKE,WAUTOMA,WI,54982,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.03030816,-89.15801732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,2,69,69,Y,Y
-10182669.47,5292417.49,43473,158992,UNKNOWN158992,ELKADER,IA,52043,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.87139628,-91.47247615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-9919732.145,5471220.286,43474,158993,TAP158993,REDGRANITE,WI,54970,TAP,IN SERVICE,WAUSHARA,55137,USA,44.037326,-89.11047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10158453.41,5278187.077,43475,158994,UNKNOWN158994,GARBER,IA,52048,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.77763787,-91.25493965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-10158244.84,5277908.344,43476,158995,TAP158995,GARBER,IA,52048,TAP,IN SERVICE,CLAYTON,19043,USA,42.7758,-91.253066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10176395.79,5277462.829,43477,158996,UNKNOWN158996,ELKADER,IA,52043,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.77286229,-91.41611878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-9912647.772,5468394.713,43478,158997,TAP158997,REDGRANITE,WI,54970,TAP,IN SERVICE,WAUSHARA,55137,USA,44.019076,-89.04683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-9901445.803,5464009.598,43479,158998,TAP158998,BERLIN,WI,54923,TAP,IN SERVICE,WAUSHARA,55137,USA,43.990742,-88.946201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10173374.39,5312037.268,43480,158999,UNKNOWN158999,MONONA,IA,52159,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.0004298,-91.38897708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-9923326.54,5567706.985,43481,159000,TAP159000,IOLA,WI,54945,TAP,IN SERVICE,WAUPACA,55135,USA,44.657148,-89.142759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-9942066.039,5539407.394,43482,159001,AMHERST JCT,AMHERST JUNCTION,WI,54407,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.47603322,-89.31109879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,2,69,69,Y,Y
-9931150.888,5540417.811,43483,159002,CWEC SCANDINAVIA,SCANDINAVIA,WI,54977,SUBSTATION,IN SERVICE,WAUPACA,55135,USA,44.48250951,-89.21304631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,2,69,69,Y,Y
-10176372.44,5277464.127,43484,159003,TAP159003,ELKADER,IA,52043,TAP,IN SERVICE,CLAYTON,19043,USA,42.77287086,-91.415909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10182694.63,5292424.718,43485,159004,TAP159004,ELKADER,IA,52043,TAP,IN SERVICE,CLAYTON,19043,USA,42.87144387,-91.47270219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10142400.07,5280156.033,43486,159005,TAP159005,GUTTENBERG,IA,52052,TAP,IN SERVICE,CLAYTON,19043,USA,42.790619,-91.11073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10157208.34,5291144.218,43487,159006,TAP159006,GARNAVILLO,IA,52049,TAP,IN SERVICE,CLAYTON,19043,USA,42.863013,-91.243755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10156844.69,5291200.9,43488,159007,UNKNOWN159007,GARNAVILLO,IA,52049,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.86338622,-91.24048822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-10142366.59,5280179.454,43489,159008,GUTTENBERG,GUTTENBERG,IA,52052,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,42.7907734,-91.11042926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP-MCSMainReport.pdf",10/4/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10174499.23,5293678.94,43490,159009,TAP159009,ELKADER,IA,52043,TAP,IN SERVICE,CLAYTON,19043,USA,42.8797006,-91.39908167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10173402.21,5312062.62,43491,159010,TAP159010,MONONA,IA,52159,TAP,IN SERVICE,CLAYTON,19043,USA,43.00059637,-91.38922692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10034839.47,5308149.496,43492,159011,LANDS END,DODGEVILLE,WI,53533,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.97488255,-90.14449673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,2,69,69,Y,Y
-10032415.44,5306402.04,43493,159012,DODGEVILLE,DODGEVILLE,WI,53533,SUBSTATION,IN SERVICE,IOWA,55049,USA,42.96339624,-90.12272122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,69,69,Y,Y
-10011685.17,5313512.925,43494,159013,HOOTERVILLE,BARNEVELD,WI,53507,SUBSTATION,IN SERVICE,IOWA,55049,USA,43.01012384,-89.93649807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-9954341.629,5571864.667,43495,159014,GROENIER,ROSHOLT,WI,54473,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.68370927,-89.42137229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,1,69,69,Y,Y
-9562165.637,5531817.841,43496,159015,TAP159015,COPEMISH,MI,49625,TAP,IN SERVICE,MANISTEE,26101,USA,44.42736489,-85.89839541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9939269.479,5567683.065,43497,159016,ROSHOLT,ROSHOLT,WI,54473,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.65699515,-89.28597686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/4/2018 0:00,2,69,69,Y,Y
-9939324.574,5567674.873,43498,159017,ROSHOLT CWEC,ROSHOLT,WI,54473,SUBSTATION,IN SERVICE,PORTAGE,55097,USA,44.65694281,-89.28647179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/4/2018 0:00,IMAGERY,10/5/2018 0:00,2,69,69,Y,Y
-9926845.906,5610262.541,43499,159018,TAP159018,BIRNAMWOOD,WI,54414,TAP,IN SERVICE,SHAWANO,55115,USA,44.928438,-89.174374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9912170.88,5609049.41,43500,159019,TAP159019,BOWLER,WI,54416,TAP,IN SERVICE,SHAWANO,55115,USA,44.920722,-89.042546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,4,69,69,Y,Y
-9908510.138,5621582.727,43501,159020,TAP159020,ANTIGO,WI,54409,TAP,IN SERVICE,SHAWANO,55115,USA,45.000389,-89.009661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9908722.981,5621590.126,43502,159021,TAP159021,ANTIGO,WI,54409,TAP,IN SERVICE,SHAWANO,55115,USA,45.000436,-89.011573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9906335.512,5647872.908,43503,159022,TAP159022,BRYANT,WI,54418,TAP,IN SERVICE,LANGLADE,55067,USA,45.167141,-88.990126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9485688.99,5565175.548,43504,159023,UNKNOWN159023,SOUTH BOARDMAN,MI,49680,SUBSTATION,IN SERVICE,KALKASKA,26079,USA,44.64097,-85.211394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9914383.577,5581807.108,43505,159024,TAP159024,TIGERTON,WI,54486,TAP,IN SERVICE,SHAWANO,55115,USA,44.747177,-89.062423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9894061.536,5570992.585,43506,159025,TAP159025,MARION,WI,54950,TAP,IN SERVICE,WAUPACA,55135,USA,44.678139,-88.879867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9437965.925,5625880.402,43507,159026,UNKNOWN159026,GAYLORD,MI,49735,SUBSTATION,IN SERVICE,OTSEGO,26137,USA,45.02768135,-84.78269041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,1,138,138,Y,Y
-9437944.237,5625854.17,43508,159027,TAP159027,GAYLORD,MI,49735,TAP,IN SERVICE,OTSEGO,26137,USA,45.02751481,-84.78249558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,138,138,Y,Y
-9453313.173,5694780.452,43509,159028,TAP159028,HARBOR SPRINGS,MI,49740,TAP,IN SERVICE,EMMET,26047,USA,45.46345481,-84.92055709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9453328.272,5694778.186,43510,159029,TAP159029,HARBOR SPRINGS,MI,49740,TAP,IN SERVICE,EMMET,26047,USA,45.46344054,-84.92069272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,69,69,Y,Y
-9453335.423,5694811.609,43511,159030,UNKNOWN159030,HARBOR SPRINGS,MI,49740,SUBSTATION,IN SERVICE,EMMET,26047,USA,45.46365112,-84.92075697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,2,69,69,Y,Y
-9535776.082,5340586.702,43512,159031,UNKNOWN159031,ALGOMA TWP,MI,49345,SUBSTATION,IN SERVICE,KENT,26081,USA,43.187708,-85.661334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,138,138,Y,Y
-9535777.751,5340500.287,43513,159032,UNKNOWN159032,ALGOMA TWP,MI,49345,SUBSTATION,IN SERVICE,KENT,26081,USA,43.187142,-85.661349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,3,138,138,Y,Y
-9513980.002,5374701.671,43514,159033,UNKNOWN159033,HOWARD CITY,MI,49329,SUBSTATION,IN SERVICE,MONTCALM,26117,USA,43.41074368,-85.46553649,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/5/2018 0:00,IMAGERY,10/5/2018 0:00,0,-999999,-999999,N,N
-9260073.298,5179678.24,43515,159034,TAP159034,TRENTON,MI,48183,TAP,IN SERVICE,WAYNE,26163,USA,42.12470666,-83.18465375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-9523821.726,5284631.67,43516,159035,TAP159035,GAINES TWP,MI,49316,TAP,IN SERVICE,KENT,26081,USA,42.82011629,-85.5539462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,138,138,Y,Y
-9523817.387,5284626.989,43517,159036,TAP159036,GAINES TWP,MI,49316,TAP,IN SERVICE,KENT,26081,USA,42.82008545,-85.55390722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,138,138,Y,Y
-9537317.742,5298489.501,43518,159037,TAP159037,GRAND RAPIDS,MI,49548,TAP,IN SERVICE,KENT,26081,USA,42.911359,-85.67518297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,138,138,Y,Y
-9471352.79,5313902.681,43519,159038,UNKNOWN159038,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,43.012684,-85.08260973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,138,138,Y,Y
-9267036.859,5178438.823,43520,159039,TAP159039,TRENTON,MI,48183,TAP,IN SERVICE,WAYNE,26163,USA,42.11644827,-83.24720849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-9266944.66,5178514.94,43521,159040,TAP159040,TRENTON,MI,48183,TAP,IN SERVICE,WAYNE,26163,USA,42.11695548,-83.24638025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-10069900.45,5414095.115,43522,159041,UNKNOWN159041,HILLSBORO,WI,54634,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.66727072,-90.45945487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,5,161,69,N,Y
-10156099.24,5447027.598,43523,159042,UNKNOWN159042,ONALASKA,WI,54650,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.88088675,-91.23379173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10156178.53,5446991.498,43524,159043,TAP159043,ONALASKA,WI,54650,TAP,IN SERVICE,LA CROSSE,55063,USA,43.880653,-91.234504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10172459.67,5469725.333,43525,159044,TAP159044,TREMPEALEAU,WI,54661,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.027671,-91.38076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-9252905.301,5202204.723,43526,159045,TAP159045,RIVER ROUGE,MI,48218,TAP,IN SERVICE,WAYNE,26163,USA,42.27461571,-83.12026254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,120,120,Y,Y
-9252971.521,5202149.683,43527,159046,UNKNOWN159046,RIVER ROUGE,MI,48218,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.27424986,-83.12085741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,120,120,Y,Y
-10162201.21,5462965.81,43528,159047,UNKNOWN159047,HOLMEN,WI,54636,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.98399567,-91.28860671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10162410.08,5462987.83,43529,159048,TAP159048,HOLMEN,WI,54636,TAP,IN SERVICE,LA CROSSE,55063,USA,43.984138,-91.290483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
