X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10164187.3,5466422.592,43530,159049,UNKNOWN159049,HOLMEN,WI,54636,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,44.006335,-91.306448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,2,69,69,Y,Y
-10172744.71,5476471.766,43531,159050,UNKNOWN159050,GALESVILLE,WI,54630,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.07122968,-91.38332056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10134537.84,5418820.809,43532,159051,UNKNOWN159051,COON VALLEY,WI,54623,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.69797075,-91.04010238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10148964.02,5425295.274,43533,159052,TAP159052,COON VALLEY,WI,54623,TAP,IN SERVICE,LA CROSSE,55063,USA,43.740006,-91.169695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10158586.26,5435767.014,43534,159053,TAP159053,LA CROSSE,WI,54601,TAP,IN SERVICE,LA CROSSE,55063,USA,43.807931,-91.256133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10142514.17,5424346.506,43535,159054,TAP159054,COON VALLEY,WI,54623,TAP,IN SERVICE,LA CROSSE,55063,USA,43.733848,-91.111755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10142345.99,5424611.433,43536,159055,UNKNOWN159055,COON VALLEY,WI,54623,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.73556758,-91.11024416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10161264.49,5457745.244,43537,159056,TAP159056,HOLMEN,WI,54636,TAP,IN SERVICE,LA CROSSE,55063,USA,43.950242,-91.280192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-9253810.592,5200602.99,43538,159057,TAP159057,RIVER ROUGE,MI,48218,TAP,IN SERVICE,WAYNE,26163,USA,42.26396826,-83.12839491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,120,120,Y,Y
-10197446.78,5504809.376,43539,159058,UNKNOWN159058,ARCADIA,WI,54612,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.25384301,-91.60522297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,-999999,-999999,N,N
-10182699.78,5507010.21,43540,159059,UNKNOWN159059,ARCADIA,WI,54612,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.26800197,-91.47274849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10181919.01,5504710.703,43541,159060,UNKNOWN159060,ARCADIA,WI,54612,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.25320812,-91.46573472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,69,69,Y,Y
-10194548.11,5536774.974,43542,159061,UNKNOWN159061,MONDOVI,WI,54755,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.45915731,-91.57918385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,N,N
-10178991.57,5519527.727,43543,159062,TAP159062,INDEPENDENCE,WI,54747,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.348468,-91.439437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,69,69,N,N
-10194295.66,5526067.41,43544,159063,TAP159063,INDEPENDENCE,WI,54747,TAP,IN SERVICE,BUFFALO,55011,USA,44.390463,-91.576916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,N,N
-10222461.38,5513854.125,43545,159064,UNKNOWN159064,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.3120102,-91.82993299,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,0,-999999,-999999,N,N
-10222470.65,5513905.398,43546,159065,UNKNOWN159065,ALMA,WI,54610,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.31233977,-91.83001629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,N,N
-10222336.44,5513968.346,43547,159066,TAP159066,ALMA,WI,54610,TAP,IN SERVICE,BUFFALO,55011,USA,44.31274439,-91.82881066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,N,N
-10171868.1,5550163.126,43548,159067,UNKNOWN159067,STRUM,WI,54770,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.54493535,-91.37544582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10167093.6,5522290.995,43549,159068,UNKNOWN159068,WHITEHALL,WI,54773,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.36621618,-91.33255576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10175512.96,5529796.953,43550,159069,UNKNOWN159069,INDEPENDENCE,WI,54747,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.41439902,-91.40818818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10175552.13,5518469.236,43551,159070,TAP159070,INDEPENDENCE,WI,54747,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.341668,-91.40854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-9288715.78,5222728.6,43552,159071,UNKNOWN159071,NORTHVILLE TWP,MI,48168,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.41088814,-83.44195355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,120,120,Y,Y
-9215436.252,5410302.762,43553,159072,UNKNOWN159072,MINDEN CITY,MI,48456,SUBSTATION,IN SERVICE,SANILAC,26151,USA,43.64262269,-82.78367235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,120,120,Y,Y
-9423841.98,5239838.985,43554,159073,UNKNOWN159073,EATON RAPIDS,MI,48827,SUBSTATION,IN SERVICE,EATON,26045,USA,42.52427019,-84.65581286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,-999999,-999999,Y,Y
-9482997.327,5424710.842,43555,159074,UNKNOWN159074,BARRYTON,MI,49305,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.7362128,-85.18721438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-9483000.307,5424756.667,43556,159075,TAP159075,BARRYTON,MI,49305,TAP,IN SERVICE,MECOSTA,26107,USA,43.73651023,-85.18724115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-9489493.916,5427837.745,43557,159076,UNKNOWN159076,EVART,MI,49631,SUBSTATION,IN SERVICE,MECOSTA,26107,USA,43.75650485,-85.24557423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,1,69,69,Y,Y
-9489489.215,5427899.418,43558,159077,TAP159077,EVART,MI,49631,TAP,IN SERVICE,MECOSTA,26107,USA,43.756905,-85.245532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,69,69,Y,Y
-9547314.453,5132792.898,43559,159078,TAP159078,MOTTVILLE TWP,MI,49099,TAP,IN SERVICE,CASS,26027,USA,41.81155457,-85.76498496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,10/19/2018 0:00,3,138,138,Y,Y
-9412059.472,5269420.529,43560,159079,UNKNOWN159079,LANSING,MI,48910,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.71980788,-84.54996879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-9415576.554,5272339.18,43561,159080,UNKNOWN159080,LANSING,MI,48915,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.73906724,-84.58156327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-9415671.116,5273881.087,43562,159081,UNKNOWN159081,LANSING TWP,MI,48917,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.74923944,-84.58241274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-9410261.994,5274894.014,43563,159082,UNKNOWN159082,LANSING,MI,48906,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.75592096,-84.53382177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-9407932.106,5271806.875,43564,159083,UNKNOWN159083,LANSING,MI,48912,SUBSTATION,IN SERVICE,INGHAM,26065,USA,42.73555516,-84.51289203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,2,138,138,Y,Y
-9469768.41,5292900.327,43565,159084,TAP159084,PORTLAND,MI,48875,TAP,IN SERVICE,IONIA,26067,USA,42.874575,-85.068377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,3,69,69,Y,Y
-9469659.446,5294559.6,43566,159085,UNKNOWN159085,IONIA,MI,48846,SUBSTATION,IN SERVICE,IONIA,26067,USA,42.88549745,-85.06739816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/22/2018 0:00,IMAGERY,10/22/2018 0:00,1,69,69,Y,Y
-10105636.89,5235028.168,43567,159086,UNKNOWN159086,DUBUQUE,IA,52002,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.49241204,-90.78048075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,2,69,69,Y,Y
-10106622.25,5233597.125,43568,159087,UNKNOWN159087,PEOSTA,IA,52068,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.48293226,-90.78933234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10117605.88,5240420.803,43569,159088,TAP159088,DURANGO,IA,52039,TAP,IN SERVICE,DUBUQUE,19061,USA,42.528122,-90.888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10119791.44,5252575.524,43570,159089,UNKNOWN159089,HOLY CROSS,IA,52053,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.60853558,-90.90763319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10120871.1,5251539.127,43571,159090,TAP159090,HOLY CROSS,IA,52053,TAP,IN SERVICE,DUBUQUE,19061,USA,42.601683,-90.917332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,N,N
-10131701.32,5250499.616,43572,159091,UNKNOWN159091,NEW VIENNA,IA,52065,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.59480907,-91.01462149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10131666.64,5250501.723,43573,159092,TAP159092,NEW VIENNA,IA,52065,TAP,IN SERVICE,DUBUQUE,19061,USA,42.594823,-91.01431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10131816.7,5241773.298,43574,159093,UNKNOWN159093,NEW VIENNA,IA,52065,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.537075,-91.015658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,2,69,69,Y,Y
-10118675.44,5249060.284,43575,159094,TAP159094,RICKARDSVILLE,IA,52039,TAP,IN SERVICE,DUBUQUE,19061,USA,42.58529,-90.897608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,N,N
-10206997.23,5150598.518,43576,159095,UNKNOWN159095,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.93066145,-91.6910162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,2,69,69,Y,Y
-10118676.95,5249044.954,43577,159096,RICHARDSVILLE,RICKARDSVILLE,IA,52039,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.58518861,-90.89762161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.rd.usda.gov/files/UWP-MCSMainReport.pdf",10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,N,N
-10105555.99,5233315.424,43578,159097,TAP159097,PEOSTA,IA,52068,TAP,IN SERVICE,DUBUQUE,19061,USA,42.481066,-90.779754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10111873.84,5228289.985,43579,159098,PEOSTA,PEOSTA,IA,52068,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.44776321,-90.83650823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,2/4/2020 0:00,3,69,69,Y,Y
-10116654.54,5228609.031,43580,159099,TAP159099,PEOSTA,IA,52068,TAP,IN SERVICE,DUBUQUE,19061,USA,42.449878,-90.879454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10130702.95,5228335.044,43581,159100,UNKNOWN159100,FARLEY,IA,52046,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.44806189,-91.00565301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,2,69,69,Y,Y
-10116597.03,5227347.24,43582,159101,UNKNOWN159101,PEOSTA,IA,52068,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.44151381,-90.87893739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10107968.51,5227047.693,43583,159102,TAP159102,PEOSTA,IA,52068,TAP,IN SERVICE,DUBUQUE,19061,USA,42.439528,-90.801426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10107955.38,5227201.753,43584,159103,UNKNOWN159103,PEOSTA,IA,52068,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.44054933,-90.80130808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10100462.27,5221750.503,43585,159104,UNKNOWN159104,DUBUQUE,IA,52003,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.40440056,-90.7339963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,69,69,Y,Y
-10100430.06,5221674.587,43586,159105,TAP159105,DUBUQUE,IA,52003,TAP,IN SERVICE,DUBUQUE,19061,USA,42.403897,-90.733707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,69,69,Y,Y
-10196713.81,5113486.176,43587,159106,UNKNOWN159106,CORALVILLE,IA,52241,SUBSTATION,IN SERVICE,JOHNSON,19103,USA,41.68215567,-91.59863862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,2,161,161,Y,Y
-10139941.84,5069708.21,43588,159107,TAP159107,MUSCATINE,IA,52761,TAP,IN SERVICE,MUSCATINE,19139,USA,41.38777815,-91.08864735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,161,161,Y,Y
-10139945.97,5069714.587,43589,159108,TAP159108,MUSCATINE,IA,52761,TAP,IN SERVICE,MUSCATINE,19139,USA,41.38782113,-91.08868446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,3,161,161,Y,Y
-10134705.77,5077800.302,43590,159109,UNKNOWN159109,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.44229297,-91.04161092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/26/2018 0:00,IMAGERY,10/26/2018 0:00,1,161,161,Y,Y
-10202406.36,5156231.118,43591,159110,UNKNOWN159110,CEDAR RAPIDS,IA,52401,SUBSTATION,IN SERVICE,LINN,19113,USA,41.96829331,-91.64977572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,2,161,161,Y,Y
-10205916.03,5159023.67,43592,159111,UNKNOWN159111,CEDAR RAPIDS,IA,52405,SUBSTATION,IN SERVICE,LINN,19113,USA,41.98694234,-91.68130358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,-999999,-999999,N,N
-10202572.94,5151962.5,43593,159112,TAP159112,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.93977637,-91.65127209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10203541.01,5151500.454,43594,159113,UNKNOWN159113,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.93668885,-91.65996842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10206556.89,5149574.976,43595,159114,UNKNOWN159114,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9238207,-91.68706054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,2,69,69,Y,Y
-10206628.41,5148499.009,43596,159115,UNKNOWN159115,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.91662878,-91.687703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10207227.41,5150366.024,43597,159116,UNKNOWN159116,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.92910766,-91.69308395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10206997.76,5150625.578,43598,159117,TAP159117,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.93084229,-91.69102096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10207001.49,5150386.947,43599,159118,UNKNOWN159118,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.9292475,-91.69105447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,2,69,69,Y,Y
-10209645.75,5149063.798,43600,159119,TAP159119,CEDAR RAPIDS,IA,52404,TAP,IN SERVICE,LINN,19113,USA,41.92040401,-91.71480818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10227029.49,5146335.415,43601,159120,UNKNOWN159120,NORWAY,IA,52318,SUBSTATION,IN SERVICE,BENTON,19011,USA,41.90216454,-91.87096899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10227022.86,5146328.297,43602,159121,TAP159121,NORWAY,IA,52318,TAP,IN SERVICE,BENTON,19011,USA,41.90211695,-91.8709095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-11002266.66,5370015.643,43603,159122,TAP159122,PLATTE,SD,57369,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.380156,-98.835043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,1,-999999,-999999,Y,Y
-10986541.58,5350900.955,43604,159123,UNKNOWN159123,GEDDES,SD,57342,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.25522645,-98.6937822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,2,-999999,-999999,Y,Y
-10986516.52,5350926.919,43605,159124,TAP159124,GEDDES,SD,57342,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.25539632,-98.69355713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,5/15/2020 0:00,3,-999999,-999999,Y,Y
-10956782.74,5333307.136,43606,159125,TAP159125,LAKE ANDES,SD,57356,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.14001,-98.426454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,-999999,-999999,Y,Y
-10313113.74,5033545.639,43607,159126,UNKNOWN159126,ALBIA,IA,52531,SUBSTATION,IN SERVICE,MONROE,19135,USA,41.14359918,-92.64427702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,2,161,161,Y,Y
-10296400.02,4967246.695,43608,159127,UNKNOWN159127,BLOOMFIELD,IA,52537,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.69356223,-92.49413507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10296422.86,4967247.569,43609,159128,TAP159128,BLOOMFIELD,IA,52537,TAP,IN SERVICE,DAVIS,19051,USA,40.69356818,-92.49434029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10287979.27,4968779.024,43610,159129,TAP159129,BLOOMFIELD,IA,52537,TAP,IN SERVICE,DAVIS,19051,USA,40.70399825,-92.41849022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10288185.88,4972038.822,43611,159130,UNKNOWN159130,BLOOMFIELD,IA,52537,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.72619386,-92.4203462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10283578.58,4971091.898,43612,159131,UNKNOWN159131,BLOOMFIELD,IA,52537,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.71974712,-92.37895811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10261287.72,4959311.75,43613,159132,UNKNOWN159132,MILTON,IA,52570,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.63949464,-92.17871597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10261241.64,4959257.296,43614,159133,TAP159133,MILTON,IA,52570,TAP,IN SERVICE,VAN BUREN,19177,USA,40.63912345,-92.17830195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10262290.92,4967207.728,43615,159134,UNKNOWN159134,MILTON,IA,52570,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.69329682,-92.18772787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10258632.66,4965633.687,43616,159135,TAP159135,MILTON,IA,52570,TAP,IN SERVICE,VAN BUREN,19177,USA,40.68257497,-92.15486514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10258581.8,4964230.677,43617,159136,UNKNOWN159136,MILTON,IA,52570,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.67301667,-92.15440828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10236254.77,4964474.801,43618,159137,UNKNOWN159137,KEOSAUQUA,IA,52565,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.67467991,-91.95384113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,0,-999999,-999999,N,N
-10240561.35,4967719.628,43619,159138,TAP159138,KEOSAUQUA,IA,52565,TAP,IN SERVICE,VAN BUREN,19177,USA,40.69678334,-91.99252776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10240562.14,4967736.398,43620,159139,TAP159139,KEOSAUQUA,IA,52565,TAP,IN SERVICE,VAN BUREN,19177,USA,40.69689755,-91.9925349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10239270.9,4974135.893,43621,159140,UNKNOWN159140,KEOSAUQUA,IA,52565,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.74046868,-91.98093544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10216263.64,4968792.138,43622,159141,TAP159141,BONAPARTE,IA,52620,TAP,IN SERVICE,VAN BUREN,19177,USA,40.70408755,-91.77425777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10216482.17,4978293.607,43623,159142,UNKNOWN159142,BONAPARTE,IA,52620,SUBSTATION,IN SERVICE,VAN BUREN,19177,USA,40.7687613,-91.77622083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10193072.95,4968912.225,43624,159143,UNKNOWN159143,DONNELLSON,IA,52625,SUBSTATION,IN SERVICE,LEE,19111,USA,40.70490534,-91.56593224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10284753.3,4975159.129,43625,159144,TAP159144,BLOOMFIELD,IA,52537,TAP,IN SERVICE,DAVIS,19051,USA,40.74743277,-92.3895108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10290200.83,4982733.424,43626,159145,TAP159145,BLOOMFIELD,IA,52537,TAP,IN SERVICE,DAVIS,19051,USA,40.79896029,-92.43844679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10290263.34,4982729.225,43627,159146,UNKNOWN159146,BLOOMFIELD,IA,52537,SUBSTATION,IN SERVICE,DAVIS,19051,USA,40.79893174,-92.43900834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10294814.89,5005451.754,43628,159147,UNKNOWN159147,OTTUMWA,IA,52501,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,40.95327212,-92.4798956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10304068.22,5013602.427,43629,159148,TAP159148,BLAKESBURG,IA,52536,TAP,IN SERVICE,WAPELLO,19179,USA,41.008547,-92.56301969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,3,69,69,Y,Y
-10304081.99,5015382.94,43630,159149,UNKNOWN159149,BLAKESBURG,IA,52536,SUBSTATION,IN SERVICE,WAPELLO,19179,USA,41.02061563,-92.56314342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10319543.43,5011362.997,43631,159150,UNKNOWN159150,ALBIA,IA,52531,SUBSTATION,IN SERVICE,MONROE,19135,USA,40.99336463,-92.70203585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/29/2018 0:00,IMAGERY,10/29/2018 0:00,1,69,69,Y,Y
-10498851.13,5237638.852,43632,159151,UNKNOWN159151,FORT DODGE,IA,50501,SUBSTATION,IN SERVICE,WEBSTER,19187,USA,42.5097025,-94.31278437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,2,161,161,Y,Y
-11116433.74,5369735.312,43633,159152,UNKNOWN159152,WINNER,SD,57580,SUBSTATION,IN SERVICE,TRIPP,46123,USA,43.37832567,-99.8606233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,1,-999999,-999999,N,N
-10415212.5,5104350.771,43634,159153,TAP159153,DES MOINES,IA,50317,TAP,IN SERVICE,POLK,19153,USA,41.62083682,-93.5614458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,10/30/2018 0:00,3,69,69,Y,Y
-10391333.33,4893698.755,43635,159154,TAP159154,GALT,MO,64641,TAP,IN SERVICE,SULLIVAN,29211,USA,40.19073878,-93.34693549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10179416.58,4843315.532,43636,159155,TAP159155,PALMYRA,MO,63461,TAP,IN SERVICE,MARION,29127,USA,39.84411669,-91.443255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,69,69,Y,Y
-10171324.09,4924160.23,43637,159156,UNKNOWN159156,KEOKUK,IL,52632,SUBSTATION,IN SERVICE,HANCOCK,17067,USA,40.39945027,-91.3705589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,4,69,-999999,Y,N
-10156482.37,4967453.379,43638,159157,UNKNOWN159157,WEVER,IA,52658,SUBSTATION,IN SERVICE,LEE,19111,USA,40.69496995,-91.23723343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,161,-999999,N,N
-10418554.76,5017989.434,43639,159158,UNKNOWN159158,WOODBURN,IA,50275,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.03827891,-93.59146983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,69,Y,Y
-10429779.33,5017394.564,43640,159159,TAP159159,OSCEOLA,IA,50213,TAP,IN SERVICE,CLARKE,19039,USA,41.0342481,-93.69230186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10429780.92,5017419.145,43641,159160,UNKNOWN159160,OSCEOLA,IA,50213,SUBSTATION,IN SERVICE,CLARKE,19039,USA,41.03441466,-93.69231614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10441049.3,5020044.975,43642,159161,TAP159161,OSCEOLA,IA,50213,TAP,IN SERVICE,CLARKE,19039,USA,41.05220523,-93.79354165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,69,Y,Y
-10445832.11,5019750.809,43643,159162,TAP159162,OSCEOLA,IA,50213,TAP,IN SERVICE,CLARKE,19039,USA,41.05021243,-93.83650639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10471064.71,5028045.545,43644,159163,TAP159163,LORIMOR,IA,50149,TAP,IN SERVICE,UNION,19175,USA,41.10638115,-94.06317472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10471048.49,5028061.804,43645,159164,UNKNOWN159164,LORIMOR,IA,50149,SUBSTATION,IN SERVICE,UNION,19175,USA,41.1064912,-94.06302898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10484731.55,5028079.015,43646,159165,TAP159165,AFTON,IA,50830,TAP,IN SERVICE,UNION,19175,USA,41.1066077,-94.18594599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10386122.91,5014687.798,43647,159166,UNKNOWN159166,CHARITON,IA,50049,SUBSTATION,IN SERVICE,LUCAS,19117,USA,41.0159041,-93.30012949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,0,-999999,-999999,N,N
-10344906.97,5052280.944,43648,159167,TAP159167,TRACY,IA,50256,TAP,IN SERVICE,MARION,19125,USA,41.27021876,-92.9298804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10344898.23,5052298.918,43649,159168,UNKNOWN159168,TRACY,IA,50256,SUBSTATION,IN SERVICE,MARION,19125,USA,41.27034012,-92.92980188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10347863.83,5054404.148,43650,159169,TAP159169,HARVEY,IA,50119,TAP,IN SERVICE,MARION,19125,USA,41.28455264,-92.95644233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10372368.77,5060414.4,43651,159170,TAP159170,KNOXVILLE,IA,50138,TAP,IN SERVICE,MARION,19125,USA,41.32511114,-93.176574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,69,Y,Y
-10407575.45,5085862.878,43652,159171,TAP159171,CARLISLE,IA,50047,TAP,IN SERVICE,WARREN,19181,USA,41.49656345,-93.49284094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10597160.61,5334094.715,43653,159172,UNKNOWN159172,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.14517227,-95.1959134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10597340.19,5334674.141,43654,159173,UNKNOWN159173,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.14896988,-95.19752668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10597210.43,5334608.396,43655,159174,TAP159174,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.148539,-95.196361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10597388.54,5334637.234,43656,159175,TAP159175,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.148728,-95.197961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10718151.04,5295972.866,43657,159176,TAP159176,LE MARS,IA,51031,TAP,IN SERVICE,PLYMOUTH,19149,USA,42.894799,-96.282789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10718120.18,5295970.195,43658,159177,UNKNOWN159177,LE MARS,IA,51031,SUBSTATION,IN SERVICE,PLYMOUTH,19149,USA,42.89478143,-96.28251176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10715968.69,5306970.779,43659,159178,TAP159178,IRETON,IA,51027,TAP,IN SERVICE,SIOUX,19167,USA,42.96713489,-96.26318459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10715995.18,5306963.539,43660,159179,UNKNOWN159179,IRETON,IA,51027,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.9670873,-96.26342253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10716038.09,5322623.19,43661,159180,TAP159180,SIOUX CENTER,IA,51250,TAP,IN SERVICE,SIOUX,19167,USA,43.069938,-96.263808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10716140.55,5338115.468,43662,159181,UNKNOWN159181,ROCK VALLEY,IA,51247,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.17151988,-96.26472846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,4,69,69,Y,Y
-10723604.1,5321488.976,43663,159182,UNKNOWN159182,HAWARDEN,IA,51023,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.06249441,-96.33177463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10712759.28,5321548.793,43664,159183,TAP159183,SIOUX CENTER,IA,51250,TAP,IN SERVICE,SIOUX,19167,USA,43.062887,-96.234354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10712798.57,5322723.168,43665,159184,UNKNOWN159184,SIOUX CENTER,IA,51250,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.07059409,-96.2347069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10897193.97,5312455.736,43666,159185,TAP159185,TYNDALL,SD,57066,TAP,IN SERVICE,BON HOMME,46009,USA,43.003179,-97.891159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10897193.42,5312498.661,43667,159186,TAP159186,TYNDALL,SD,57066,TAP,IN SERVICE,BON HOMME,46009,USA,43.003461,-97.891154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10855577.29,5311353.59,43668,159187,TAP159187,UTICA,SD,57067,TAP,IN SERVICE,YANKTON,46135,USA,42.995938,-97.51731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10874217.63,5311333.651,43669,159188,TAP159188,TABOR,SD,57063,TAP,IN SERVICE,BON HOMME,46009,USA,42.995807,-97.684759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10885264.87,5312479.634,43670,159189,TAP159189,TYNDALL,SD,57066,TAP,IN SERVICE,BON HOMME,46009,USA,43.003336,-97.783998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10844765.71,5348868.915,43671,159190,UNKNOWN159190,MENNO,SD,57045,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.24193037,-97.42018792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,-999999,-999999,Y,Y
-10846884.24,5348833.101,43672,159191,TAP159191,FREEMAN,SD,57029,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.241696,-97.439219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,-999999,-999999,Y,Y
-10860154.88,5348670.561,43673,159192,UNKNOWN159192,MENNO,SD,57045,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.24063234,-97.55843118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,-999999,-999999,N,N
-10862357.12,5346498.051,43674,159193,UNKNOWN159193,MENNO,SD,57045,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.22641361,-97.57821423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,-999999,-999999,N,N
-10853246.6,5307998.026,43675,159194,TAP159194,UTICA,SD,57067,TAP,IN SERVICE,YANKTON,46135,USA,42.973887,-97.496373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10853447.44,5324420.964,43676,159195,UNKNOWN159195,LESTERVILLE,SD,57040,SUBSTATION,IN SERVICE,YANKTON,46135,USA,43.08173454,-97.49817719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-10950174.04,5351131.534,43677,159196,TAP159196,LAKE ANDES,SD,57356,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.256735,-98.367087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,-999999,-999999,Y,Y
-10949097.02,5352176.325,43678,159197,TAP159197,LAKE ANDES,SD,57356,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.26357,-98.357412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10908386.93,5350775.705,43679,159198,TAP159198,TRIPP,SD,57376,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.254407,-97.991707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,-999999,-999999,Y,Y
-10947349.52,5351080.916,43680,159199,UNKNOWN159199,ARMOUR,SD,57313,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.25640384,-98.34171395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,-999999,-999999,Y,Y
-11050928.3,5426170.329,43681,159200,TAP159200,PUKWANA,SD,57370,TAP,IN SERVICE,BRULE,46015,USA,43.745685,-99.272178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-11037639.87,5425962.459,43682,159201,TAP159201,PUKWANA,SD,57370,TAP,IN SERVICE,BRULE,46015,USA,43.744336,-99.152806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-11037647.31,5425898.241,43683,159202,UNKNOWN159202,PUKWANA,SD,57370,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.74391924,-99.15287276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,1,69,69,Y,Y
-11008947.05,5422637.029,43684,159203,TAP159203,NOT AVAILABLE,SD,NOT AVAILABLE,TAP,IN SERVICE,BRULE,46015,USA,43.722751,-98.895054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10992201.6,5418256.716,43685,159204,TAP159204,WHITE LAKE,SD,57383,TAP,IN SERVICE,AURORA,46003,USA,43.694307,-98.744627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10957768.92,5418285.045,43686,159205,TAP159205,PLANKINTON,SD,57368,TAP,IN SERVICE,AURORA,46003,USA,43.694491,-98.435313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,69,Y,Y
-10956611.38,5419433.596,43687,159206,UNKNOWN159206,PLANKINTON,SD,57368,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.70195051,-98.42491462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,2,69,-999999,Y,Y
-10967400.95,5418232.852,43688,159207,TAP159207,PLANKINTON,SD,57368,TAP,IN SERVICE,AURORA,46003,USA,43.694152,-98.521839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/1/2018 0:00,IMAGERY,11/1/2018 0:00,3,69,69,Y,Y
-10708547.49,5326948.696,43689,159208,UNKNOWN159208,SIOUX CENTER,IA,51250,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.09831704,-96.19651879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10698509.28,5327090.779,43690,159209,TAP159209,SIOUX CENTER,IA,51250,TAP,IN SERVICE,SIOUX,19167,USA,43.099249,-96.106344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10693326.68,5335842.118,43691,159210,UNKNOWN159210,HULL,IA,51239,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.15662423,-96.05978793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10967929.3,5419429.027,43692,159211,UNKNOWN159211,PLANKINTON,SD,57368,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.70192084,-98.52658523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10697426.25,5321571.505,43693,159212,UNKNOWN159212,ORANGE CITY,IA,51041,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.06303606,-96.09661504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,69,-999999,Y,N
-10957331.2,5402065.413,43694,159213,UNKNOWN159213,STICKNEY,SD,57375,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.58904999,-98.43138089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,-999999,-999999,Y,Y
-10956627.78,5402111.06,43695,159214,TAP159214,STICKNEY,SD,57375,TAP,IN SERVICE,AURORA,46003,USA,43.589347,-98.425062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,-999999,-999999,Y,Y
-10694374.9,5312312.115,43696,159215,UNKNOWN159215,ORANGE CITY,IA,51041,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.00223548,-96.06920425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10697354.01,5312716.33,43697,159216,UNKNOWN159216,ORANGE CITY,IA,51041,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.00489096,-96.09596605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,69,69,Y,Y
-10724685.69,5311471.145,43698,159217,UNKNOWN159217,IRETON,IA,51027,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.99671037,-96.34149073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10730197.04,5310364.95,43699,159218,TAP159218,IRETON,IA,51027,TAP,IN SERVICE,SIOUX,19167,USA,42.989442,-96.391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10732470.29,5310384.582,43700,159219,TAP159219,HAWARDEN,IA,51023,TAP,IN SERVICE,SIOUX,19167,USA,42.989571,-96.411421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10732483.69,5311433.143,43701,159220,UNKNOWN159220,HAWARDEN,IA,51023,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.99646069,-96.41154133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10740482.02,5310891.371,43702,159221,UNKNOWN159221,HAWARDEN,IA,51023,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.99290101,-96.48339154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10697361.35,5316048.925,43703,159222,TAP159222,ORANGE CITY,IA,51041,TAP,IN SERVICE,SIOUX,19167,USA,43.02678,-96.096032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10699509.84,5316063.857,43704,159223,UNKNOWN159223,ORANGE CITY,IA,51041,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.02687806,-96.1153322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10501705.89,4669061.477,43705,159224,TAP159224,HARRISONVILLE,MO,64701,TAP,IN SERVICE,CASS,29037,USA,38.6317649,-94.33842914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,-999999,-999999,N,N
-10621215.26,5149150.869,43706,159225,TAP159225,DOW CITY,IA,51528,TAP,IN SERVICE,CRAWFORD,19047,USA,41.920986,-95.412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10623376.41,5127654.932,43707,159226,TAP159226,EARLING,IA,51530,TAP,IN SERVICE,SHELBY,19165,USA,41.777144,-95.431414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10623376.75,5126434.401,43708,159227,TAP159227,EARLING,IA,51530,TAP,IN SERVICE,SHELBY,19165,USA,41.768967,-95.431417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10623451,5110229.524,43709,159228,TAP159228,HARLAN,IA,51537,TAP,IN SERVICE,SHELBY,19165,USA,41.660303,-95.432084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10622317.18,5110214.225,43710,159229,UNKNOWN159229,HARLAN,IA,51537,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.66020033,-95.42189877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10622287.76,5127102.746,43711,159230,UNKNOWN159230,EARLING,IA,51530,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.77344474,-95.42163449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10629810.43,5150823.743,43712,159231,UNKNOWN159231,DOW CITY,IA,51528,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,41.93216663,-95.48921179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10654709.01,5111593.182,43713,159232,UNKNOWN159232,WOODBINE,IA,51579,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.66945427,-95.71287948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,4,69,69,Y,Y
-10653612.22,5106953.966,43714,159233,UNKNOWN159233,LOGAN,IA,51546,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.63831598,-95.70302684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,2,69,69,Y,Y
-10639609.8,5107018.465,43715,159234,TAP159234,PORTSMOUTH,IA,51565,TAP,IN SERVICE,HARRISON,19085,USA,41.638749,-95.577241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10639592.49,5107525.492,43716,159235,UNKNOWN159235,PORTSMOUTH,IA,51565,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.64215286,-95.57708554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10633608.68,5106964.246,43717,159236,TAP159236,PORTSMOUTH,IA,51565,TAP,IN SERVICE,SHELBY,19165,USA,41.638385,-95.523332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10625595.23,5107000.441,43718,159237,TAP159237,PORTSMOUTH,IA,51565,TAP,IN SERVICE,SHELBY,19165,USA,41.638628,-95.451346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10634054.66,5105941.96,43719,159238,UNKNOWN159238,PORTSMOUTH,IA,51565,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.63152143,-95.52733831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10674242.52,5093846.763,43720,159239,MISSOURI VALLEY,MISSOURI VALLEY,IA,51555,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.55025947,-95.88835202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,1/31/2020 0:00,2,69,69,Y,Y
-10675429.07,5074416.569,43721,159240,TAP159240,CRESCENT,IA,51526,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.419503,-95.899011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,69,69,Y,Y
-10675304.32,5074842.737,43722,159241,UNKNOWN159241,CRESCENT,IA,51526,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.42237375,-95.89789034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10955019.88,5377699.857,43723,159242,TAP159242,CORSICA,SD,57328,TAP,IN SERVICE,DOUGLAS,46043,USA,43.430306,-98.410618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,-999999,-999999,Y,Y
-10949867.24,5359538.129,43724,159243,TAP159243,ARMOUR,SD,57313,TAP,IN SERVICE,DOUGLAS,46043,USA,43.311709,-98.364331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,3,-999999,-999999,Y,Y
-10949857.01,5359580.071,43725,159244,UNKNOWN159244,ARMOUR,SD,57313,SUBSTATION,IN SERVICE,DOUGLAS,46043,USA,43.31198315,-98.36423911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,-999999,-999999,Y,Y
-10948064.94,5328923.427,43726,159245,UNKNOWN159245,WAGNER,SD,57380,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.1112686,-98.34814066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,69,69,Y,Y
-10915436.77,5312680.931,43727,159246,UNKNOWN159246,AVON,SD,57315,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.00465841,-98.05503684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/2/2018 0:00,IMAGERY,11/2/2018 0:00,1,-999999,-999999,N,N
