X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10908906.45,5372121.083,43728,159247,TAP159247,PARKSTON,SD,57366,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.393901,-97.996374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,-999999,-999999,Y,Y
-10908935.12,5372117.859,43729,159248,UNKNOWN159248,PARKSTON,SD,57366,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.39387996,-97.9966315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,-999999,-999999,Y,Y
-10909044.71,5383954.125,43730,159249,TAP159249,DIMOCK,SD,57331,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.471093,-97.997616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,-999999,-999999,Y,Y
-10908961.74,5383982.057,43731,159250,UNKNOWN159250,DIMOCK,SD,57331,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.4712751,-97.99687063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,-999999,-999999,Y,Y
-10907833.67,5394900.006,43732,159251,TAP159251,ETHAN,SD,57334,TAP,IN SERVICE,DAVISON,46035,USA,43.54241,-97.986737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,2,-999999,-999999,Y,Y
-10907785.6,5394893.47,43733,159252,UNKNOWN159252,ETHAN,SD,57334,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.54236744,-97.98630523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,-999999,-999999,Y,Y
-10679764.03,5049004.396,43734,159253,TAP159253,OMAHA,NE,68108,TAP,IN SERVICE,DOUGLAS,31055,USA,41.24809241,-95.93795261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,69,69,Y,Y
-10733985.68,5076268.495,43735,159254,TAP159254,FREMONT,NE,68025,TAP,IN SERVICE,DODGE,31053,USA,41.431977,-96.425034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,69,69,Y,Y
-10738280.87,5075878.047,43736,159255,TAP159255,FREMONT,NE,68025,TAP,IN SERVICE,DODGE,31053,USA,41.42934726,-96.46361828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,69,69,Y,Y
-10738308.89,5080228.895,43737,159256,TAP159256,FREMONT,NE,68025,TAP,IN SERVICE,DODGE,31053,USA,41.458645,-96.46387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,69,69,Y,Y
-10741472.77,5080380.279,43738,159257,UNKNOWN159257,FREMONT,NE,68025,SUBSTATION,IN SERVICE,DODGE,31053,USA,41.45966415,-96.49229166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,69,69,Y,Y
-10745380.68,5080232.46,43739,159258,RISER159258,FREMONT,NE,68025,RISER,IN SERVICE,DODGE,31053,USA,41.458669,-96.527397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,2,69,69,Y,Y
-10746051.6,5079921.872,43740,159259,RISER159259,FREMONT,NE,68025,RISER,IN SERVICE,DODGE,31053,USA,41.456578,-96.533424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,2,69,69,Y,Y
-10902641.01,5188222.69,43741,159260,UNKNOWN159260,NELIGH,NE,68756,SUBSTATION,IN SERVICE,ANTELOPE,31003,USA,42.18161005,-97.94009058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,5,345,115,Y,Y
-10901670.58,5175794.785,43742,159261,TAP159261,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.09882714,-97.93137304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,115,Y,Y
-10902762.13,5176099.346,43743,159262,TAP159262,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.10085713,-97.94117864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,115,Y,Y
-10909500.06,5187433.04,43744,159263,TAP159263,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.17635338,-98.00170646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,115,Y,Y
-10909504.33,5188482.035,43745,159264,TAP159264,NELIGH,NE,68756,TAP,IN SERVICE,ANTELOPE,31003,USA,42.18333641,-98.00174481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,115,115,Y,Y
-10994811.14,5191732.851,43746,159265,UNKNOWN159265,CHAMBERS,NE,68725,SUBSTATION,IN SERVICE,HOLT,31089,USA,42.20497182,-98.76806889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,69,69,Y,Y
-10926701.54,5418353.713,43747,159266,TAP159266,MITCHELL,SD,57301,TAP,IN SERVICE,DAVISON,46035,USA,43.694937,-98.15623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,2,-999999,-999999,Y,Y
-11480549.03,5466871.091,43748,159267,TAP159267,RAPID CITY,SD,57703,TAP,IN SERVICE,PENNINGTON,46103,USA,44.00923279,-103.1315266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,-999999,-999999,Y,Y
-10936745.34,5418360.025,43749,159268,TAP159268,MOUNT VERNON,SD,57363,TAP,IN SERVICE,DAVISON,46035,USA,43.694978,-98.246455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,3,-999999,-999999,Y,Y
-10959647.69,5444405.772,43750,159269,UNKNOWN159269,PLANKINTON,SD,57368,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.86390827,-98.45219027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/5/2018 0:00,IMAGERY,11/5/2018 0:00,1,69,69,Y,Y
-11275040.45,4984913.871,43751,159270,UNKNOWN159270,GRAINTON,NE,69169,SUBSTATION,IN SERVICE,PERKINS,31135,USA,40.81378635,-101.2854116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,-999999,-999999,Y,Y
-11260346.21,4997858.531,43752,159271,UNKNOWN159271,WALLACE,NE,69169,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.90173599,-101.153411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,-999999,-999999,N,N
-11243415.32,4993644.254,43753,159272,UNKNOWN159272,DICKENS,NE,69132,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,40.87311583,-101.0013183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,-999999,-999999,N,N
-11265075.28,5008575.102,43754,159273,TAP159273,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,LINCOLN,31111,USA,40.974459,-101.195893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,-999999,-999999,Y,Y
-11260212.37,5012911.1,43755,159274,UNKNOWN159274,SUTHERLAND,NE,69165,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.00386048,-101.1522087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,-999999,-999999,Y,Y
-11216531.19,5024943.067,43756,159275,TAP159275,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.085378,-100.759814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11216561.69,5024959.461,43757,159276,TAP159276,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.085489,-100.760088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11224375.87,5035848.957,43758,159277,TAP159277,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.159179,-100.830284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11230753.92,5036263.153,43759,159278,UNKNOWN159278,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.16198026,-100.887579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,69,69,Y,Y
-11243525.61,5038494.636,43760,159279,TAP159279,HERSHEY,NE,69143,TAP,IN SERVICE,LINCOLN,31111,USA,41.17707,-101.002309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11243591.03,5040599.447,43761,159280,UNKNOWN159280,HERSHEY,NE,69143,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.19129998,-101.0028967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11253338.64,5036431.533,43762,159281,TAP159281,SUTHERLAND,NE,69165,TAP,IN SERVICE,LINCOLN,31111,USA,41.163119,-101.090461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11253342.07,5036321.558,43763,159282,UNKNOWN159282,SUTHERLAND,NE,69165,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.16237525,-101.0904918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11217826.74,5036855.991,43764,159283,UNKNOWN159283,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.16598949,-100.7714522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11217852.33,5036877.952,43765,159284,TAP159284,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.166138,-100.771682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11208532.1,5047567.386,43766,159285,TAP159285,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.238386,-100.687957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11208574.73,5047555.906,43767,159286,UNKNOWN159286,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.23830845,-100.68834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11196505.03,5070505.891,43768,159287,TAP159287,STAPLETON,NE,69163,TAP,IN SERVICE,LINCOLN,31111,USA,41.393154,-100.579916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11196489.83,5070427.544,43769,159288,UNKNOWN159288,STAPLETON,NE,69163,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.39262601,-100.5797794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11189842.66,5075016.224,43770,159289,UNKNOWN159289,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,LOGAN,31113,USA,41.42354235,-100.5200669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,4,115,69,Y,Y
-11187841.75,5074955.818,43771,159290,UNKNOWN159290,STAPLETON,NE,69163,SUBSTATION,IN SERVICE,LOGAN,31113,USA,41.42313546,-100.5020924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,-999999,Y,N
-11174861.63,5074822.585,43772,159291,TAP159291,STAPLETON,NE,69163,TAP,IN SERVICE,LOGAN,31113,USA,41.422238,-100.38549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11174858.9,5074775.664,43773,159292,UNKNOWN159292,STAPLETON,NE,69163,SUBSTATION,IN SERVICE,LOGAN,31113,USA,41.42192194,-100.3854655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11151356.6,5074174.82,43774,159293,TAP159293,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.41787447,-100.1743407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11151380.44,5074164.223,43775,159294,TAP159294,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.41780309,-100.1745548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11154876.93,5055542.632,43776,159295,UNKNOWN159295,CALLAWAY,NE,68825,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.29223732,-100.2059643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11075499.3,5027885.228,43777,159296,TAP159296,OCONTO,NE,68860,TAP,IN SERVICE,CUSTER,31041,USA,41.105296,-99.492903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,-999999,-999999,Y,Y
-11075505.1,5027836.464,43778,159297,UNKNOWN159297,OCONTO,NE,68860,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.10496593,-99.49295513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,-999999,-999999,Y,Y
-11106414.13,5081480.49,43779,159298,TAP159298,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,CUSTER,31041,USA,41.46707054,-99.77061565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11106579.92,5083505.758,43780,159299,TAP159299,MERNA,NE,68856,TAP,IN SERVICE,CUSTER,31041,USA,41.480702,-99.772105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11106525.46,5083524.928,43781,159300,UNKNOWN159300,MERNA,NE,68856,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.48083101,-99.77161574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11118199.27,5105100.898,43782,159301,TAP159301,ANSELMO,NE,68813,TAP,IN SERVICE,CUSTER,31041,USA,41.62587403,-99.87648334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11119037.78,5092135.352,43783,159302,UNKNOWN159302,ARNOLD,NE,69120,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.53875304,-99.88401582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11119075.76,5092173.717,43784,159303,TAP159303,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.539011,-99.884357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11119170.05,5081366.765,43785,159304,TAP159304,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.466305,-99.885204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11121413.37,5081426.142,43786,159305,UNKNOWN159305,ARNOLD,NE,69120,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.4667047,-99.90535612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11121410.13,5081382.066,43787,159306,TAP159306,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.466408,-99.905327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11151362.53,5074665.818,43788,159307,TAP159307,ARNOLD,NE,69120,TAP,IN SERVICE,CUSTER,31041,USA,41.421182,-100.174394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11062443.89,5124481.67,43789,159308,TAP159308,TAYLOR,NE,68879,TAP,IN SERVICE,LOUP,31115,USA,41.75588243,-99.37562426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11035780.67,5126574.855,43790,159309,UNKNOWN159309,BURWELL,NE,68823,SUBSTATION,IN SERVICE,GARFIELD,31071,USA,41.76990803,-99.13610444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11082975.47,5082163.499,43791,159310,UNKNOWN159310,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.47166799,-99.56006261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,115,115,Y,Y
-11051012.91,5430523.876,43792,159311,TAP159311,CHAMBERLAIN,SD,57325,TAP,IN SERVICE,BRULE,46015,USA,43.773931,-99.272938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10852136.23,5293174.163,43793,159312,UNKNOWN159312,YANKTON,SD,57078,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.87637771,-97.48639842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-10833413.92,5309164.447,43794,159313,TAP159313,MISSION HILL,SD,57046,TAP,IN SERVICE,YANKTON,46135,USA,42.981553,-97.318213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10833362.7,5300394.792,43795,159314,UNKNOWN159314,MISSION HILL,SD,57046,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.92389327,-97.31775294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-10813842.84,5296108.71,43796,159315,TAP159315,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.895693,-97.142403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10802769.16,5289502.407,43797,159316,UNKNOWN159316,VERMILLION,SD,57069,SUBSTATION,IN SERVICE,CLAY,46027,USA,42.85220157,-97.04292644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-10802722.13,5289529.502,43798,159317,TAP159317,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.85238,-97.042504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10885586.69,5356593.565,43799,159318,TAP159318,OLIVET,SD,57052,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.292459,-97.786889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10853635.65,5357581.573,43800,159319,UNKNOWN159319,FREEMAN,SD,57029,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.29891875,-97.49986792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-10853609.5,5357551.02,43801,159320,TAP159320,FREEMAN,SD,57029,TAP,IN SERVICE,HUTCHINSON,46067,USA,43.298719,-97.499633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10835736.6,5357658.854,43802,159321,TAP159321,FREEMAN,SD,57029,TAP,IN SERVICE,TURNER,46125,USA,43.299424,-97.339078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10925655.81,5435221.435,43803,159322,TAP159322,MITCHELL,SD,57301,TAP,IN SERVICE,DAVISON,46035,USA,43.804394,-98.146836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,-999999,-999999,Y,Y
-10813568.31,5305935.002,43804,159323,TAP159323,WAKONDA,SD,57073,TAP,IN SERVICE,CLAY,46027,USA,42.96032596,-97.13993693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10798395.09,5289479.7,43805,159324,TAP159324,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.85205203,-97.00363355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11065665.11,5055516.361,43806,159325,TAP159325,ANSLEY,NE,68814,TAP,IN SERVICE,CUSTER,31041,USA,41.29206,-99.404561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11055088.73,5045929.011,43807,159326,TAP159326,MASON CITY,NE,68855,TAP,IN SERVICE,CUSTER,31041,USA,41.22731769,-99.30955177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11038198.48,5034319.937,43808,159327,TAP159327,LITCHFIELD,NE,68852,TAP,IN SERVICE,SHERMAN,31163,USA,41.148837,-99.157824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11037140.17,5034982.878,43809,159328,UNKNOWN159328,LITCHFIELD,NE,68852,SUBSTATION,IN SERVICE,SHERMAN,31163,USA,41.15332121,-99.14831711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11029962.06,5017151.346,43810,159329,TAP159329,HAZARD,NE,68844,TAP,IN SERVICE,BUFFALO,31019,USA,41.0326,-99.083835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11027850.16,5017164.843,43811,159330,TAP159330,PLEASANTON,NE,68866,TAP,IN SERVICE,BUFFALO,31019,USA,41.03269146,-99.06486346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11027849.16,5017205.225,43812,159331,UNKNOWN159331,PLEASANTON,NE,68866,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,41.0329651,-99.06485454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11012974.06,5017143.747,43813,159332,UNKNOWN159332,RAVENNA,NE,68869,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,41.0325485,-98.93122917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,69,69,Y,Y
-11011968.71,5015317.632,43814,159333,TAP159333,RAVENNA,NE,68869,TAP,IN SERVICE,BUFFALO,31019,USA,41.020173,-98.922198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11012012.17,5015318.632,43815,159334,UNKNOWN159334,RAVENNA,NE,68869,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,41.02017978,-98.9225884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11010907.95,5012872.235,43816,159335,TAP159335,RAVENNA,NE,68869,TAP,IN SERVICE,BUFFALO,31019,USA,41.003597,-98.912669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11006309.28,5015159.42,43817,159336,UNKNOWN159336,RAVENNA,NE,68869,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,41.01910069,-98.8713585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11004533.79,5004258.202,43818,159337,TAP159337,RAVENNA,NE,68869,TAP,IN SERVICE,BUFFALO,31019,USA,40.945174,-98.855409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11004594.81,5004260.059,43819,159338,UNKNOWN159338,RAVENNA,NE,68869,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.9451866,-98.85595714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11029891.7,5008736.258,43820,159339,TAP159339,PLEASANTON,NE,68866,TAP,IN SERVICE,BUFFALO,31019,USA,40.975552,-99.083203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11029913.83,5008698.806,43821,159340,UNKNOWN159340,PLEASANTON,NE,68866,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.975298,-99.08340175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11030128.91,4995839.602,43822,159341,UNKNOWN159341,PLEASANTON,NE,68866,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.8880265,-99.08533387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11030098.87,4995852.927,43823,159342,TAP159342,PLEASANTON,NE,68866,TAP,IN SERVICE,BUFFALO,31019,USA,40.888117,-99.085064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11034234.72,4989368.129,43824,159343,TAP159343,KEARNEY,NE,68845,TAP,IN SERVICE,BUFFALO,31019,USA,40.844063,-99.122217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11049042.33,4989362.979,43825,159344,TAP159344,AMHERST,NE,68812,TAP,IN SERVICE,BUFFALO,31019,USA,40.844028,-99.255236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11049042.73,4989332.734,43826,159345,UNKNOWN159345,AMHERST,NE,68812,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.84382247,-99.2552396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11061738.84,5002380.386,43827,159346,UNKNOWN159346,MILLER,NE,68858,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.93243122,-99.36929073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,69,69,Y,Y
-11080688.39,5003105.301,43828,159347,UNKNOWN159347,SUMNER,NE,68878,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.93735075,-99.53951737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,69,69,Y,Y
-11091358.99,4981968.299,43829,159348,TAP159348,LEXINGTON,NE,68850,TAP,IN SERVICE,DAWSON,31047,USA,40.793757,-99.635373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11023665.28,4970270.395,43830,159349,TAP159349,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.71415375,-99.02727006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11091354.06,4981991.977,43831,159350,UNKNOWN159350,LEXINGTON,NE,68850,SUBSTATION,IN SERVICE,DAWSON,31047,USA,40.79391803,-99.63532875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11021420.96,4978737.322,43832,159351,TAP159351,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.77178,-99.007109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11012890.37,4967318.39,43833,159352,TAP159352,GIBBON,NE,68840,TAP,IN SERVICE,BUFFALO,31019,USA,40.69405054,-98.93047739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11061706.56,4929399.588,43834,159353,UNKNOWN159353,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.43528355,-99.36900071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11064985.02,4930812.092,43835,159354,UNKNOWN159354,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.44494075,-99.39845161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11061853.8,4927713.507,43836,159355,UNKNOWN159355,HOLDREGE,NE,68949,SUBSTATION,IN SERVICE,PHELPS,31137,USA,40.4237541,-99.37032341,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11027862.8,4970210.071,43837,159356,TAP159356,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.713743,-99.064977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11025714,4970311.554,43838,159357,TAP159357,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.714434,-99.045674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11025696.8,4970317.636,43839,159358,UNKNOWN159358,KEARNEY,NE,68847,SUBSTATION,IN SERVICE,BUFFALO,31019,USA,40.71447541,-99.04551957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,1,69,69,Y,Y
-11027911,4967516.226,43840,159359,TAP159359,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.695398,-99.06541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,2,69,69,Y,Y
-11027920.01,4967180.153,43841,159360,TAP159360,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.693109,-99.065491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-11028043.47,4965975.29,43842,159361,TAP159361,KEARNEY,NE,68847,TAP,IN SERVICE,BUFFALO,31019,USA,40.684902,-99.0666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/6/2018 0:00,IMAGERY,11/6/2018 0:00,3,69,69,Y,Y
-10926312.37,5444577.732,43843,159362,TAP159362,LETCHER,SD,57359,TAP,IN SERVICE,SANBORN,46111,USA,43.865022,-98.152734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-10812582.59,5309266.245,43844,159363,TAP159363,WAKONDA,SD,57073,TAP,IN SERVICE,CLAY,46027,USA,42.982222,-97.131082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10932807.64,5469370.792,43845,159364,TAP159364,WOONSOCKET,SD,57385,TAP,IN SERVICE,SANBORN,46111,USA,44.025381,-98.211082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,-999999,-999999,Y,Y
-10923972.99,5449673.774,43846,159365,TAP159365,LETCHER,SD,57359,TAP,IN SERVICE,SANBORN,46111,USA,43.898018,-98.131719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-10924006.6,5449676.768,43847,159366,UNKNOWN159366,LETCHER,SD,57359,SUBSTATION,IN SERVICE,SANBORN,46111,USA,43.89803738,-98.13202091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-10923940.71,5467170.155,43848,159367,TAP159367,WOONSOCKET,SD,57385,TAP,IN SERVICE,SANBORN,46111,USA,44.011165,-98.131429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-10923852.25,5467162.832,43849,159368,UNKNOWN159368,ARTESIAN,SD,57314,SUBSTATION,IN SERVICE,SANBORN,46111,USA,44.01111769,-98.13063438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-10761804.2,4981629.67,43850,159369,TAP159369,LINCOLN,NE,68502,TAP,IN SERVICE,LANCASTER,31109,USA,40.791454,-96.674932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,115,115,Y,Y
-10758421.98,4977221.364,43851,159370,TAP159370,LINCOLN,NE,68516,TAP,IN SERVICE,LANCASTER,31109,USA,40.761466,-96.644549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,115,115,Y,Y
-10774180.37,4989171.83,43852,159371,TAP159371,LINCOLN,NE,68524,TAP,IN SERVICE,LANCASTER,31109,USA,40.842729,-96.786109,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-10771033.51,4993999.542,43853,159372,UNKNOWN159372,LINCOLN,NE,68524,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.87552916,-96.75784025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-11101252.24,5547303.281,43854,159373,UNKNOWN159373,HARROLD,SD,57536,SUBSTATION,IN SERVICE,HUGHES,46065,USA,44.52662289,-99.72424561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-11069649.91,5547422.593,43855,159374,TAP159374,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.527387,-99.440357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-11058603.34,5546345.4,43856,159375,TAP159375,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.520488,-99.341124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,-999999,-999999,Y,Y
-11067483.06,5547554.19,43857,159376,UNKNOWN159376,HIGHMORE,SD,57345,SUBSTATION,IN SERVICE,HYDE,46069,USA,44.52822977,-99.42089192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-11067519.47,5547588.266,43858,159377,TAP159377,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.528448,-99.421219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-11021667.31,5548963.737,43859,159378,TAP159378,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.537256,-99.009322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-11020995.83,5549010.925,43860,159379,UNKNOWN159379,MILLER,SD,57362,SUBSTATION,IN SERVICE,HAND,46059,USA,44.53755815,-99.00328999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-11020968.67,5548969.047,43861,159380,TAP159380,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.53729,-99.003046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10700280.72,4935871.71,43862,159381,UNKNOWN159381,STERLING,NE,68443,SUBSTATION,IN SERVICE,JOHNSON,31097,USA,40.47952165,-96.12225713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,69,69,Y,Y
-10676092.42,4921074.753,43863,159382,TAP159382,BROCK,NE,68320,TAP,IN SERVICE,NEMAHA,31127,USA,40.378339,-95.90497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10670815.77,4921087.613,43864,159383,TAP159383,BROCK,NE,68320,TAP,IN SERVICE,NEMAHA,31127,USA,40.378427,-95.857569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10668810.19,4921040.691,43865,159384,UNKNOWN159384,AUBURN,NE,68305,SUBSTATION,IN SERVICE,NEMAHA,31127,USA,40.3781059,-95.83955255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10650041.04,4887068.07,43866,159385,UNKNOWN159385,VERDON,NE,68457,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.1452222,-95.67094639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10650045.56,4887123.67,43867,159386,TAP159386,VERDON,NE,68457,TAP,IN SERVICE,RICHARDSON,31147,USA,40.145604,-95.670987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10648000.73,4880769.182,43868,159387,TAP159387,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,RICHARDSON,31147,USA,40.101955,-95.652618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10642625.71,4882923.581,43869,159388,UNKNOWN159388,FALLS CITY,NE,68355,SUBSTATION,IN SERVICE,RICHARDSON,31147,USA,40.11675671,-95.60433338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-11018837.46,5548965.143,43870,159389,TAP159389,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.537265,-98.983901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10976091.77,5549001.375,43871,159390,TAP159390,WESSINGTON,SD,57381,TAP,IN SERVICE,BEADLE,46005,USA,44.537497,-98.59991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10976181.34,5550395.364,43872,159391,UNKNOWN159391,WESSINGTON,SD,57381,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.54642219,-98.60071459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10952403.1,5548965.299,43873,159392,TAP159392,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.537266,-98.387111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10771636.48,5196396.409,43874,159393,UNKNOWN159393,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,THURSTON,31173,USA,42.23599662,-96.76325687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,69,69,Y,Y
-10774989.87,5223008.264,43875,159394,UNKNOWN159394,ALLEN,NE,68710,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.41274298,-96.79338085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,69,69,Y,Y
-10776808.73,5232000.361,43876,159395,TAP159395,ALLEN,NE,68710,TAP,IN SERVICE,DIXON,31051,USA,42.472353,-96.80972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10776830.79,5232005.066,43877,159396,UNKNOWN159396,ALLEN,NE,68710,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.47238417,-96.8099181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10780067.5,5245399.386,43878,159397,TAP159397,NEWCASTLE,NE,68757,TAP,IN SERVICE,DIXON,31051,USA,42.561072,-96.838994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10780066.61,5245389.411,43879,159398,TAP159398,NEWCASTLE,NE,68757,TAP,IN SERVICE,DIXON,31051,USA,42.561006,-96.838986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10756566.75,5232562.839,43880,159399,UNKNOWN159399,JACKSON,NE,68743,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.47607987,-96.62788319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,69,69,Y,Y
-10753488.41,5229549.277,43881,159400,TAP159400,JACKSON,NE,68743,TAP,IN SERVICE,DAKOTA,31043,USA,42.45611,-96.60023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10753447.32,5229575.342,43882,159401,UNKNOWN159401,JACKSON,NE,68743,SUBSTATION,IN SERVICE,DAKOTA,31043,USA,42.45628276,-96.59986087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10783357.22,5258839.897,43883,159402,UNKNOWN159402,NEWCASTLE,NE,68757,SUBSTATION,IN SERVICE,DIXON,31051,USA,42.64993913,-96.86854601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10799933.58,5190871.211,43884,159403,TAP159403,WAYNE,NE,68787,TAP,IN SERVICE,WAYNE,31179,USA,42.199238,-97.017454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10796739.9,5189851.305,43885,159404,UNKNOWN159404,WAYNE,NE,68787,SUBSTATION,IN SERVICE,WAYNE,31179,USA,42.19245032,-96.98876472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10796728.69,5190897.958,43886,159405,TAP159405,WAYNE,NE,68787,TAP,IN SERVICE,WAYNE,31179,USA,42.199416,-96.988664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10782595.34,5194044.469,43887,159406,TAP159406,WAKEFIELD,NE,68784,TAP,IN SERVICE,WAYNE,31179,USA,42.220352,-96.861702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10822746.06,5189848.402,43888,159407,TAP159407,WINSIDE,NE,68790,TAP,IN SERVICE,WAYNE,31179,USA,42.192431,-97.222382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10822700.97,5189848.752,43889,159408,UNKNOWN159408,WINSIDE,NE,68790,SUBSTATION,IN SERVICE,WAYNE,31179,USA,42.19243333,-97.22197693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10830365.43,5207328.993,43890,159409,TAP159409,RANDOLPH,NE,68771,TAP,IN SERVICE,WAYNE,31179,USA,42.308667,-97.290828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10830422.54,5207306.88,43891,159410,UNKNOWN159410,RANDOLPH,NE,68771,SUBSTATION,IN SERVICE,WAYNE,31179,USA,42.3085201,-97.29134099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10830382.58,5220305.07,43892,159411,TAP159411,RANDOLPH,NE,68771,TAP,IN SERVICE,CEDAR,31027,USA,42.394812,-97.290982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10823696.84,5235685.051,43893,159412,TAP159412,COLERIDGE,NE,68727,TAP,IN SERVICE,CEDAR,31027,USA,42.496763,-97.230923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10817099.28,5235662.092,43894,159413,UNKNOWN159413,COLERIDGE,NE,68727,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.49661094,-97.17165609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10823703.63,5237839.018,43895,159414,TAP159414,COLERIDGE,NE,68727,TAP,IN SERVICE,CEDAR,31027,USA,42.511028,-97.230984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10821681.18,5237750.996,43896,159415,UNKNOWN159415,COLERIDGE,NE,68727,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.51044512,-97.21281601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10823778.43,5248803.258,43897,159416,TAP159416,HARTINGTON,NE,68739,TAP,IN SERVICE,CEDAR,31027,USA,42.58359,-97.231656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10827252.3,5255049.521,43898,159417,UNKNOWN159417,HARTINGTON,NE,68739,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.62489043,-97.26286228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,2,69,69,Y,Y
-10837418.3,5218575.707,43899,159418,TAP159418,RANDOLPH,NE,68771,TAP,IN SERVICE,CEDAR,31027,USA,42.383338,-97.354185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,3,69,69,Y,Y
-10849719.7,5217056.163,43900,159419,UNKNOWN159419,MCLEAN,NE,68747,SUBSTATION,IN SERVICE,PIERCE,31139,USA,42.37325438,-97.46469034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10837501.44,5217758.568,43901,159420,UNKNOWN159420,RANDOLPH,NE,68771,SUBSTATION,IN SERVICE,CEDAR,31027,USA,42.37791571,-97.35493181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,69,69,Y,Y
-10972972.74,5479403.859,43902,159421,UNKNOWN159421,WESSINGTON SPRINGS,SD,57382,SUBSTATION,IN SERVICE,JERAULD,46073,USA,44.09015091,-98.57189124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-10971876.88,5477691.55,43903,159422,UNKNOWN159422,WESSINGTON SPRINGS,SD,57382,SUBSTATION,IN SERVICE,JERAULD,46073,USA,44.07910186,-98.562047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/7/2018 0:00,IMAGERY,11/7/2018 0:00,1,-999999,-999999,Y,Y
-10949007.07,5519567.423,43904,159423,TAP159423,VIRGIL,SD,57379,TAP,IN SERVICE,BEADLE,46005,USA,44.348723,-98.356604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10919664.93,5539817.517,43905,159424,TAP159424,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.478662,-98.093019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,69,69,Y,Y
-11017696.77,5543316.701,43906,159425,TAP159425,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.501086,-98.973654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10761013.85,5385813.546,43907,159426,UNKNOWN159426,SIOUX FALLS,SD,57108,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.48321385,-96.66783216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,115,115,Y,Y
-10758927.96,5382294.23,43908,159427,TAP159427,HARRISBURG,SD,57032,TAP,IN SERVICE,LINCOLN,46083,USA,43.46027073,-96.64909427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,115,115,Y,Y
-11005484.13,5543262.075,43909,159428,TAP159428,SAINT LAWRENCE,SD,57373,TAP,IN SERVICE,HAND,46059,USA,44.500736,-98.863946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10779629.97,5375747.315,43910,159429,TAP159429,LENNOX,SD,57039,TAP,IN SERVICE,LINCOLN,46083,USA,43.41756693,-96.8350636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10783106.52,5386898.021,43911,159430,TAP159430,SIOUX FALLS,SD,57106,TAP,IN SERVICE,LINCOLN,46083,USA,43.490282,-96.866294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10783583.08,5400088.074,43912,159431,TAP159431,SIOUX FALLS,SD,57107,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.576183,-96.870575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-11005498.68,5543341.361,43913,159432,UNKNOWN159432,SAINT LAWRENCE,SD,57373,SUBSTATION,IN SERVICE,HAND,46059,USA,44.501244,-98.86407672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10791826.4,5375753.15,43914,159433,TAP159433,CHANCELLOR,SD,57015,TAP,IN SERVICE,TURNER,46125,USA,43.417605,-96.944626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10792924.01,5375733.073,43915,159434,TAP159434,CHANCELLOR,SD,57015,TAP,IN SERVICE,TURNER,46125,USA,43.417474,-96.954486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10806081.42,5375620.125,43916,159435,TAP159435,PARKER,SD,57053,TAP,IN SERVICE,TURNER,46125,USA,43.416737,-97.072681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10807252.72,5375605.872,43917,159436,TAP159436,PARKER,SD,57053,TAP,IN SERVICE,TURNER,46125,USA,43.416644,-97.083203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10807228.49,5375642.523,43918,159437,UNKNOWN159437,PARKER,SD,57053,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.41688315,-97.08298536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10806038.45,5360033.978,43919,159438,TAP159438,HURLEY,SD,57036,TAP,IN SERVICE,TURNER,46125,USA,43.31495,-97.072295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10806079.42,5355532.068,43920,159439,TAP159439,HURLEY,SD,57036,TAP,IN SERVICE,TURNER,46125,USA,43.285518,-97.072663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10806131.22,5355567.465,43921,159440,UNKNOWN159440,HURLEY,SD,57036,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.28574947,-97.07312836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10994130.99,5539844.508,43922,159441,TAP159441,WESSINGTON,SD,57381,TAP,IN SERVICE,HAND,46059,USA,44.478835,-98.761959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10994105.05,5539840.139,43923,159442,TAP159442,WESSINGTON,SD,57381,TAP,IN SERVICE,HAND,46059,USA,44.478807,-98.761726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,69,69,Y,Y
-10994099.42,5539804.945,43924,159443,UNKNOWN159443,WESSINGTON,SD,57381,SUBSTATION,IN SERVICE,HAND,46059,USA,44.47858142,-98.76167543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10806004.72,5342395.953,43925,159444,TAP159444,VIBORG,SD,57070,TAP,IN SERVICE,TURNER,46125,USA,43.199557,-97.071992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10807028.1,5342421.216,43926,159445,UNKNOWN159445,VIBORG,SD,57070,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.19972244,-97.08118521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10805993.59,5331271.773,43927,159446,TAP159446,CENTERVILLE,SD,57014,TAP,IN SERVICE,TURNER,46125,USA,43.126667,-97.071892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10961490.44,5527483.103,43928,159447,TAP159447,WOLSEY,SD,57384,TAP,IN SERVICE,BEADLE,46005,USA,44.39955,-98.468744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10961484.51,5527543.29,43929,159448,UNKNOWN159448,WOLSEY,SD,57384,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.39993629,-98.46869072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
