X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-11476125.57,5205996.275,43930,159449,UNKNOWN159449,HEMINGFORD,NE,69348,SUBSTATION,IN SERVICE,BOX BUTTE,31013,USA,42.29981272,-103.09179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,-999999,-999999,Y,Y
-10915221.39,5550103.622,43931,159450,UNKNOWN159450,YALE,SD,57386,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.54455439,-98.05310201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10915188.99,5548785.701,43932,159451,TAP159451,YALE,SD,57386,TAP,IN SERVICE,BEADLE,46005,USA,44.536116,-98.052811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10758806.48,4940242.016,43933,159452,TAP159452,FIRTH,NE,68358,TAP,IN SERVICE,GAGE,31067,USA,40.509377,-96.648003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10758808.48,4940143.186,43934,159453,TAP159453,FIRTH,NE,68358,TAP,IN SERVICE,GAGE,31067,USA,40.508702,-96.648021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10721468.7,4984754.822,43935,159454,TAP159454,ELMWOOD,NE,68349,TAP,IN SERVICE,CASS,31025,USA,40.812705,-96.312592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10899711.91,5548623.754,43936,159455,TAP159455,YALE,SD,57386,TAP,IN SERVICE,BEADLE,46005,USA,44.535079,-97.913778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10748835.91,4950883.211,43937,159456,UNKNOWN159456,HICKMAN,NE,68372,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.58201578,-96.55843584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,-999999,-999999,N,N
-10748901.27,4967881.089,43938,159457,TAP159457,BENNET,NE,68317,TAP,IN SERVICE,LANCASTER,31109,USA,40.697883,-96.559023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10748921.2,4956289.802,43939,159458,TAP159458,HICKMAN,NE,68372,TAP,IN SERVICE,LANCASTER,31109,USA,40.618892,-96.559202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10756773.67,4957231.96,43940,159459,TAP159459,HICKMAN,NE,68372,TAP,IN SERVICE,LANCASTER,31109,USA,40.625316,-96.629742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10767315.96,4957199.106,43941,159460,TAP159460,ROCA,NE,68430,TAP,IN SERVICE,LANCASTER,31109,USA,40.625092,-96.724445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10767229.21,4961356.502,43942,159461,UNKNOWN159461,ROCA,NE,68430,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.65343148,-96.72366567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,-999999,-999999,Y,Y
-10767278.48,4961359.644,43943,159462,TAP159462,ROCA,NE,68430,TAP,IN SERVICE,LANCASTER,31109,USA,40.6534529,-96.72410826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10767191.62,4967802.095,43944,159463,TAP159463,ROCA,NE,68430,TAP,IN SERVICE,LANCASTER,31109,USA,40.697345,-96.723328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10764714.47,4968133.833,43945,159464,UNKNOWN159464,ROCA,NE,68430,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.69960433,-96.70107537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,-999999,-999999,Y,Y
-10773244.62,4967824.119,43946,159465,TAP159465,MARTELL,NE,68404,TAP,IN SERVICE,LANCASTER,31109,USA,40.697495,-96.777703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10773303.28,4969964.077,43947,159466,TAP159466,LINCOLN,NE,68523,TAP,IN SERVICE,LANCASTER,31109,USA,40.712068,-96.77823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,N,N
-10777922.9,4954991.82,43948,159468,UNKNOWN159468,CRETE,NE,68333,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.61004084,-96.81972872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,2,-999999,-999999,Y,Y
-10777840,4952890.048,43949,159469,TAP159469,HALLAM,NE,68368,TAP,IN SERVICE,LANCASTER,31109,USA,40.595706,-96.818984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10751960,4984812.479,43950,159470,TAP159470,LINCOLN,NE,68527,TAP,IN SERVICE,LANCASTER,31109,USA,40.813097,-96.58650005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,-999999,-999999,Y,Y
-10868469.31,4872597.282,43951,159471,TAP159471,NOT AVAILABLE,NE,NOT AVAILABLE,TAP,IN SERVICE,THAYER,31169,USA,40.045781,-97.633121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10868493.08,4872629.099,43952,159472,UNKNOWN159472,NOT AVAILABLE,NE,NOT AVAILABLE,SUBSTATION,IN SERVICE,THAYER,31169,USA,40.0459998,-97.63333448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,-999999,-999999,Y,Y
-10878546.4,5548629.532,43953,159473,TAP159473,IROQUOIS,SD,57353,TAP,IN SERVICE,KINGSBURY,46077,USA,44.535116,-97.723645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10877698.9,5568104.696,43954,159474,UNKNOWN159474,WILLOW LAKE,SD,57278,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.65968929,-97.71603181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10868448.88,5531798.179,43955,159475,UNKNOWN159475,DE SMET,SD,57231,SUBSTATION,IN SERVICE,KINGSBURY,46077,USA,44.42723875,-97.63293746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,1,69,69,Y,Y
-10868467.31,5531716.069,43956,159476,TAP159476,DE SMET,SD,57231,TAP,IN SERVICE,KINGSBURY,46077,USA,44.426712,-97.633103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10841563.11,5527213.362,43957,159477,LAKE PRESTON 69 KV SUBSTATION,LAKE PRESTON,SD,57249,SUBSTATION,IN SERVICE,KINGSBURY,46077,USA,44.39781871,-97.39141846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,1/31/2020 0:00,2,69,-999999,Y,Y
-10841555.93,5528279.147,43958,159478,TAP159478,LAKE PRESTON,SD,57249,TAP,IN SERVICE,KINGSBURY,46077,USA,44.404659,-97.391354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,69,69,Y,Y
-10841579.53,5527164.487,43959,159479,TAP159479,LAKE PRESTON,SD,57249,TAP,IN SERVICE,KINGSBURY,46077,USA,44.397505,-97.391566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/8/2018 0:00,IMAGERY,11/8/2018 0:00,3,-999999,-999999,Y,Y
-10841419.46,5527131.457,43960,159480,TAP159480,LAKE PRESTON,SD,57249,TAP,IN SERVICE,KINGSBURY,46077,USA,44.397293,-97.390128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,-999999,-999999,Y,Y
-11204300.66,4897104.036,43961,159481,TAP159481,MCCOOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.21410258,-100.6499453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11201209.28,4894206.799,43962,159482,TAP159482,MCCOOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.194225,-100.622175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11200025.29,4894162.35,43963,159483,TAP159483,MCCOOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.19392,-100.611539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11199966,4895958.303,43964,159484,TAP159484,MCCOOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.20624255,-100.6110064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11206023.96,4898072.822,43965,159485,TAP159485,MC COOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.220748,-100.665426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11223902.65,4902213.825,43966,159486,TAP159486,CULBERTSON,NE,69024,TAP,IN SERVICE,HITCHCOCK,31087,USA,40.249146,-100.826033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-11240306.59,4893982.34,43967,159487,UNKNOWN159487,TRENTON,NE,69044,SUBSTATION,IN SERVICE,HITCHCOCK,31087,USA,40.19268478,-100.9733921,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10935437.45,5516233.111,43968,159488,TAP159488,HURON,SD,57350,TAP,IN SERVICE,BEADLE,46005,USA,44.3273,-98.234706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,115,115,Y,Y
-10960861.93,5561712.825,43969,159489,TAP159489,HITCHCOCK,SD,57348,TAP,IN SERVICE,BEADLE,46005,USA,44.618833,-98.463098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10960837.96,5561716.773,43970,159490,UNKNOWN159490,HITCHCOCK,SD,57348,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.61885824,-98.46288268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10825157.59,4536045.321,43971,159491,UNKNOWN159491,WICHITA,KS,67206,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.69227491,-97.2440452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,69,69,Y,Y
-10826135.29,4534265.907,43972,159492,RISER159492,WICHITA,KS,67207,RISER,IN SERVICE,SEDGWICK,20173,USA,37.679625,-97.252828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,69,69,Y,Y
-10825181.84,4534056.475,43973,159493,RISER159493,WICHITA,KS,67207,RISER,IN SERVICE,SEDGWICK,20173,USA,37.678136,-97.244263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,69,69,Y,Y
-10974335.43,5579975.04,43974,159494,UNKNOWN159494,TULARE,SD,57476,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.7354872,-98.5841325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10835187.94,4537765.189,43975,159495,TAP159495,WICHITA,KS,67214,TAP,IN SERVICE,SEDGWICK,20173,USA,37.70449945,-97.33414935,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10836531.03,4537710.381,43976,159496,UNKNOWN159496,WICHITA,KS,67203,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.70410991,-97.34621454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,69,69,Y,Y
-10839875.03,4540333.377,43977,159497,TAP159497,WICHITA,KS,67203,TAP,IN SERVICE,SEDGWICK,20173,USA,37.72274995,-97.37625419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10975875.08,5669064.551,43978,159498,UNKNOWN159498,MANSFIELD,SD,57460,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.30119997,-98.59796339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10821038.53,4554740.922,43979,159499,TAP159499,WICHITA,KS,67226,TAP,IN SERVICE,SEDGWICK,20173,USA,37.825052,-97.207043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10798955.98,4554840.175,43980,159500,UNKNOWN159500,TOWANDA,KS,67144,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.82575627,-97.00867207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,N,N
-10798623.01,4554721.051,43981,159501,TAP159501,TOWANDA,KS,67144,TAP,IN SERVICE,BUTLER,20015,USA,37.824911,-97.005681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10798611.55,4556808.02,43982,159502,TAP159502,TOWANDA,KS,67144,TAP,IN SERVICE,BUTLER,20015,USA,37.839718,-97.005578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10952957.69,5669961.323,43983,159503,TAP159503,WARNER,SD,57479,TAP,IN SERVICE,BROWN,46013,USA,45.306866,-98.392093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10800221.35,4570062.415,43984,159504,UNKNOWN159504,POTWIN,KS,67123,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.93368824,-97.02003909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,N,N
-10779597.96,4538324.148,43985,159505,TAP159505,AUGUSTA,KS,67010,TAP,IN SERVICE,BUTLER,20015,USA,37.708472,-96.834776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10774523.01,4536537.157,43986,159506,TAP159506,LEON,KS,67074,TAP,IN SERVICE,BUTLER,20015,USA,37.695771,-96.789187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10760164.36,4534306.838,43987,159507,TAP159507,LEON,KS,67074,TAP,IN SERVICE,BUTLER,20015,USA,37.679916,-96.660201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10756215.08,4534253.566,43988,159508,UNKNOWN159508,LEON,KS,67074,SUBSTATION,IN SERVICE,BUTLER,20015,USA,37.67953726,-96.62472403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10832626.81,4531619.869,43989,159509,RISER159509,WICHITA,KS,67211,RISER,IN SERVICE,SEDGWICK,20173,USA,37.66081025,-97.31114231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,69,69,Y,Y
-10832573.9,4531893.341,43990,159510,RISER159510,WICHITA,KS,67211,RISER,IN SERVICE,SEDGWICK,20173,USA,37.662755,-97.310667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10830961.21,4532974.404,43991,159511,UNKNOWN159511,WICHITA,KS,67218,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.67044232,-97.29617999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10830485.99,4532931.747,43992,159512,RISER159512,WICHITA,KS,67218,RISER,IN SERVICE,SEDGWICK,20173,USA,37.670139,-97.291911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10829194.36,4529906.982,43993,159513,TAP159513,WICHITA,KS,67210,TAP,IN SERVICE,SEDGWICK,20173,USA,37.64862816,-97.28030809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10829386.93,4529953.818,43994,159514,UNKNOWN159514,WICHITA,KS,67218,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.64896128,-97.28203796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10830247.43,4526298.919,43995,159515,RISER159515,WICHITA,KS,67210,RISER,IN SERVICE,SEDGWICK,20173,USA,37.622961,-97.289768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,2,-999999,-999999,Y,Y
-10837224.05,4522142.234,43996,159516,TAP159516,WICHITA,KS,67217,TAP,IN SERVICE,SEDGWICK,20173,USA,37.59338005,-97.35244005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10837212.92,4516025.913,43997,159517,TAP159517,HAYSVILLE,KS,67060,TAP,IN SERVICE,SEDGWICK,20173,USA,37.549832,-97.35234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10836358.52,4493902.217,43998,159518,UNKNOWN159518,BELLE PLAINE,KS,67013,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.39209935,-97.34466486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,N,N
-10843157.63,4475604.399,43999,159519,UNKNOWN159519,WELLINGTON,KS,67152,SUBSTATION,IN SERVICE,SUMNER,20191,USA,37.26139228,-97.40574226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10947168.97,5630130.22,44000,159520,TAP159520,ASHTON,SD,57424,TAP,IN SERVICE,SPINK,46115,USA,45.054657,-98.340092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,3,69,69,Y,Y
-10946092.02,5630147.868,44001,159521,UNKNOWN159521,ASHTON,SD,57424,SUBSTATION,IN SERVICE,SPINK,46115,USA,45.05476899,-98.3304176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/9/2018 0:00,IMAGERY,11/9/2018 0:00,1,69,69,Y,Y
-10949393.57,5607258.313,44002,159522,TAP159522,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.909328,-98.360076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10952976.39,5600216.048,44003,159523,TAP159523,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.864507,-98.392261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10952974.72,5580899.005,44004,159524,TAP159524,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.741383,-98.392246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10952975.72,5577487.615,44005,159525,TAP159525,HITCHCOCK,SD,57348,TAP,IN SERVICE,SPINK,46115,USA,44.719612,-98.392255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10961175.77,5582034.566,44006,159527,UNKNOWN159527,TULARE,SD,57476,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.74862817,-98.46591728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,1,69,69,Y,Y
-10960855.47,5582044.728,44007,159528,TAP159528,TULARE,SD,57476,TAP,IN SERVICE,SPINK,46115,USA,44.748693,-98.46304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10960787.79,5605252.12,44008,159529,TAP159529,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.896563,-98.462432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10924264.09,5693445.123,44009,159530,TAP159530,GROTON,SD,57445,TAP,IN SERVICE,BROWN,46013,USA,45.455041,-98.134334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10924232.03,5704255.6,44010,159531,TAP159531,GROTON,SD,57445,TAP,IN SERVICE,BROWN,46013,USA,45.523121,-98.134046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,3,69,69,Y,Y
-10964739.15,5717153.92,44011,159532,UNKNOWN159532,WESTPORT,SD,57481,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.60424174,-98.49792762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,1,-999999,-999999,Y,Y
-10955101.04,5708673.684,44012,159533,UNKNOWN159533,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.55092062,-98.411347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/12/2018 0:00,IMAGERY,11/12/2018 0:00,1,-999999,-999999,Y,Y
-10879113.54,5752722.419,44013,159534,UNKNOWN159534,BRITTON,SD,57430,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.82733402,-97.72873974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,115,-999999,Y,Y
-10879152.48,5752755.49,44014,159535,UNKNOWN159535,BRITTON,SD,57430,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.82754103,-97.72908952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,Y,Y
-10845089.71,4521023.713,44015,159536,UNKNOWN159536,WICHITA,KS,67215,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.58541811,-97.42309845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,138,-999999,Y,N
-10878267.99,5721507.652,44016,159537,TAP159537,LANGFORD,SD,57454,TAP,IN SERVICE,MARSHALL,46091,USA,45.631597,-97.721144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,115,115,Y,Y
-10845394.47,4522073.186,44017,159538,TAP159538,WICHITA,KS,67215,TAP,IN SERVICE,SEDGWICK,20173,USA,37.59288857,-97.42583616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,138,138,Y,Y
-10877179.39,5721540.106,44018,159539,UNKNOWN159539,LANGFORD,SD,57454,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.63180086,-97.71136491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,115,115,Y,Y
-10841331.51,4526187.606,44019,159540,TAP159540,WICHITA,KS,67217,TAP,IN SERVICE,SEDGWICK,20173,USA,37.622169,-97.389338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10834756.83,4546737.422,44020,159542,UNKNOWN159542,PARK CITY,KS,67219,SUBSTATION,IN SERVICE,SEDGWICK,20173,USA,37.76823992,-97.33027658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10873010.59,5683394.907,44021,159543,TAP159543,WEBSTER,SD,57274,TAP,IN SERVICE,DAY,46037,USA,45.391675,-97.673916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,115,115,Y,Y
-10856998.06,5675990.95,44022,159544,TAP159544,WEBSTER,SD,57274,TAP,IN SERVICE,DAY,46037,USA,45.344948,-97.530073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,115,115,Y,Y
-10839337.45,4554725.279,44023,159545,TAP159545,VALLEY CENTER,KS,67147,TAP,IN SERVICE,SEDGWICK,20173,USA,37.824941,-97.371425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10857000.62,5675658.345,44024,159546,TAP159546,WEBSTER,SD,57274,TAP,IN SERVICE,DAY,46037,USA,45.342848,-97.530096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,115,115,Y,Y
-10842890.1,4595764.301,44025,159547,TAP159547,NEWTON,KS,67114,TAP,IN SERVICE,HARVEY,20079,USA,38.115566,-97.403339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,-999999,-999999,Y,Y
-10836316.26,4597591.529,44026,159548,UNKNOWN159548,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.12847907,-97.34428524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,Y,Y
-10821112.44,4571050.825,44027,159549,TAP159549,WHITEWATER,KS,67154,TAP,IN SERVICE,HARVEY,20079,USA,37.940691,-97.207707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10821244.58,4582456.934,44028,159550,UNKNOWN159550,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.02145363,-97.208894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10821189.37,4582436.497,44029,159551,TAP159551,NEWTON,KS,67114,TAP,IN SERVICE,HARVEY,20079,USA,38.021309,-97.208398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10821181.67,4585835.316,44030,159552,UNKNOWN159552,NEWTON,KS,67114,SUBSTATION,IN SERVICE,HARVEY,20079,USA,38.04535769,-97.20832888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10879803.42,5689169.318,44031,159553,TAP159553,WEBSTER,SD,57274,TAP,IN SERVICE,DAY,46037,USA,45.428091,-97.734937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,4,115,115,Y,Y
-10879829.91,5689168.525,44032,159554,TAP159554,WEBSTER,SD,57274,TAP,IN SERVICE,DAY,46037,USA,45.428086,-97.735175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,115,115,Y,Y
-10788498.39,4451974.735,44033,159555,TAP159555,ARKANSAS CITY,KS,67005,TAP,IN SERVICE,COWLEY,20035,USA,37.092262,-96.91473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10756015.13,4451043.041,44034,159556,UNKNOWN159556,DEXTER,KS,67038,SUBSTATION,IN SERVICE,COWLEY,20035,USA,37.08558561,-96.62292786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10742677.29,4455479.507,44035,159557,UNKNOWN159557,CEDAR VALE,KS,67024,SUBSTATION,IN SERVICE,CHAUTAUQUA,20019,USA,37.11737146,-96.50311203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10709878.41,4456311.539,44036,159558,UNKNOWN159558,SEDAN,KS,67361,SUBSTATION,IN SERVICE,CHAUTAUQUA,20019,USA,37.12333122,-96.20847467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10713713.67,4470909.446,44037,159559,UNKNOWN159559,SEDAN,KS,67361,SUBSTATION,IN SERVICE,CHAUTAUQUA,20019,USA,37.22781811,-96.24292737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10713769.06,4471027.009,44038,159560,TAP159560,SEDAN,KS,67361,TAP,IN SERVICE,CHAUTAUQUA,20019,USA,37.228659,-96.243425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10719071.14,4487321.473,44039,159561,UNKNOWN159561,MOLINE,KS,67353,SUBSTATION,IN SERVICE,ELK,20049,USA,37.34511721,-96.29105434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10659026.15,4468566.524,44040,159562,TAP159562,INDEPENDENCE,KS,67301,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.211058,-95.751661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10658991.84,4469261.572,44041,159563,UNKNOWN159563,INDEPENDENCE,KS,67301,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.21603042,-95.7513528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10652441.61,4470104.781,44042,159564,UNKNOWN159564,INDEPENDENCE,KS,67301,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.22206235,-95.69251111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10640551.45,4468140.355,44043,159565,TAP159565,CHERRYVALE,KS,67335,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.208009,-95.5857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10636684.67,4476338.637,44044,159566,UNKNOWN159566,CHERRYVALE,KS,67335,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.26664155,-95.55096412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10641641.94,4492884.297,44045,159567,TAP159567,NEODESHA,KS,66757,TAP,IN SERVICE,WILSON,20205,USA,37.384834,-95.595496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10641648.93,4492826.645,44046,159568,UNKNOWN159568,NEODESHA,KS,66757,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.38442249,-95.59555879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10647802.47,4504691.362,44047,159569,TAP159569,NEODESHA,KS,66757,TAP,IN SERVICE,WILSON,20205,USA,37.469063,-95.650837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10647979.47,4509144.067,44048,159570,TAP159570,ALTOONA,KS,66710,TAP,IN SERVICE,WILSON,20205,USA,37.500803,-95.652427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10663231.38,4510111.206,44049,159571,UNKNOWN159571,FREDONIA,KS,66736,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.50769523,-95.78943727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,69,69,Y,Y
-10669655.15,4515036.498,44050,159572,TAP159572,FREDONIA,KS,66736,TAP,IN SERVICE,WILSON,20205,USA,37.542785,-95.847143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10670087.52,4519294.943,44051,159573,UNKNOWN159573,FREDONIA,KS,66736,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.57311058,-95.85102704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10647704.73,4527412.25,44052,159574,TAP159574,ALTOONA,KS,66710,TAP,IN SERVICE,WILSON,20205,USA,37.630882,-95.649959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,69,69,Y,Y
-10667991.41,4526054.251,44053,159575,UNKNOWN159575,FREDONIA,KS,66736,SUBSTATION,IN SERVICE,WILSON,20205,USA,37.62122015,-95.83219735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,69,69,Y,Y
-10964463.12,5707949.369,44054,159576,TAP159576,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.546364,-98.495448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,-999999,-999999,Y,Y
-10964386.31,5698762.664,44055,159577,TAP159577,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.488539,-98.494758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,3,-999999,-999999,Y,Y
-10964271.54,5689512.735,44056,159578,TAP159578,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.430256,-98.493727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,2,115,115,Y,Y
-10881127.12,5747740.271,44057,159579,UNKNOWN159579,BRITTON,SD,57430,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.7961387,-97.74682801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,Y,Y
-10879182.8,5769427.419,44058,159580,UNKNOWN159580,BRITTON,SD,57430,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.93180355,-97.72936191,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/13/2018 0:00,IMAGERY,11/13/2018 0:00,1,-999999,-999999,Y,Y
-10966497.81,5621341.861,44059,159581,TAP159581,ASHTON,SD,57424,TAP,IN SERVICE,SPINK,46115,USA,44.998859,-98.513726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10966535.66,5644131.674,44060,159582,TAP159582,MELLETTE,SD,57461,TAP,IN SERVICE,SPINK,46115,USA,45.143441,-98.514066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10966562.7,5644140.224,44061,159583,UNKNOWN159583,MELLETTE,SD,57461,SUBSTATION,IN SERVICE,SPINK,46115,USA,45.14349518,-98.51430884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10966813.96,5672976.263,44062,159584,TAP159584,MANSFIELD,SD,57460,TAP,IN SERVICE,BROWN,46013,USA,45.325911,-98.516566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,69,69,Y,Y
-10966832.87,5673002.761,44063,159585,UNKNOWN159585,MANSFIELD,SD,57460,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.32607836,-98.51673589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,115,69,Y,Y
-10966762.75,5688406.551,44064,159586,TAP159586,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.423282,-98.516106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10966636.85,5691869.422,44065,159587,TAP159587,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.445111,-98.514975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10965630.57,5691674.926,44066,159588,UNKNOWN159588,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.44388517,-98.50593537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,115,115,Y,Y
-10965602.25,5691861.171,44067,159589,TAP159589,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.445059,-98.505681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10966671.81,5694192.766,44068,159590,TAP159590,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.459752,-98.515289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10642442.86,4446268.195,44069,159591,UNKNOWN159591,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.05136047,-95.60269078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,69,69,Y,Y
-10644358.47,4446135.44,44070,159592,UNKNOWN159592,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.05040869,-95.61989904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,69,69,Y,Y
-10676688.87,4446587.686,44071,159593,TAP159593,CANEY,KS,67333,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.053651,-95.910328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,4,69,69,Y,Y
-10966719.9,5696439.086,44072,159594,TAP159594,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.473904,-98.515721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10676858.57,4478906.907,44073,159595,UNKNOWN159595,ELK CITY,KS,67344,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.28499995,-95.91185237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10676385.86,4443265.939,44074,159596,TAP159596,CANEY,KS,67333,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.029833,-95.907606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10676389.62,4442952.516,44075,159597,UNKNOWN159597,CANEY,KS,67333,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.02758527,-95.90763974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10676721.51,4441193.861,44076,159598,UNKNOWN159598,CANEY,KS,67333,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.01497175,-95.91062121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10961872.16,5605298.478,44077,159599,TAP159599,REDFIELD,SD,57469,TAP,IN SERVICE,SPINK,46115,USA,44.896858,-98.472173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10680693.37,4446448.237,44078,159600,TAP159600,CANEY,KS,67333,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.05265126,-95.94630103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10680646.03,4446449.093,44079,159601,TAP159601,CANEY,KS,67333,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.0526574,-95.94587575,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,69,69,Y,Y
-10680690.4,4446533.978,44080,159602,UNKNOWN159602,CANEY,KS,67333,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.05326596,-95.94627434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10680645.7,4446531.489,44081,159603,UNKNOWN159603,CANEY,KS,67333,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.05324811,-95.9458728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10680771.52,4446428.186,44082,159604,UNKNOWN159604,CANEY,KS,67333,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.0525075,-95.94700305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,69,69,Y,Y
-10706820.08,4445629.592,44083,159605,UNKNOWN159605,SEDAN,KS,67361,SUBSTATION,IN SERVICE,CHAUTAUQUA,20019,USA,37.04678193,-96.18100122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,69,69,Y,Y
-10964431.28,5695772.686,44084,159606,TAP159606,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.469706,-98.495162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10640585.85,4450282.746,44085,159607,TAP159607,COFFEYVILLE,KS,67337,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.080137,-95.586009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,-999999,-999999,Y,Y
-10640547.66,4450281.558,44086,159608,UNKNOWN159608,COFFEYVILLE,KS,67337,SUBSTATION,IN SERVICE,MONTGOMERY,20125,USA,37.08012849,-95.58566594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,1,-999999,-999999,Y,Y
-10964372.61,5695770.623,44087,159609,TAP159609,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.469693,-98.494635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10961733.9,5695809.354,44088,159610,TAP159610,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.469937,-98.470931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,3,115,115,Y,Y
-10961593.75,5695490.934,44089,159611,TAP159611,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.467931,-98.469672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,11/14/2018 0:00,2,115,115,Y,Y
-10640538.98,4452278.554,44090,159612,TAP159612,COFFEYVILLE,KS,67337,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.094439,-95.585588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,-999999,-999999,Y,Y
-11314244.89,4406138.425,44091,159613,UNKNOWN159613,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.76310864,-101.6375911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,4,115,-999999,Y,N
-11314189.66,4389896.225,44092,159614,TAP159614,GOODWELL,OK,73939,TAP,IN SERVICE,TEXAS,40139,USA,36.64613171,-101.637095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,115,115,Y,Y
-10898117.7,5684529.188,44093,159615,UNKNOWN159615,ANDOVER,SD,57422,SUBSTATION,IN SERVICE,DAY,46037,USA,45.39883013,-97.89945701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,115,115,Y,Y
-10898078.41,5684478.435,44094,159616,TAP159616,ANDOVER,SD,57422,TAP,IN SERVICE,DAY,46037,USA,45.39851,-97.899104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,115,115,Y,Y
-11314273.79,4371953.941,44095,159617,UNKNOWN159617,GOODWELL,OK,73939,SUBSTATION,IN SERVICE,TEXAS,40139,USA,36.51670387,-101.6378508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,115,115,Y,Y
-11406162.72,4397978.919,44096,159618,TAP159618,BOISE CITY,OK,73933,TAP,IN SERVICE,CIMARRON,40025,USA,36.70436583,-102.463303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11382237.64,4413485.092,44097,159619,UNKNOWN159619,KEYES,OK,73947,SUBSTATION,IN SERVICE,CIMARRON,40025,USA,36.81596111,-102.2483804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,2,69,69,Y,Y
-11382233.46,4413303.39,44098,159620,TAP159620,KEYES,OK,73947,TAP,IN SERVICE,CIMARRON,40025,USA,36.81465437,-102.2483429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11382023.9,4412120.023,44099,159621,TAP159621,KEYES,OK,73947,TAP,IN SERVICE,CIMARRON,40025,USA,36.80614346,-102.2464603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10918580.12,5680066.038,44100,159622,TAP159622,GROTON,SD,57445,TAP,IN SERVICE,BROWN,46013,USA,45.370671,-98.083274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,115,115,Y,Y
-10952973.5,5704421.479,44101,159623,TAP159623,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.524165,-98.392235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10952966.37,5703284.218,44102,159624,TAP159624,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.517007,-98.392171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10942570.25,5704366.503,44103,159625,TAP159625,BATH,SD,57427,TAP,IN SERVICE,BROWN,46013,USA,45.523819,-98.298781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10651659.38,4711178.862,44104,159626,UNKNOWN159626,WAKARUSA,KS,66546,SUBSTATION,IN SERVICE,SHAWNEE,20177,USA,38.92671015,-95.68548426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,115,115,Y,Y
-10650906.06,4710310.586,44105,159627,TAP159627,WAKARUSA,KS,66546,TAP,IN SERVICE,SHAWNEE,20177,USA,38.920642,-95.678717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,115,115,Y,Y
-10973550.85,5705681.253,44106,159628,UNKNOWN159628,ABERDEEN,SD,57401,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.53209305,-98.57708449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-10973519.18,5705685.695,44107,159629,TAP159629,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.532121,-98.5768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11003179.81,5701461.218,44108,159630,TAP159630,IPSWICH,SD,57451,TAP,IN SERVICE,EDMUNDS,46045,USA,45.505531,-98.843246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11016278.89,5625862.548,44109,159631,TAP159631,FAULKTON,SD,57438,TAP,IN SERVICE,FAULK,46049,USA,45.027568,-98.960917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11016166.74,5648758.696,44110,159632,UNKNOWN159632,CRESBARD,SD,57435,SUBSTATION,IN SERVICE,FAULK,46049,USA,45.17275085,-98.95990951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-11034007.58,5627354.044,44111,159633,UNKNOWN159633,FAULKTON,SD,57438,SUBSTATION,IN SERVICE,FAULK,46049,USA,45.03703671,-99.12017652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-10952947.23,5673424.197,44112,159634,TAP159634,WARNER,SD,57479,TAP,IN SERVICE,BROWN,46013,USA,45.32874,-98.391999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10952990.64,5687152.703,44113,159635,TAP159635,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.415376,-98.392389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10952882.22,5693830.125,44114,159636,TAP159636,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.457467,-98.391415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,2,69,69,Y,Y
-11055028.22,5628252.899,44115,159637,UNKNOWN159637,SENECA,SD,57473,SUBSTATION,IN SERVICE,FAULK,46049,USA,45.0427423,-99.30900817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-11022982.36,5646297.86,44116,159638,UNKNOWN159638,FAULKTON,SD,57438,SUBSTATION,IN SERVICE,FAULK,46049,USA,45.15716458,-99.02113533,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-11023021.29,5646296.664,44117,159639,TAP159639,FAULKTON,SD,57438,TAP,IN SERVICE,FAULK,46049,USA,45.157157,-99.021485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11019328.56,5694606.402,44118,159640,UNKNOWN159640,IPSWICH,SD,57451,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.46235821,-98.98831264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,2,69,69,Y,Y
-11019369.9,5694606.21,44119,159641,TAP159641,IPSWICH,SD,57451,TAP,IN SERVICE,EDMUNDS,46045,USA,45.462357,-98.988684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11021524.07,5694656.593,44120,159642,UNKNOWN159642,IPSWICH,SD,57451,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.46267444,-99.00803528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-11021493.87,5694621.288,44121,159643,TAP159643,IPSWICH,SD,57451,TAP,IN SERVICE,EDMUNDS,46045,USA,45.462452,-99.007764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-11021540.74,5694622.875,44122,159644,TAP159644,IPSWICH,SD,57451,TAP,IN SERVICE,EDMUNDS,46045,USA,45.462462,-99.008185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-11023854.18,5694597.005,44123,159645,TAP159645,IPSWICH,SD,57451,TAP,IN SERVICE,EDMUNDS,46045,USA,45.462299,-99.028967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,2,-999999,-999999,Y,Y
-11023850.74,5692903.061,44124,159646,UNKNOWN159646,IPSWICH,SD,57451,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.45162515,-99.02893606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,-999999,-999999,Y,Y
-10927693.91,5673188.371,44125,159647,UNKNOWN159647,STRATFORD,SD,57474,SUBSTATION,IN SERVICE,BROWN,46013,USA,45.32725062,-98.16514462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,1,69,69,Y,Y
-10927665.23,5673230.074,44126,159648,TAP159648,STRATFORD,SD,57474,TAP,IN SERVICE,BROWN,46013,USA,45.327514,-98.164887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/15/2018 0:00,IMAGERY,11/15/2018 0:00,3,69,69,Y,Y
-10982739.48,5520701.661,44127,159649,UNKNOWN159649,WESSINGTON,SD,57381,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.35600871,-98.65962739,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,-999999,-999999,Y,Y
-10946785.15,5511749.512,44128,159650,UNKNOWN159650,VIRGIL,SD,57379,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.29848048,-98.33664411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,-999999,-999999,Y,Y
-10946813.41,5511717.553,44129,159651,TAP159651,VIRGIL,SD,57379,TAP,IN SERVICE,BEADLE,46005,USA,44.298275,-98.336898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,-999999,-999999,Y,Y
