X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10916469.61,5511549.886,44130,159652,TAP159652,CAVOUR,SD,57324,TAP,IN SERVICE,BEADLE,46005,USA,44.297197,-98.064315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,2,-999999,-999999,Y,Y
-10943721.62,5604963.919,44131,159653,TAP159653,FRANKFORT,SD,57440,TAP,IN SERVICE,SPINK,46115,USA,44.894729,-98.309124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,2,69,69,Y,Y
-10529486.93,4219039.145,44132,159654,UNKNOWN159654,MULDROW,OK,74948,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.40487554,-94.58799047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,2,69,69,Y,Y
-10529530.07,4218992.636,44133,159655,TAP159655,MULDROW,OK,74948,TAP,IN SERVICE,SEQUOYAH,40135,USA,35.404535,-94.588378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10942891.67,5604918.113,44134,159656,UNKNOWN159656,FRANKFORT,SD,57440,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.89443751,-98.30166842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,2,69,69,Y,Y
-10880258.98,5606756.344,44135,159657,TAP159657,CLARK,SD,57225,TAP,IN SERVICE,CLARK,46025,USA,44.90613434,-97.73902939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10534952.55,4219122.423,44136,159658,TAP159658,MULDROW,OK,74948,TAP,IN SERVICE,SEQUOYAH,40135,USA,35.4054853,-94.63708896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10534954.54,4219030.617,44137,159659,UNKNOWN159659,MULDROW,OK,74948,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.4048131,-94.63710681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10880261.1,5606723.433,44138,159660,UNKNOWN159660,CLARK,SD,57225,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.90592495,-97.73904843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,2,69,-999999,Y,Y
-10571361.6,4231038.142,44139,159661,TAP159661,VIAN,OK,74962,TAP,IN SERVICE,SEQUOYAH,40135,USA,35.492684,-94.964157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10571349.08,4230924.388,44140,159662,UNKNOWN159662,VIAN,OK,74962,SUBSTATION,IN SERVICE,SEQUOYAH,40135,USA,35.491852,-94.96404451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10594686.63,4233085.681,44141,159663,TAP159663,WEBBERS FALLS,OK,74470,TAP,IN SERVICE,MUSKOGEE,40101,USA,35.50765828,-95.1736893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10609393.3,4233188.684,44142,159664,UNKNOWN159664,WARNER,OK,74469,SUBSTATION,IN SERVICE,MUSKOGEE,40101,USA,35.5084115,-95.30580153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10871022.65,5605608.849,44143,159665,TAP159665,CLARK,SD,57225,TAP,IN SERVICE,CLARK,46025,USA,44.898833,-97.656058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10871049.89,5605682.816,44144,159666,UNKNOWN159666,CLARK,SD,57225,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.89930367,-97.65630267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10799830.83,5579364.026,44145,159667,TAP159667,CASTLEWOOD,SD,57223,TAP,IN SERVICE,HAMLIN,46057,USA,44.731588,-97.016531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10886721.3,5632117.281,44146,159668,UNKNOWN159668,BRADLEY,SD,57217,SUBSTATION,IN SERVICE,CLARK,46025,USA,45.06726547,-97.79708134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,-999999,-999999,Y,Y
-10587646.05,4285948.034,44147,159669,UNKNOWN159669,HULBERT,OK,74441,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.8932891,-95.1104427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,4,69,69,Y,Y
-10581506.3,4273986.424,44148,159670,UNKNOWN159670,TAHLEQUAH,OK,74464,SUBSTATION,IN SERVICE,CHEROKEE,40021,USA,35.8061925,-95.05528838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10615034.8,4289112.821,44149,159671,TAP159671,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.916317,-95.35648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10614961.21,4289054.037,44150,159672,UNKNOWN159672,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.91588933,-95.35581896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10616418.61,4292737.917,44151,159673,TAP159673,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.942686,-95.368911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10616659.09,4292747.191,44152,159674,UNKNOWN159674,WAGONER,OK,74467,SUBSTATION,IN SERVICE,WAGONER,40145,USA,35.94275344,-95.3710713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,69,69,Y,Y
-10616544.4,4292935.367,44153,159675,TAP159675,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.944122,-95.370041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10616588.15,4294490.891,44154,159676,TAP159676,WAGONER,OK,74467,TAP,IN SERVICE,WAGONER,40145,USA,35.955434,-95.370434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,69,69,Y,Y
-10886955.22,5618096.457,44155,159677,UNKNOWN159677,CLARK,SD,57225,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.97823992,-97.7991827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,-999999,-999999,Y,Y
-10887004.01,5606802.185,44156,159678,TAP159678,CLARK,SD,57225,TAP,IN SERVICE,CLARK,46025,USA,44.906426,-97.799621,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,-999999,-999999,Y,Y
-10881766.42,5675351.181,44157,159679,UNKNOWN159679,BRISTOL,SD,57219,SUBSTATION,IN SERVICE,DAY,46037,USA,45.34090856,-97.75257092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,1,115,115,Y,Y
-10877588.05,5675329.554,44158,159680,TAP159680,BRISTOL,SD,57219,TAP,IN SERVICE,DAY,46037,USA,45.340772,-97.715036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,11/16/2018 0:00,3,115,115,Y,Y
-10886965.05,5618061.219,44159,159682,TAP159682,CLARK,SD,57225,TAP,IN SERVICE,CLARK,46025,USA,44.978016,-97.799271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/16/2018 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-10776735.11,4181625.296,44160,159683,UNKNOWN159683,MAUD,OK,74854,SUBSTATION,IN SERVICE,POTTAWATOMIE,40125,USA,35.13046731,-96.80905859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2018 0:00,IMAGERY,11/19/2018 0:00,3,69,-999999,N,N
-10868852.26,5636293.657,44161,159684,UNKNOWN159684,BRADLEY,SD,57217,SUBSTATION,IN SERVICE,CLARK,46025,USA,45.09375671,-97.63656107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,115,115,Y,Y
-10778497.86,4199350.485,44162,159685,TAP159685,EARLSBORO,OK,74840,TAP,IN SERVICE,POTTAWATOMIE,40125,USA,35.26058684,-96.82489369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/19/2018 0:00,IMAGERY,11/19/2018 0:00,3,69,69,Y,Y
-10862043.17,5615830.315,44163,159686,TAP159686,CLARK,SD,57225,TAP,IN SERVICE,CLARK,46025,USA,44.963838,-97.575394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,115,Y,Y
-10862016.76,5615772.342,44164,159687,UNKNOWN159687,GARDEN CITY,SD,57236,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.96346952,-97.5751567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,115,115,Y,Y
-10839977.52,4166206.715,44165,159688,PURCELL,PURCELL,OK,73080,SUBSTATION,IN SERVICE,MCCLAIN,40087,USA,35.01711108,-97.37717488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://ompa.com/2012/07/ompa%E2%80%99s-new-purcell-substation/",11/19/2018 0:00,IMAGERY,11/19/2018 0:00,2,138,138,Y,Y
-10857554.45,5604411.12,44166,159689,UNKNOWN159689,CLARK,SD,57225,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.89121104,-97.53507106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,115,-999999,Y,Y
-10857531.84,5604452.439,44167,159690,TAP159690,GARDEN CITY,SD,57236,TAP,IN SERVICE,CLARK,46025,USA,44.891474,-97.534868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,115,Y,Y
-10868876.3,5636288.815,44168,159691,TAP159691,BRADLEY,SD,57217,TAP,IN SERVICE,CLARK,46025,USA,45.093726,-97.636777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,3,115,115,Y,Y
-10878825.14,5603296.161,44169,159692,UNKNOWN159692,CLARK,SD,57225,SUBSTATION,IN SERVICE,CLARK,46025,USA,44.8841149,-97.72614892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,2,-999999,-999999,Y,Y
-10841681.83,5604454.793,44170,159693,UNKNOWN159693,HENRY,SD,57243,SUBSTATION,IN SERVICE,CODINGTON,46029,USA,44.89148898,-97.39248497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/26/2018 0:00,IMAGERY,11/26/2018 0:00,1,69,69,Y,Y
-10767660.73,5398499.556,44171,159695,TAP159695,SIOUX FALLS,SD,57104,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.56584416,-96.72754212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,-999999,-999999,N,N
-10767751.79,5398993.992,44172,159696,TAP159696,SIOUX FALLS,SD,57104,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.56906239,-96.72836006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,-999999,-999999,N,N
-10783628.72,5406258.614,44173,159697,TAP159697,SIOUX FALLS,SD,57107,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.616327,-96.870985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10783660.34,5420735.363,44174,159698,TAP159698,HARTFORD,SD,57033,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.710404,-96.871269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10776926.29,5420760.312,44175,159699,UNKNOWN159699,CROOKS,SD,57020,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.710566,-96.810776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,69,69,Y,Y
-10790326.22,5420782.115,44176,159700,UNKNOWN159700,HARTFORD,SD,57033,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.71070758,-96.93114962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,69,69,Y,Y
-10319917.81,4223452.163,44177,159701,UNKNOWN159701,CLEVELAND,AR,72030,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.43718107,-92.705399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,N,N
-10311748.46,4164278.69,44178,159702,UNKNOWN159702,BIGELOW,AR,72016,SUBSTATION,IN SERVICE,PERRY,5105,USA,35.00292532,-92.63201246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,Y,Y
-10813088.27,5421651.435,44179,159703,NEW VT HANLON,MONTROSE,SD,57048,SUBSTATION,UNDER CONST,MCCOOK,46087,USA,43.71635212,-97.13562459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://files.govtribe.com/fbo/a010748aa80ec798de53d1870a91e8e4/206131efa54e5e9705ffc2b246951dd1",11/27/2018 0:00,IMAGERY,10/29/2019 0:00,0,-999999,-999999,N,N
-10810234.64,5421885.526,44180,159704,TAP159704,MONTROSE,SD,57048,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.717872,-97.10999,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10810179.87,5408481.349,44181,159705,TAP159705,HUMBOLDT,SD,57035,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.630781,-97.109498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10805862.33,5408438.311,44182,159706,UNKNOWN159706,HUMBOLDT,SD,57035,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.63050117,-97.07071289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,69,69,Y,Y
-10809369.13,5375592.692,44183,159707,TAP159707,PARKER,SD,57053,TAP,IN SERVICE,TURNER,46125,USA,43.416558,-97.102215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10876671.69,5418334.133,44184,159709,UNKNOWN159709,ALEXANDRIA,SD,57311,SUBSTATION,IN SERVICE,HANSON,46061,USA,43.69480983,-97.70680422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,69,69,Y,Y
-10876702.73,5418373.266,44185,159710,TAP159710,ALEXANDRIA,SD,57311,TAP,IN SERVICE,HANSON,46061,USA,43.695064,-97.707083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10867720.91,5419500.961,44186,159711,TAP159711,SPENCER,SD,57374,TAP,IN SERVICE,HANSON,46061,USA,43.702388,-97.626398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10890890.95,5335631.956,44187,159712,TAP159712,SCOTLAND,SD,57059,TAP,IN SERVICE,BON HOMME,46009,USA,43.155247,-97.834538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,-999999,-999999,N,N
-10890887.78,5335647.398,44188,159713,UNKNOWN159713,SCOTLAND,SD,57059,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.15534819,-97.83450954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,N,N
-10879844.05,5335625.852,44189,159714,TAP159714,SCOTLAND,SD,57059,TAP,IN SERVICE,BON HOMME,46009,USA,43.155207,-97.735302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,-999999,-999999,N,N
-10879826.91,5335563.16,44190,159715,UNKNOWN159715,SCOTLAND,SD,57059,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.15479616,-97.73514801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,N,N
-10878503.66,5334814.126,44191,159716,UNKNOWN159716,SCOTLAND,SD,57059,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,43.14988733,-97.72326102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,-999999,-999999,N,N
-10911116.24,5412831.679,44192,159717,UNKNOWN159717,MITCHELL,SD,57301,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.65906026,-98.01622488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,0,-999999,-999999,N,N
-10899080.07,5435159.156,44193,159718,UNKNOWN159718,FULTON,SD,57340,SUBSTATION,IN SERVICE,HANSON,46061,USA,43.80399023,-97.90810209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,1,69,69,Y,Y
-10896716.67,5418429.205,44194,159719,TAP159719,FULTON,SD,57340,TAP,IN SERVICE,HANSON,46061,USA,43.69542732,-97.88687135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/27/2018 0:00,IMAGERY,11/27/2018 0:00,3,69,69,Y,Y
-10956633.91,5419432.131,44195,159720,TAP159720,PLANKINTON,SD,57368,TAP,IN SERVICE,AURORA,46003,USA,43.701941,-98.425117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10988960.86,5422854.528,44196,159721,TAP159721,WHITE LAKE,SD,57383,TAP,IN SERVICE,AURORA,46003,USA,43.724163,-98.715515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10988902.6,5422904.656,44197,159722,UNKNOWN159722,WHITE LAKE,SD,57383,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.72448843,-98.71499157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-11055297.61,5417269.033,44198,159723,TAP159723,CHAMBERLAIN,SD,57325,TAP,IN SERVICE,BRULE,46015,USA,43.68789152,-99.31142815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-11055253.11,5417190.644,44199,159724,UNKNOWN159724,CHAMBERLAIN,SD,57325,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.68738231,-99.3110284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-11003614.67,5371290.233,44200,159725,UNKNOWN159725,PLATTE,SD,57369,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.38847731,-98.8471524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10992020.81,5403717.44,44201,159726,TAP159726,STICKNEY,SD,57375,TAP,IN SERVICE,AURORA,46003,USA,43.599798,-98.743003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10988825.31,5403775.908,44202,159727,UNKNOWN159727,WHITE LAKE,SD,57383,SUBSTATION,IN SERVICE,AURORA,46003,USA,43.60017836,-98.71429728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10993510.05,5377344.696,44203,159728,TAP159728,PLATTE,SD,57369,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.427989,-98.756381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10988058.62,5377345.922,44204,159729,TAP159729,PLATTE,SD,57369,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.427997,-98.70741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10972559.49,5376130.32,44205,159730,TAP159730,HARRISON,SD,57344,TAP,IN SERVICE,DOUGLAS,46043,USA,43.420066,-98.568179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-11003349.46,5375063.217,44206,159731,TAP159731,PLATTE,SD,57369,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.413103,-98.84477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-11012115.81,5375103.042,44207,159732,TAP159732,PLATTE,SD,57369,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.41336287,-98.92351942,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-11012115.55,5375073.141,44208,159733,UNKNOWN159733,PLATTE,SD,57369,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.41316776,-98.92351705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10640127.85,5343670.06,44209,159734,O'BRIEN,SANBORN,IA,51248,SUBSTATION,IN SERVICE,O'BRIEN,19141,USA,43.2078999,-95.58189475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,345,345,N,N
-10394813.01,5328991.65,44210,159735,UNKNOWN159735,CLEAR LAKE,IA,50428,SUBSTATION,IN SERVICE,CERRO GORDO,19033,USA,43.111716,-93.37819405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-9985396.956,4980665.444,44211,159736,FARGO 345 KV,EDWARDS,IL,61528,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.7848959,-89.70034704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.eei.org/issuesandpolicy/transmission/Documents/TaaG_A-D.pdf",11/29/2018 0:00,IMAGERY,11/29/2018 0:00,3,345,138,N,Y
-9992241.863,4952743.419,44212,159737,MAPLE RIDGE,GLASFORD,IL,61533,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.59470582,-89.76183588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.eei.org/issuesandpolicy/transmission/Documents/TaaG_A-D.pdf",11/29/2018 0:00,IMAGERY,11/29/2018 0:00,3,345,345,N,N
-9981488.828,4953180.804,44213,159738,RISER159738,PEORIA,IL,61607,RISER,IN SERVICE,PEORIA,17143,USA,40.59768924,-89.66523972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,2,345,345,N,N
-9981489.847,4952750.246,44214,159739,RISER159739,PEORIA,IL,61607,RISER,IN SERVICE,PEORIA,17143,USA,40.59475239,-89.66524888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,2,345,345,N,N
-9981491.965,4952765.198,44215,159740,RISER159740,PEORIA,IL,61607,RISER,IN SERVICE,PEORIA,17143,USA,40.59485438,-89.66526791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,2,345,345,N,N
-9981492.496,4953200.95,44216,159741,RISER159741,PEORIA,IL,61607,RISER,IN SERVICE,PEORIA,17143,USA,40.59782666,-89.66527267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,2,345,345,N,N
-10436551.98,3909548.168,44217,159742,UNKNOWN159742,BRADLEY,AR,71826,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.1072492,-93.75314159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10419496.66,3942907.86,44218,159743,TAP159743,LEWISVILLE,AR,71845,TAP,IN SERVICE,LAFAYETTE,5073,USA,33.357913,-93.599931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10648006.63,5207925.252,44219,159744,TAP159744,BATTLE CREEK,IA,51006,TAP,IN SERVICE,IDA,19093,USA,42.312628,-95.652671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10655918.22,5195883.322,44220,159745,TAP159745,DANBURY,IA,51019,TAP,IN SERVICE,WOODBURY,19193,USA,42.232584,-95.723742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10655868.1,5195846.623,44221,159746,UNKNOWN159746,DANBURY,IA,51019,SUBSTATION,IN SERVICE,WOODBURY,19193,USA,42.2323399,-95.72329178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10648493.43,5210061.804,44222,159747,UNKNOWN159747,BATTLE CREEK,IA,51006,SUBSTATION,IN SERVICE,IDA,19093,USA,42.32681927,-95.65704398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10055468.88,5008385.935,44223,159748,SANDBURG,GALESBURG,IL,61401,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.973176,-90.32981386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.midamericanenergy.com/content/pdf/multivalue_brochure.pdf",11/28/2018 0:00,IMAGERY,11/29/2018 0:00,7,345,138,N,N
-10070210.39,5042475.649,44224,159749,MERCER,NEW WINDSOR,IL,61465,SUBSTATION,IN SERVICE,MERCER,17131,USA,41.20398179,-90.4622391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.misoenergy.org/api/documents/getbymediaid/58749",11/29/2018 0:00,IMAGERY,11/29/2018 0:00,2,161,161,N,N
-10454746.86,3930470.895,44225,159750,TAP159750,FOUKE,AR,71837,TAP,IN SERVICE,MILLER,5091,USA,33.264546,-93.916589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10451610.58,3925285.218,44226,159751,FOUKE,FOUKE,AR,71837,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.22558647,-93.88841527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10497733.67,4061354.901,44227,159752,TAP159752,GRANNIS,AR,71944,TAP,IN SERVICE,POLK,5113,USA,34.242087,-94.302746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10497803.31,4061335.057,44228,159753,UNKNOWN159753,GRANNIS,AR,71944,SUBSTATION,IN SERVICE,POLK,5113,USA,34.24193963,-94.30337165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10498589.82,4067641.792,44229,159754,TAP159754,WICKES,AR,71973,TAP,IN SERVICE,POLK,5113,USA,34.288761,-94.310437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10501048.31,4089275.635,44230,159755,TAP159755,HATFIELD,AR,71945,TAP,IN SERVICE,POLK,5113,USA,34.449173,-94.332522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10509291.76,4089605.245,44231,159756,E.E. STEVENSON,COVE,AR,71937,SUBSTATION,IN SERVICE,POLK,5113,USA,34.45161464,-94.40657414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10510711.07,3988367.891,44232,159757,TAP159757,FOREMAN,AR,71836,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.698339,-94.419324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10510746.14,3988012.702,44233,159758,UNKNOWN159758,FOREMAN,AR,71836,SUBSTATION,IN SERVICE,LITTLE RIVER,5081,USA,33.69568438,-94.41963908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10509679.47,3988338.856,44234,159759,TAP159759,FOREMAN,AR,71836,TAP,IN SERVICE,LITTLE RIVER,5081,USA,33.698122,-94.410057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,3,69,69,Y,Y
-10419243.72,3952385.673,44235,159760,LEWISVILLE,LEWISVILLE,AR,71845,SUBSTATION,IN SERVICE,LAFAYETTE,5073,USA,33.42899782,-93.59765883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10281725.65,4015299.407,44236,159761,UNKNOWN159761,KINGSLAND,AR,71652,SUBSTATION,IN SERVICE,CLEVELAND,5025,USA,33.89938149,-92.36231295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,115,115,Y,Y
-10240194.2,4020473.089,44237,159762,UNKNOWN159762,STAR CITY,AR,71667,SUBSTATION,IN SERVICE,CLEVELAND,5025,USA,33.93794867,-91.98922963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,-999999,-999999,N,N
-10153944.21,4056835.597,44238,159763,UNKNOWN159763,DE WITT,AR,72042,SUBSTATION,IN SERVICE,ARKANSAS,5001,USA,34.2085196,-91.21443278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/28/2018 0:00,1,69,69,Y,Y
-10502331.18,4067494.542,44239,159764,GRANNIS,WICKES,AR,71973,SUBSTATION,IN SERVICE,POLK,5113,USA,34.28766811,-94.34404616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,11/29/2018 0:00,1,69,69,Y,Y
-10341448.35,4181827.599,44240,159765,UNKNOWN159765,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.13195358,-92.89881114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,1,-999999,-999999,N,N
-10393913.44,4229486.489,44241,159766,UNKNOWN159766,LAMAR,AR,72846,SUBSTATION,IN SERVICE,JOHNSON,5071,USA,35.48133442,-93.37011302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,0,-999999,-999999,N,N
-10505614.78,4365329.901,44242,159767,UNKNOWN159767,BELLA VISTA,AR,72715,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.46886611,-94.37354329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,1,69,69,Y,Y
-10162725.07,4290609.645,44243,159768,UNKNOWN159768,STRAWBERRY,AR,72469,SUBSTATION,IN SERVICE,LAWRENCE,5075,USA,35.92720598,-91.29331259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,0,-999999,-999999,N,N
-10181620.02,4313868.152,44244,159769,UNKNOWN159769,POUGHKEEPSIE,AR,72569,SUBSTATION,IN SERVICE,SHARP,5135,USA,36.0962125,-91.46304879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,1,69,69,Y,Y
-10039398.21,4312979.262,44245,159770,UNKNOWN159770,SENATH,MO,63876,SUBSTATION,IN SERVICE,DUNKLIN,29069,USA,36.08976009,-90.18544856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,12/3/2018 0:00,0,-999999,-999999,N,N
-10495355.71,4277714.95,44246,159771,UNKNOWN159771,WEST FORK,AR,72774,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.83335144,-94.28138444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,12/3/2018 0:00,0,-999999,-999999,N,N
-9973371.535,4946189.878,44247,159772,TAP159772,PEKIN,IL,61554,TAP,IN SERVICE,TAZEWELL,17179,USA,40.54998793,-89.59232084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,3,69,69,Y,Y
-9963181.587,4943277.705,44248,159773,UNKNOWN159773,TREMONT,IL,61568,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.53010721,-89.50078298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/29/2018 0:00,IMAGERY,11/29/2018 0:00,1,69,69,Y,Y
-10481364,5422002.863,44249,159774,HUNTLEY,WINNEBAGO,MN,56098,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.71863381,-94.15569478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/minnesota-permitting/approved-route-maps.pdf?sfvrsn=2",11/29/2018 0:00,IMAGERY,11/29/2018 0:00,8,161,69,N,N
-10471541.07,5409619.325,44250,159775,BLUE EARTH,BLUE EARTH,MN,56013,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.63817968,-94.06745387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.itc-holdings.com/docs/default-source/minnesota-permitting/order-issuing-route-permit.pdf?sfvrsn=2",11/29/2018 0:00,IMAGERY,11/29/2018 0:00,4,69,-999999,N,N
-10777660.38,4717661.746,44251,159776,BLUESTEM,JUNCTION CITY,KS,66441,SUBSTATION,IN SERVICE,GEARY,20061,USA,38.97200098,-96.81737047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oasis.oati.com/WR/WRdocs/TOTAL_Pres_for_6-24-2014_TFR_meeting.pptx",11/30/2018 0:00,IMAGERY,11/30/2018 0:00,0,-999999,-999999,N,N
-11085463.63,4322668.345,44252,159777,UNKNOWN159777,SHARON,OK,73857,SUBSTATION,IN SERVICE,ELLIS,40045,USA,36.16006402,-99.58241414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,1,345,345,N,N
-10993880.23,4310922.93,44253,159778,UNKNOWN159778,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,36.07483127,-98.75970647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,1,345,345,Y,Y
-10988131.19,4298096.05,44254,159779,UNKNOWN159779,SEILING,OK,73663,SUBSTATION,IN SERVICE,DEWEY,40043,USA,35.98164503,-98.70806195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,1,345,345,Y,Y
-11063699.21,4357999.13,44255,159780,TAP159780,WOODWARD,OK,73801,TAP,IN SERVICE,WOODWARD,40153,USA,36.41589,-99.386901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,3,69,69,Y,Y
-11022128.73,4263898.427,44256,159781,TAP159781,CUSTER CITY,OK,73639,TAP,IN SERVICE,CUSTER,40039,USA,35.732664,-99.013467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,3,69,69,Y,Y
-11051053.21,4263943.133,44257,159782,TAP159782,BUTLER,OK,73625,TAP,IN SERVICE,CUSTER,40039,USA,35.73299,-99.2733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,3,69,69,Y,Y
-11012701.77,4639268.972,44258,159783,UNKNOWN159783,GREAT BEND,KS,67530,SUBSTATION,IN SERVICE,BARTON,20009,USA,38.42239402,-98.92878322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,1,115,115,N,N
-11006623.26,4637565.137,44259,159784,TAP159784,GREAT BEND,KS,67530,TAP,IN SERVICE,BARTON,20009,USA,38.41040168,-98.87417898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/30/2018 0:00,IMAGERY,11/30/2018 0:00,3,115,115,N,N
-10492102.46,4278310.922,44260,159785,UNKNOWN159785,WEST FORK,AR,72774,SUBSTATION,IN SERVICE,WASHINGTON,5143,USA,35.8376917,-94.25216005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/3/2018 0:00,IMAGERY,12/3/2018 0:00,0,-999999,-999999,N,N
-10245634.03,5183802.685,44261,159786,TAP159786,VINTON,IA,52349,TAP,IN SERVICE,BENTON,19011,USA,42.15218057,-92.03809648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,69,69,Y,Y
-10245633.64,5183830.553,44262,159787,UNKNOWN159787,VINTON,IA,52349,SUBSTATION,IN SERVICE,BENTON,19011,USA,42.15236617,-92.03809291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,1,69,69,Y,Y
-10327395.86,5852286.84,44263,159788,TAP159788,MOOSE LAKE,MN,55767,TAP,IN SERVICE,CARLTON,27017,USA,46.44708605,-92.77257544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,69,69,Y,Y
-10321515.06,5847567.251,44264,159789,UNKNOWN159789,STURGEON LAKE,MN,55783,SUBSTATION,IN SERVICE,PINE,27115,USA,46.41786581,-92.71974732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,1,69,69,Y,Y
-7852603.896,5550649.003,44265,159790,TAP159790,RUMFORD,ME,4276,TAP,IN SERVICE,OXFORD,23017,USA,44.548046,-70.541141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,115,115,Y,Y
-7852630.675,5550608.132,44266,159791,UNKNOWN159791,RUMFORD,ME,4276,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.54778435,-70.54138156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,1,115,115,Y,Y
-7850824.789,5548028.45,44267,159792,TAP159792,RUMFORD,ME,4276,TAP,IN SERVICE,OXFORD,23017,USA,44.53126692,-70.52515901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,115,115,Y,Y
-10879543.27,4419955.43,44268,159793,UNKNOWN159793,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.86247901,-97.73260004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10912787.08,4419970.659,44269,159794,UNKNOWN159794,WAKITA,OK,73771,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.86258846,-98.03123429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,69,Y,Y
-8590134.259,4385418.281,44270,159795,UNKNOWN159795,NEWSOMS,VA,23874,SUBSTATION,UNDER CONST,SOUTHAMPTON,51175,USA,36.61385009,-77.16648898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,0,-999999,-999999,N,N
-10551821.47,4327535.183,44271,159796,TAP159796,KANSAS,OK,74347,TAP,IN SERVICE,DELAWARE,40041,USA,36.195354,-94.788625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,161,161,Y,Y
-10550959.55,4335039.341,44272,159797,TAP159797,KANSAS,OK,74347,TAP,IN SERVICE,DELAWARE,40041,USA,36.24973633,-94.78088225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,69,69,Y,Y
-10540132.7,4336839.102,44273,159798,UNKNOWN159798,COLCORD,OK,74338,SUBSTATION,IN SERVICE,DELAWARE,40041,USA,36.2627735,-94.68362298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,1,69,69,Y,Y
-10753506.38,4299165.77,44274,159799,UNKNOWN159799,DRUMRIGHT,OK,74030,SUBSTATION,IN SERVICE,CREEK,40037,USA,35.98942067,-96.60039136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/6/2018 0:00,IMAGERY,12/6/2018 0:00,3,69,69,Y,Y
-10872229.99,4428804.517,44275,159800,UNKNOWN159800,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.92605287,-97.66690369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,345,345,Y,Y
-10883022.21,4408611.133,44276,159801,UNKNOWN159801,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.78090156,-97.76385188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,69,Y,Y
-10872837.56,4420656.656,44277,159802,UNKNOWN159802,MEDFORD,OK,73759,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.8675187,-97.6723616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,6,345,138,N,Y
-10879536.36,4419827.286,44278,159803,TAP159803,MEDFORD,OK,73759,TAP,IN SERVICE,GRANT,40053,USA,36.861558,-97.732538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10873475.24,4414796.132,44279,159804,TAP159804,MEDFORD,OK,73759,TAP,IN SERVICE,GRANT,40053,USA,36.825389,-97.67809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,2,138,138,Y,Y
-10837813.14,4414952.3,44280,159805,UNKNOWN159805,BLACKWELL,OK,74631,SUBSTATION,IN SERVICE,KAY,40071,USA,36.82651195,-97.35773186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,2,138,138,Y,Y
-10914458.7,4420845.27,44281,159806,UNKNOWN159806,WAKITA,OK,73771,SUBSTATION,IN SERVICE,GRANT,40053,USA,36.86887421,-98.04625072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10914498.92,4419929.55,44282,159807,TAP159807,WAKITA,OK,73771,TAP,IN SERVICE,GRANT,40053,USA,36.862293,-98.046612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10927419.33,4419991.629,44283,159808,UNKNOWN159808,AMORITA,OK,73719,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.86273918,-98.16267802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10927413.37,4419920.45,44284,159809,TAP159809,AMORITA,OK,73719,TAP,IN SERVICE,ALFALFA,40003,USA,36.8622276,-98.16262448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10941486.89,4419959.812,44285,159810,TAP159810,CHEROKEE,OK,73728,TAP,IN SERVICE,ALFALFA,40003,USA,36.8625105,-98.28904902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10941484.24,4424860.755,44286,159811,TAP159811,BURLINGTON,OK,73722,TAP,IN SERVICE,ALFALFA,40003,USA,36.89772652,-98.28902522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10941443.18,4424917.062,44287,159812,UNKNOWN159812,BURLINGTON,OK,73722,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.89813103,-98.2886564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10941574.3,4424858.271,44288,159813,UNKNOWN159813,BURLINGTON,OK,73722,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.89770868,-98.28983424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10949345.79,4420000.993,44289,159814,TAP159814,CHEROKEE,OK,73728,TAP,IN SERVICE,ALFALFA,40003,USA,36.86280647,-98.35964671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10949429.42,4405840.419,44290,159815,TAP159815,CHEROKEE,OK,73728,TAP,IN SERVICE,ALFALFA,40003,USA,36.760964,-98.360398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10949117.72,4406002.478,44291,159816,UNKNOWN159816,CHEROKEE,OK,73728,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.76213029,-98.357598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10953541.49,4405837.823,44292,159817,TAP159817,CHEROKEE,OK,73728,TAP,IN SERVICE,ALFALFA,40003,USA,36.76094532,-98.39733737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10953541.49,4405925.11,44293,159818,UNKNOWN159818,CHEROKEE,OK,73728,SUBSTATION,IN SERVICE,ALFALFA,40003,USA,36.7615735,-98.39733737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,1,138,138,Y,Y
-10981395.49,4405919.284,44294,159819,UNKNOWN159819,ALVA,OK,73717,SUBSTATION,IN SERVICE,WOODS,40151,USA,36.76153157,-98.64755407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10766546.94,4268534.723,44295,159820,UNKNOWN159820,STROUD,OK,74079,SUBSTATION,IN SERVICE,LINCOLN,40081,USA,35.76646507,-96.71753671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,69,Y,Y
-10766476.8,4268849.633,44296,159821,TAP159821,STROUD,OK,74079,TAP,IN SERVICE,LINCOLN,40081,USA,35.7687604,-96.71690662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,69,69,Y,Y
-10766471.36,4268791.393,44297,159822,TAP159822,STROUD,OK,74079,TAP,IN SERVICE,LINCOLN,40081,USA,35.76833591,-96.71685776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,69,69,Y,Y
-10778230.62,4252502.413,44298,159823,TAP159823,CHANDLER,OK,74834,TAP,IN SERVICE,LINCOLN,40081,USA,35.64952,-96.822493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,12/7/2018 0:00,3,138,138,Y,Y
-10864647.04,4139574.966,44299,159824,UNKNOWN159824,LINDSAY,OK,73052,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.82094601,-97.59878496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10897367.9,4104973.602,44300,159825,TAP159825,MARLOW,OK,73055,TAP,IN SERVICE,STEPHENS,40137,USA,34.56537882,-97.89272137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10901529.88,4104909.994,44301,159826,UNKNOWN159826,DUNCAN,OK,73533,SUBSTATION,IN SERVICE,STEPHENS,40137,USA,34.56490828,-97.93010915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10944191.84,4079494.869,44302,159827,TAP159827,WALTERS,OK,73572,TAP,IN SERVICE,COTTON,40033,USA,34.376688,-98.313348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,N,N
-10944199.63,4097106.09,44303,159828,TAP159828,GERONIMO,OK,73543,TAP,IN SERVICE,COMANCHE,40031,USA,34.507159,-98.313418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10941376.67,4096278.186,44304,159829,UNKNOWN159829,GERONIMO,OK,73543,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.50103012,-98.28805888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10944626.09,4101027.414,44305,159830,TAP159830,LAWTON,OK,73501,TAP,IN SERVICE,COMANCHE,40031,USA,34.536182,-98.317249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10950403.26,4099445.821,44306,159831,UNKNOWN159831,LAWTON,OK,73501,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.52447733,-98.36914615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10964991.96,4109564.085,44307,159832,UNKNOWN159832,LAWTON,OK,73505,SUBSTATION,IN SERVICE,COMANCHE,40031,USA,34.59932971,-98.5001987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,2,138,138,Y,Y
-10962177.43,4109907.699,44308,159833,TAP159833,LAWTON,OK,73505,TAP,IN SERVICE,COMANCHE,40031,USA,34.60187049,-98.47491532,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,138,138,Y,Y
-10942314.45,4204274.513,44309,159834,UNKNOWN159834,BINGER,OK,73009,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.29669682,-98.2964831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,138,138,Y,Y
-10944026.9,4203520.794,44310,159835,TAP159835,BINGER,OK,73009,TAP,IN SERVICE,CADDO,40015,USA,35.29117052,-98.31186632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,138,138,Y,Y
-10953203.66,4203094.029,44311,159836,TAP159836,BINGER,OK,73009,TAP,IN SERVICE,CADDO,40015,USA,35.2880413,-98.39430261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,138,138,Y,Y
-10943535.15,4203511.151,44312,159837,UNKNOWN159837,BINGER,OK,73009,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.29109982,-98.30744892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,138,138,Y,Y
-10815819.02,4113633.939,44313,159838,TAP159838,WYNNEWOOD,OK,73098,TAP,IN SERVICE,GARVIN,40049,USA,34.62941847,-97.1601554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10816486.01,4114022.831,44314,159839,TAP159839,WYNNEWOOD,OK,73098,TAP,IN SERVICE,GARVIN,40049,USA,34.632293,-97.166147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10816487.17,4114005.175,44315,159840,UNKNOWN159840,WYNNEWOOD,OK,73098,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.6321625,-97.16615744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10816929.76,4116407.596,44316,159841,UNKNOWN159841,WYNNEWOOD,OK,73098,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.64991808,-97.17013329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,2,69,69,Y,Y
-10821873,4124615.946,44317,159842,UNKNOWN159842,PAULS VALLEY,OK,73075,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.71055487,-97.21453923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,2,69,69,Y,Y
-10822850.59,4128605.703,44318,159843,TAP159843,PAULS VALLEY,OK,73075,TAP,IN SERVICE,GARVIN,40049,USA,34.740012,-97.223321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10824346.43,4129377.746,44319,159844,UNKNOWN159844,PAULS VALLEY,OK,73075,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.74571092,-97.23675841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10824349.06,4129318.282,44320,159845,TAP159845,PAULS VALLEY,OK,73075,TAP,IN SERVICE,GARVIN,40049,USA,34.745272,-97.236782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
