X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10826578.11,4130314.758,44321,159846,UNKNOWN159846,PAULS VALLEY,OK,73075,SUBSTATION,IN SERVICE,GARVIN,40049,USA,34.75262707,-97.2568059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,1,69,69,Y,Y
-10817740.56,4181682.366,44322,159847,TAP159847,NOBLE,OK,73068,TAP,IN SERVICE,CLEVELAND,40027,USA,35.13088659,-97.17741686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/10/2018 0:00,IMAGERY,12/10/2018 0:00,3,69,69,Y,Y
-10753515.17,4110893.988,44323,159848,UNKNOWN159848,STONEWALL,OK,74871,SUBSTATION,IN SERVICE,PONTOTOC,40123,USA,34.60916298,-96.60047038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,2,138,138,Y,Y
-10675626.68,4180906.123,44324,159849,UNKNOWN159849,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,35.12518351,-95.90078612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,345,138,N,Y
-10659905.54,4149675.375,44325,159850,UNKNOWN159850,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.89539914,-95.75956074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,1,138,138,Y,Y
-10653275.05,4154391.09,44326,159851,UNKNOWN159851,MCALESTER,OK,74501,SUBSTATION,IN SERVICE,PITTSBURG,40121,USA,34.930137,-95.699998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,138,138,Y,Y
-10534064,4162192.537,44327,159852,TAP159852,POTEAU,OK,74953,TAP,IN SERVICE,LE FLORE,40079,USA,34.98757332,-94.62910699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,69,69,Y,Y
-10534084.16,4170263.076,44328,159853,UNKNOWN159853,POTEAU,OK,74953,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.0469484,-94.62928809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,2,69,69,Y,Y
-10534257.82,4174723.786,44329,159854,UNKNOWN159854,POTEAU,OK,74953,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.07974741,-94.63084807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,2,69,69,Y,Y
-10588724.96,4178062.466,44330,159855,UNKNOWN159855,MCCURTAIN,OK,74944,SUBSTATION,IN SERVICE,HASKELL,40061,USA,35.10428765,-95.12013469,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,1,161,161,Y,Y
-10737718.24,4203329.811,44331,159856,UNKNOWN159856,WEWOKA,OK,74884,SUBSTATION,IN SERVICE,SEMINOLE,40133,USA,35.28977017,-96.45856413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,1,69,69,Y,Y
-10813941.71,4020121.606,44332,159857,TAP159857,MARIETTA,OK,73448,TAP,IN SERVICE,LOVE,40085,USA,33.9353291,-97.14329117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,-999999,-999999,Y,Y
-10813982.71,4020121.122,44333,159858,TAP159858,MARIETTA,OK,73448,TAP,IN SERVICE,LOVE,40085,USA,33.93532549,-97.1436595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,-999999,-999999,Y,Y
-10813917.87,4050934.809,44334,159859,TAP159859,ARDMORE,OK,73401,TAP,IN SERVICE,CARTER,40019,USA,34.164671,-97.143077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,-999999,-999999,Y,Y
-10812636.92,3997880.41,44335,159860,UNKNOWN159860,THACKERVILLE,OK,73459,SUBSTATION,IN SERVICE,LOVE,40085,USA,33.76940343,-97.13157011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,1,-999999,-999999,Y,Y
-10813969.72,4002287.364,44336,159861,TAP159861,THACKERVILLE,OK,73459,TAP,IN SERVICE,LOVE,40085,USA,33.80230617,-97.14354279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/11/2018 0:00,IMAGERY,12/11/2018 0:00,3,-999999,-999999,Y,Y
-10529085.87,4306980.777,44337,159862,TAP159862,WESTVILLE,OK,74965,TAP,IN SERVICE,ADAIR,40001,USA,36.04620358,-94.58438762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,69,69,Y,Y
-10642216.47,4306363.604,44338,159863,TAP159863,COWETA,OK,74429,TAP,IN SERVICE,WAGONER,40145,USA,36.04172076,-95.60065712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,138,138,Y,Y
-10639713.93,4309918.373,44339,159864,UNKNOWN159864,BROKEN ARROW,OK,74014,SUBSTATION,IN SERVICE,WAGONER,40145,USA,36.06753722,-95.5781764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,1,138,138,Y,Y
-10605800.07,4332290.227,44340,159865,TAP159865,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.229818,-95.273523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,69,69,Y,Y
-10606398.63,4333128.758,44341,159866,TAP159866,PRYOR,OK,74361,TAP,IN SERVICE,MAYES,40097,USA,36.235894,-95.2789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,69,69,Y,Y
-10606985.75,4332217.149,44342,159867,UNKNOWN159867,PRYOR,OK,74361,SUBSTATION,IN SERVICE,MAYES,40097,USA,36.22928845,-95.28417419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,2,69,69,Y,Y
-10938905.39,4355594.918,44343,159868,TAP159868,RINGWOOD,OK,73768,TAP,IN SERVICE,MAJOR,40093,USA,36.398508,-98.265859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,69,69,Y,Y
-10938847.42,4354613.217,44344,159869,UNKNOWN159869,RINGWOOD,OK,73768,SUBSTATION,IN SERVICE,MAJOR,40093,USA,36.39140936,-98.26533826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,1,69,69,Y,Y
-10089565.83,4268297.118,44345,159870,JONESBORO EHV,BAY,AR,72411,SUBSTATION,UNDER CONST,CRAIGHEAD,5031,USA,35.76473315,-90.63611194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.entergy.com/content/operations_information/energydelivery/projects/JonesboroEHV2.jpg",12/12/2018 0:00,IMAGERY,12/12/2018 0:00,6,500,161,N,Y
-10957361.16,4355526.045,44346,159871,TAP159871,CLEO SPRINGS,OK,73729,TAP,IN SERVICE,MAJOR,40093,USA,36.39801,-98.43165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,69,69,Y,Y
-11074436.16,4467829.742,44347,159872,UNKNOWN159872,PROTECTION,KS,67127,SUBSTATION,IN SERVICE,COMANCHE,20033,USA,37.20578665,-99.48335265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/12/2018 0:00,IMAGERY,12/12/2018 0:00,0,-999999,-999999,N,N
-11100748.67,4215263.394,44348,159873,CHISHOLM,SAYRE,OK,73662,SUBSTATION,IN SERVICE,BECKHAM,40009,USA,35.37722485,-99.71972195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/oklahoma/WesternReinforcement/docs/Western_OK_Fact_Sheet_single_pages.pdf",12/12/2018 0:00,IMAGERY,12/12/2018 0:00,3,345,230,Y,N
-10995173.27,4184816.468,44349,159874,UNKNOWN159874,CORDELL,OK,73632,SUBSTATION,IN SERVICE,WASHITA,40149,USA,35.1539089,-98.771322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/oklahoma/WesternReinforcement/docs/Western_OK_Fact_Sheet_single_pages.pdf",12/12/2018 0:00,IMAGERY,12/12/2018 0:00,1,345,345,Y,Y
-9527844.568,3646980.973,44350,159875,TAP159875,SLOCOMB,AL,36375,TAP,IN SERVICE,GENEVA,1061,USA,31.109523,-85.590084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,3,-999999,-999999,Y,Y
-9524891.979,3641164.055,44351,159876,UNKNOWN159876,SLOCOMB,AL,36375,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.06477334,-85.56356044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,1,-999999,-999999,Y,Y
-9511459.007,3652744.484,44352,159877,TAP159877,DOTHAN,AL,36301,TAP,IN SERVICE,HOUSTON,1069,USA,31.153841,-85.44289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,3,-999999,-999999,Y,Y
-9519867.079,3646714.178,44353,159878,TAP159878,SLOCOMB,AL,36375,TAP,IN SERVICE,GENEVA,1061,USA,31.107471,-85.518421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,3,-999999,-999999,Y,Y
-9519925.183,3649918.453,44354,159879,UNKNOWN159879,SLOCOMB,AL,36375,SUBSTATION,IN SERVICE,GENEVA,1061,USA,31.13211307,-85.51894295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,1,-999999,-999999,Y,Y
-9507163.783,3646393.95,44355,159880,UNKNOWN159880,DOTHAN,AL,36301,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.10500797,-85.40430535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,1,115,115,Y,Y
-9525237.1,3646989.121,44356,159881,TAP159881,SLOCOMB,AL,36375,TAP,IN SERVICE,GENEVA,1061,USA,31.10958566,-85.56666072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,3,115,115,N,N
-9566278.806,3665104.841,44357,159882,TAP159882,ENTERPRISE,AL,36330,TAP,IN SERVICE,COFFEE,1031,USA,31.248815,-85.93534463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,3,115,115,Y,Y
-10317551.87,3839517.159,44358,159883,UNKNOWN159883,RUSTON,LA,71270,SUBSTATION,IN SERVICE,LINCOLN,22061,USA,32.57870858,-92.68414537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/13/2018 0:00,IMAGERY,12/13/2018 0:00,1,-999999,-999999,N,N
-10195746.3,3712421.827,44359,159884,TAP159884,FERRIDAY,LA,71334,TAP,IN SERVICE,CONCORDIA,22029,USA,31.61150397,-91.58994734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,115,115,Y,Y
-10358196.3,3727340.324,44360,159885,UNKNOWN159885,NATCHITOCHES,LA,71457,SUBSTATION,IN SERVICE,NATCHITOCHES,22069,USA,31.72556416,-93.04926054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,1,115,115,Y,Y
-10381732.65,3655488.767,44361,159886,UNKNOWN159886,LEESVILLE,LA,71446,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.17493564,-93.26069114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,2,69,69,Y,Y
-10395147.39,3674572.27,44362,159887,UNKNOWN159887,HORNBECK,LA,71439,SUBSTATION,IN SERVICE,VERNON,22115,USA,31.32149591,-93.38119783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,1,69,69,Y,Y
-10329969.91,4166026.439,44363,159888,UNKNOWN159888,PERRYVILLE,AR,72126,SUBSTATION,IN SERVICE,PERRY,5105,USA,35.01578477,-92.79569853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,2,-999999,-999999,Y,Y
-10308458.24,4234712.831,44364,159889,UNKNOWN159889,SCOTLAND,AR,72141,SUBSTATION,IN SERVICE,VAN BUREN,5141,USA,35.51955614,-92.60245589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,2,-999999,-999999,N,N
-10233124.43,4245226.832,44365,159890,DRASCO,DRASCO,AR,72530,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.59639289,-91.92572083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-10248976.35,4228639.166,44366,159891,TAP159891,HEBER SPRINGS,AR,72543,TAP,IN SERVICE,CLEBURNE,5023,USA,35.475136,-92.068121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,-999999,-999999,Y,Y
-10249993.75,4229122.503,44367,159892,EDEN ISLE,HEBER SPRINGS,AR,72543,SUBSTATION,IN SERVICE,CLEBURNE,5023,USA,35.47867181,-92.0772605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,4/14/2020 0:00,1,-999999,-999999,Y,Y
-9976109.661,4155673.8,44368,159893,UNKNOWN159893,BYHALIA,MS,38611,SUBSTATION,UNDER CONST,MARSHALL,28093,USA,34.93958342,-89.61691784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,0,-999999,-999999,N,N
-9988946.846,4159586.878,44369,159894,UNKNOWN159894,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.96839425,-89.73223624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,1,161,161,Y,Y
-9988937.468,4159536.446,44370,159895,TAP159895,OLIVE BRANCH,MS,38654,TAP,IN SERVICE,DESOTO,28033,USA,34.968023,-89.732152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,161,161,Y,Y
-9977638.308,4161286.898,44371,159896,TAP159896,BYHALIA,MS,38611,TAP,IN SERVICE,MARSHALL,28093,USA,34.98090784,-89.63064991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,161,161,N,N
-9977627.977,4161215.129,44372,159897,UNKNOWN159897,BYHALIA,MS,38611,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.9803796,-89.63055711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,1,161,161,Y,Y
-9979369.831,4160882.477,44373,159898,UNKNOWN159898,BYHALIA,MS,38611,SUBSTATION,IN SERVICE,MARSHALL,28093,USA,34.97793113,-89.64620445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,1,161,161,Y,Y
-9979256.458,4160925.391,44374,159899,TAP159899,BYHALIA,MS,38611,TAP,IN SERVICE,MARSHALL,28093,USA,34.978247,-89.645186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,161,161,Y,Y
-9975559.205,4160776.363,44375,159900,TAP159900,BYHALIA,MS,38611,TAP,IN SERVICE,MARSHALL,28093,USA,34.97715007,-89.61197302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/17/2018 0:00,IMAGERY,12/17/2018 0:00,3,161,161,N,N
-9424782.907,4335055,44376,159901,SUNBRIGHT,SUNBRIGHT,TN,37872,SUBSTATION,IN SERVICE,MORGAN,47129,USA,36.24984977,-84.66426534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Rugby-TN/409407_Deer_Lodge_LULC_OpenHouse_inset_revised.pdf",12/18/2018 0:00,IMAGERY,12/18/2018 0:00,1,69,69,Y,Y
-9418052.982,4316386.408,44377,159902,TAP159902,WARTBURG,TN,37887,TAP,IN SERVICE,MORGAN,47129,USA,36.1144895,-84.6038094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,3,69,69,Y,Y
-9873802.937,4226139.362,44378,159903,TAP159903,HENDERSON,TN,38340,TAP,IN SERVICE,CHESTER,47023,USA,35.45684639,-88.69788091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,3,161,161,N,N
-9922558.647,4207741.677,44379,159904,UNKNOWN159904,WHITEVILLE,TN,38075,SUBSTATION,IN SERVICE,HARDEMAN,47069,USA,35.32211334,-89.13586091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,1,-999999,-999999,Y,Y
-9924185.147,4203744.121,44380,159905,TAP159905,WHITEVILLE,TN,38075,TAP,IN SERVICE,HARDEMAN,47069,USA,35.292808,-89.150472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,3,-999999,-999999,Y,Y
-9922591.095,4207700.285,44381,159906,TAP159906,WHITEVILLE,TN,38075,TAP,IN SERVICE,HARDEMAN,47069,USA,35.32180996,-89.13615239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,3,-999999,-999999,Y,Y
-9840530.507,4251523.377,44382,159907,UNKNOWN159907,LEXINGTON,TN,38351,SUBSTATION,IN SERVICE,HENDERSON,47077,USA,35.64237302,-88.39898958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,1,161,161,Y,Y
-9839204.339,4251684.639,44383,159908,TAP159908,LEXINGTON,TN,38351,TAP,IN SERVICE,HENDERSON,47077,USA,35.64355028,-88.38707641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,3,161,161,Y,Y
-9813271.912,4227313.871,44384,159909,UNKNOWN159909,BATH SPRINGS,TN,38311,SUBSTATION,IN SERVICE,DECATUR,47039,USA,35.4654401,-88.15412145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,2,161,-999999,Y,N
-9793428.217,4304843.828,44385,159910,UNKNOWN159910,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.03068083,-87.97586251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/18/2018 0:00,IMAGERY,12/18/2018 0:00,2,161,161,N,N
-9937996.249,4242665.098,44386,159911,UNKNOWN159911,BROWNSVILLE,TN,38012,SUBSTATION,IN SERVICE,HAYWOOD,47075,USA,35.57767842,-89.27453924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,161,161,Y,Y
-9842725.474,4198252.875,44387,159912,WEST ADAMSVILLE,ADAMSVILLE,TN,38310,SUBSTATION,UNDER CONST,MCNAIRY,47109,USA,35.25253541,-88.4187073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Selmer-TN/400231webmap_pref.pdf",12/18/2018 0:00,IMAGERY,12/18/2018 0:00,1,161,161,N,N
-10002029.75,4202750.282,44388,159913,SILICON RANCH MILLINGTON,MILLINGTON,TN,38053,SUBSTATION,UNDER CONST,SHELBY,47157,USA,35.28552071,-89.84976199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Millington,%20TN/Shelby_Millington_Solar_OpenHouse_Map.pdf",12/19/2018 0:00,UNVERIFIED,12/19/2018 0:00,0,-999999,-999999,N,N
-10384907.77,5971763.925,44389,159914,TAP159914,WARBA,MN,55793,TAP,IN SERVICE,ITASCA,27061,USA,47.18158517,-93.28921377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,-999999,-999999,Y,Y
-10369709.11,5969491.696,44390,159915,UNKNOWN159915,GOODLAND,MN,55742,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.16770994,-93.15268184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,-999999,-999999,Y,Y
-10393800.33,5971702.523,44391,159916,TAP159916,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.18121027,-93.36909697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,-999999,-999999,Y,Y
-10394047.46,5969929.123,44392,159917,UNKNOWN159917,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.17038135,-93.37131701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,-999999,-999999,Y,Y
-10396301.73,5971885.3,44393,159918,TAP159918,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.18232624,-93.39156741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,-999999,-999999,Y,Y
-10396224.91,5971881.89,44394,159919,UNKNOWN159919,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.18230542,-93.39087737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,-999999,-999999,Y,Y
-10404926.47,5977708.017,44395,159920,UNKNOWN159920,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.21786528,-93.46904474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,-999999,-999999,Y,Y
-10402736.06,6003598.338,44396,159921,TAP159921,GRAND RAPIDS,MN,55744,TAP,IN SERVICE,ITASCA,27061,USA,47.375599,-93.449368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,230,230,N,N
-10403013.59,5991437.308,44397,159922,UNKNOWN159922,GRAND RAPIDS,MN,55744,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.30156796,-93.4518611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,2,115,115,Y,Y
-10764285.63,5325831.724,44398,159923,TAP159923,BERESFORD,SD,57004,TAP,IN SERVICE,LINCOLN,46083,USA,43.09099,-96.697223,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,69,69,Y,Y
-10756543.58,5325830.657,44399,159924,TAP159924,ALCESTER,SD,57001,TAP,IN SERVICE,LINCOLN,46083,USA,43.090983,-96.627675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,69,69,Y,Y
-10754466.48,5324786.268,44400,159925,UNKNOWN159925,HUDSON,SD,57034,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.0841313,-96.60901613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10756634.08,5320331.162,44401,159926,TAP159926,ALCESTER,SD,57001,TAP,IN SERVICE,UNION,46127,USA,43.054895,-96.628488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,69,69,Y,Y
-10740085.66,5325981.57,44402,159927,TAP159927,HUDSON,SD,57034,TAP,IN SERVICE,LINCOLN,46083,USA,43.091973,-96.479831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,3,69,69,Y,Y
-10740020.24,5325973.289,44403,159928,UNKNOWN159928,HUDSON,SD,57034,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.09191868,-96.4792433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10734821.03,5332490.374,44404,159929,TAP159929,HUDSON,IA,57034,TAP,IN SERVICE,SIOUX,19167,USA,43.134656,-96.432538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,4,69,69,Y,Y
-10734830.55,5332461.364,44405,159930,UNKNOWN159930,HUDSON,IA,57034,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.13446582,-96.43262351,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10835794.78,5355518.194,44406,159931,UNKNOWN159931,HURLEY,SD,57036,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.28542727,-97.33960064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10756762.03,5316161.715,44407,159932,UNKNOWN159932,ALCESTER,SD,57001,SUBSTATION,IN SERVICE,UNION,46127,USA,43.02752069,-96.62963738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10719987.49,5343053.252,44408,159933,UNKNOWN159933,ROCK VALLEY,IA,51247,SUBSTATION,IN SERVICE,SIOUX,19167,USA,43.20386116,-96.29928609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/19/2018 0:00,IMAGERY,12/19/2018 0:00,1,69,69,Y,Y
-10564955.83,5531784.188,44409,159934,TAP159934,MORGAN,MN,56266,TAP,IN SERVICE,REDWOOD,27127,USA,44.427149,-94.906613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10564946.41,5529577.682,44410,159935,TAP159935,MORGAN,MN,56266,TAP,IN SERVICE,REDWOOD,27127,USA,44.41299202,-94.90652833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10543978.71,5547188.017,44411,159936,UNKNOWN159936,FAIRFAX,MN,55332,SUBSTATION,IN SERVICE,RENVILLE,27129,USA,44.5258847,-94.71817231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,1,69,69,Y,Y
-10543731.1,5545408.834,44412,159937,TAP159937,FAIRFAX,MN,55332,TAP,IN SERVICE,RENVILLE,27129,USA,44.514489,-94.715948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10540372.15,5545370.274,44413,159938,TAP159938,FAIRFAX,MN,55332,TAP,IN SERVICE,RENVILLE,27129,USA,44.514242,-94.685774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10380085.44,5616118.98,44414,159939,RISER159939,MINNEAPOLIS,MN,55454,RISER,IN SERVICE,HENNEPIN,27053,USA,44.96567274,-93.24589401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,2,115,115,N,N
-10605378.5,5500272.273,44415,159940,TAP159940,LAMBERTON,MN,56152,TAP,IN SERVICE,REDWOOD,27127,USA,44.224643,-95.269736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10607737.99,5475516.156,44416,159941,TAP159941,STORDEN,MN,56174,TAP,IN SERVICE,COTTONWOOD,27033,USA,44.06506169,-95.2909317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10607730.06,5484522.061,44417,159942,TAP159942,LAMBERTON,MN,56152,TAP,IN SERVICE,COTTONWOOD,27033,USA,44.12316491,-95.2908604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10181092.5,5581810.243,44418,159943,TAP159943,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.747197,-91.45831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10408524.13,5634150.655,44419,159944,TAP159944,OSSEO,MN,55311,TAP,IN SERVICE,HENNEPIN,27053,USA,45.08016493,-93.50136314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,N,N
-10404110.75,5634142.783,44420,159945,TAP159945,OSSEO,MN,55311,TAP,IN SERVICE,HENNEPIN,27053,USA,45.080115,-93.461717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10404107.29,5633517.407,44421,159946,TAP159946,OSSEO,MN,55311,TAP,IN SERVICE,HENNEPIN,27053,USA,45.076148,-93.461686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10408934.89,5625831.362,44422,159948,TAP159948,PLYMOUTH,MN,55446,TAP,IN SERVICE,HENNEPIN,27053,USA,45.02737,-93.505053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10380816.87,5618068.18,44423,159949,RISER159949,MINNEAPOLIS,MN,55415,RISER,IN SERVICE,HENNEPIN,27053,USA,44.97806023,-93.25246456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,2,115,115,N,N
-10380828.05,5618070.062,44424,159950,RISER159950,MINNEAPOLIS,MN,55415,RISER,IN SERVICE,HENNEPIN,27053,USA,44.97807219,-93.25256495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/20/2018 0:00,IMAGERY,12/20/2018 0:00,2,115,115,N,N
-10449430.58,5494673.92,44425,159951,TAP159951,MADISON LAKE,MN,56063,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.188593,-93.868832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,N,N
-10449387.61,5494684.011,44426,159952,TAP159952,MADISON LAKE,MN,56063,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.188658,-93.868446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10449390.28,5500900.807,44427,159953,TAP159953,MADISON LAKE,MN,56063,TAP,IN SERVICE,BLUE EARTH,27013,USA,44.228689,-93.86847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10424676.8,5495950.292,44428,159954,TAP159954,WATERVILLE,MN,56096,TAP,IN SERVICE,LE SUEUR,27079,USA,44.196814,-93.646465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10169781.89,4848306.918,44429,159955,HERLEMAN,QUINCY,IL,62305,SUBSTATION,IN SERVICE,ADAMS,17001,USA,39.87853454,-91.35670508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sj-r.com/news/20161203/work-continues-on-another-big-energy-supply-line",1/4/2019 0:00,IMAGERY,1/4/2019 0:00,6,345,138,Y,Y
-10627760.95,5080819.947,44430,159956,TAP159956,SHELBY,IA,51570,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.462624,-95.470801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10196302.28,4842250.899,44431,159957,MAYWOOD,PALMYRA,MO,63461,SUBSTATION,IN SERVICE,MARION,29127,USA,39.83677334,-91.5949418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://q9u5x5a2.ssl.hwcdn.net/-/Media/Corporate-Site/Files/marktwain/FinalProposed_Routes_ProjectOverview.pdf?la=en",1/4/2019 0:00,IMAGERY,1/4/2019 0:00,1,345,345,Y,Y
-9972369.099,4804709.137,44432,159958,AUSTIN,PAWNEE,IL,62558,SUBSTATION,IN SERVICE,SANGAMON,17167,USA,39.57732546,-89.5833158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sj-r.com/news/20161203/work-continues-on-another-big-energy-supply-line",1/4/2019 0:00,IMAGERY,1/4/2019 0:00,8,345,138,Y,Y
-9919090.528,4780808.861,44433,159959,PANA,PANA,IL,62557,SUBSTATION,IN SERVICE,CHRISTIAN,17021,USA,39.41164478,-89.10470626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sj-r.com/news/20161203/work-continues-on-another-big-energy-supply-line",1/4/2019 0:00,IMAGERY,1/4/2019 0:00,9,345,138,N,Y
-9893132.338,4824375.266,44434,159960,FARADAY,MACON,IL,62544,SUBSTATION,IN SERVICE,MACON,17115,USA,39.71335806,-88.87151987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sj-r.com/news/20161203/work-continues-on-another-big-energy-supply-line",1/4/2019 0:00,IMAGERY,1/4/2019 0:00,4,345,138,Y,Y
-10627700.73,5093685.451,44435,159961,TAP159961,SHELBY,IA,51570,TAP,IN SERVICE,SHELBY,19165,USA,41.549175,-95.47026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10628712.1,5093681.904,44436,159962,UNKNOWN159962,SHELBY,IA,51570,SUBSTATION,IN SERVICE,SHELBY,19165,USA,41.54915115,-95.47934534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,1,69,69,Y,Y
-10627701.4,5089439.395,44437,159963,TAP159963,SHELBY,IA,51570,TAP,IN SERVICE,SHELBY,19165,USA,41.520623,-95.470266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10627742.25,5083009.485,44438,159964,TAP159964,SHELBY,IA,51570,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.477362,-95.470633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10595800.9,5052813.296,44439,159965,TAP159965,GRISWOLD,IA,51535,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.273813,-95.183699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10618219.45,5064602.757,44440,159966,TAP159966,OAKLAND,IA,51560,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.35336018,-95.38508823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10618603.37,5061434.518,44441,159967,UNKNOWN159967,OAKLAND,IA,51560,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.33199262,-95.38853702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,2,69,69,Y,Y
-10611879.67,5062535.386,44442,159968,TAP159968,HANCOCK,IA,51536,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.339418,-95.328137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10611874.52,5063526.215,44443,159969,UNKNOWN159969,HANCOCK,IA,51536,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.34610044,-95.32809078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,1,69,69,Y,Y
-10596890.28,5062484.827,44444,159970,TAP159970,WALNUT,IA,51577,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.339077,-95.193485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10626674.25,5085107.231,44445,159971,TAP159971,SHELBY,IA,51570,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.491479,-95.461039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10602239.85,5078572.541,44446,159972,TAP159972,AVOCA,IA,51521,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.447493,-95.241541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/4/2019 0:00,IMAGERY,1/4/2019 0:00,3,69,69,Y,Y
-10578911.18,5073966.335,44447,159973,TAP159973,ATLANTIC,IA,50022,TAP,IN SERVICE,CASS,19029,USA,41.41647,-95.031976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-10024725.36,4181844.508,44448,159974,UNKNOWN159974,MEMPHIS,TN,38126,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.13207781,-90.05364008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-9645533.537,3962673.23,44449,159975,UNKNOWN159975,BIRMINGHAM,AL,35210,SUBSTATION,IN SERVICE,JEFFERSON,1073,USA,33.50609,-86.647302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,115,115,Y,Y
-9645556.272,3962560.507,44450,159976,TAP159976,BIRMINGHAM,AL,35210,TAP,IN SERVICE,JEFFERSON,1073,USA,33.50524565,-86.64750623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,115,115,Y,Y
-10267607.45,4131785.836,44451,159977,UNKNOWN159977,NORTH LITTLE ROCK,AR,72114,SUBSTATION,IN SERVICE,PULASKI,5119,USA,34.763484,-92.235487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10581134.78,5324624.05,44452,159978,UNKNOWN159978,DICKENS,IA,51333,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.083067,-95.051951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10535571.72,5325673.954,44453,159979,UNKNOWN159979,EMMETSBURG,IA,50536,SUBSTATION,IN SERVICE,PALO ALTO,19147,USA,43.089955,-94.642651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10442158.52,5325574.11,44454,159980,UNKNOWN159980,BRITT,IA,50423,SUBSTATION,IN SERVICE,HANCOCK,19081,USA,43.0893,-93.803506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10441895.81,5325768.4,44455,159981,TAP159981,BRITT,IA,50423,TAP,IN SERVICE,HANCOCK,19081,USA,43.09057459,-93.80114601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-10225748.42,5339615.418,44456,159982,CALMAR,CALMAR,IA,52132,SUBSTATION,IN SERVICE,WINNESHIEK,19191,USA,43.181346,-91.859461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-10231645.35,5262441.502,44457,159983,OELWEIN,OELWEIN,IA,50662,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.673731,-91.912434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-10219217.75,5288507.939,44458,159984,UNKNOWN159984,FAYETTE,IA,52142,SUBSTATION,IN SERVICE,FAYETTE,19065,USA,42.845652,-91.800795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10568542.99,5278162.072,44459,159985,UNKNOWN159985,ALBERT CITY,IA,50510,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.777473,-94.938837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10576767.94,5252171.758,44460,159986,UNKNOWN159986,NEWELL,IA,50568,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.605866,-95.012723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10609012.41,5262447.559,44461,159987,UNKNOWN159987,ALTA,IA,51002,SUBSTATION,IN SERVICE,BUENA VISTA,19021,USA,42.673771,-95.30238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10636064.72,5236776.242,44462,159988,UNKNOWN159988,HOLSTEIN,IA,51025,SUBSTATION,IN SERVICE,IDA,19093,USA,42.50399,-95.545395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10382326.19,5237948.051,44463,159989,UNKNOWN159989,IOWA FALLS,IA,50126,SUBSTATION,IN SERVICE,HARDIN,19083,USA,42.51175,-93.266023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10447442.75,5231725.539,44464,159990,UNKNOWN159990,WEBSTER CITY,IA,50595,SUBSTATION,IN SERVICE,HAMILTON,19079,USA,42.470532,-93.850975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10307208.58,5207779.683,44465,159991,UNKNOWN159991,REINBECK,IA,50669,SUBSTATION,IN SERVICE,GRUNDY,19075,USA,42.311661,-92.59123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10182449.26,5231633.179,44466,159992,UNKNOWN159992,MANCHESTER,IA,52057,SUBSTATION,IN SERVICE,DELAWARE,19055,USA,42.46992,-91.470498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10131698.59,5207456.491,44467,159993,UNKNOWN159993,CASCADE,IA,52033,SUBSTATION,IN SERVICE,DUBUQUE,19061,USA,42.309514,-91.014597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10061156.88,5168117.309,44468,159994,UNKNOWN159994,PRESTON,IA,52069,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.047633,-90.38091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10061229.35,5168120.907,44469,159995,UNKNOWN159995,PRESTON,IA,52069,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.047657,-90.381561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10092873.36,5172136.576,44470,159996,UNKNOWN159996,MAQUOKETA,IA,52060,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.074439,-90.665824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10092973.88,5172372.182,44471,159997,UNKNOWN159997,MAQUOKETA,IA,52060,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.07601,-90.666727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10092543.08,5169622.349,44472,159998,UNKNOWN159998,MAQUOKETA,IA,52060,SUBSTATION,IN SERVICE,JACKSON,19097,USA,42.057672,-90.662857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,-999999,-999999,N,N
-10151651.5,5198795.518,44473,159999,UNKNOWN159999,MONTICELLO,IA,52310,SUBSTATION,IN SERVICE,JONES,19105,USA,42.251951,-91.193837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10129589.76,5167061.27,44474,160000,UNKNOWN160000,WYOMING,IA,52362,SUBSTATION,IN SERVICE,JONES,19105,USA,42.040588,-90.995653,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10202151.59,5156292.158,44475,160001,UNKNOWN160001,CEDAR RAPIDS,IA,52401,SUBSTATION,IN SERVICE,LINN,19113,USA,41.968701,-91.647487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10207511.84,5150311.61,44476,160002,UNKNOWN160002,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.928744,-91.695639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10207517.07,5149913.908,44477,160003,UNKNOWN160003,CEDAR RAPIDS,IA,52404,SUBSTATION,IN SERVICE,LINN,19113,USA,41.926086,-91.695686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10216965.98,5190755.206,44478,160004,UNKNOWN160004,CENTER POINT,IA,52213,SUBSTATION,IN SERVICE,LINN,19113,USA,42.198466,-91.780567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10189468.51,5189733.461,44479,160005,UNKNOWN160005,CENTRAL CITY,IA,52214,SUBSTATION,IN SERVICE,LINN,19113,USA,42.191666,-91.533553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10188906.24,5193035.897,44480,160006,UNKNOWN160006,CENTRAL CITY,IA,52214,SUBSTATION,IN SERVICE,LINN,19113,USA,42.213642,-91.528502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10315893.39,5161042.358,44481,160007,UNKNOWN160007,MONTOUR,IA,50173,SUBSTATION,IN SERVICE,TAMA,19171,USA,42.00042,-92.669247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10338369.46,5167383.84,44482,160008,UNKNOWN160008,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.04274,-92.871153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,161,161,Y,Y
-10338418.78,5167361.806,44483,160009,UNKNOWN160009,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.042593,-92.871596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,161,-999999,Y,N
-10338465.31,5167335.424,44484,160010,UNKNOWN160010,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.042417,-92.872014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,161,161,Y,Y
-10342001.82,5167553.524,44485,160011,UNKNOWN160011,MARSHALLTOWN,IA,50158,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.043872,-92.903783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10370051.1,5178451.688,44486,160012,UNKNOWN160012,CLEMONS,IA,50051,SUBSTATION,IN SERVICE,MARSHALL,19127,USA,42.116534,-93.155754,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10406516.8,5186084.925,44487,160013,UNKNOWN160013,ROLAND,IA,50236,SUBSTATION,IN SERVICE,STORY,19169,USA,42.167378,-93.483331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10389316.5,5164290.042,44488,160014,UNKNOWN160014,COLO,IA,50056,SUBSTATION,IN SERVICE,STORY,19169,USA,42.022097,-93.328818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10397488.46,5147090.369,44489,160015,UNKNOWN160015,MAXWELL,IA,50161,SUBSTATION,IN SERVICE,STORY,19169,USA,41.907212,-93.402228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10451575.04,5170574.459,44490,160016,UNKNOWN160016,BOONE,IA,50036,SUBSTATION,IN SERVICE,BOONE,19015,USA,42.064022,-93.888096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10525367.06,5164143.193,44491,160017,SCRANTON,SCRANTON,IA,51462,SUBSTATION,IN SERVICE,GREENE,19073,USA,42.021117,-94.550981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-10545962.39,5168467.799,44492,160018,UNKNOWN160018,GLIDDEN,IA,51443,SUBSTATION,IN SERVICE,CARROLL,19027,USA,42.049971,-94.735992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10642631.46,5171216.55,44493,160019,UNKNOWN160019,CHARTER OAK,IA,51439,SUBSTATION,IN SERVICE,CRAWFORD,19047,USA,42.068304,-95.604385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10687983.57,5132425.857,44494,160020,UNKNOWN160020,LITTLE SIOUX,IA,51545,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.809097,-96.01179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10687956.97,5117871.322,44495,160021,UNKNOWN160021,MONDAMIN,IA,51557,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.711569,-96.011551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10655155.79,5121102.277,44496,160022,UNKNOWN160022,WOODBINE,IA,51579,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.733232,-95.716893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10642209,5139830.556,44497,160023,UNKNOWN160023,DUNLAP,IA,51529,SUBSTATION,IN SERVICE,HARRISON,19085,USA,41.858658,-95.60059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10521684.5,5115516.243,44498,160024,UNKNOWN160024,GUTHRIE CENTER,IA,50115,SUBSTATION,IN SERVICE,GUTHRIE,19077,USA,41.695774,-94.5179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10432268.34,5111402.095,44499,160025,UNKNOWN160025,JOHNSTON,IA,50131,SUBSTATION,IN SERVICE,POLK,19153,USA,41.668172,-93.714661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,161,161,Y,Y
-10364270.95,5089551.203,44500,160026,MARION,MONROE,IA,50170,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.521375,-93.10383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/31/2020 0:00,0,-999999,-999999,N,N
-10312646.31,5123089.894,44501,160027,UNKNOWN160027,GRINNELL,IA,50112,SUBSTATION,IN SERVICE,POWESHIEK,19157,USA,41.746555,-92.640078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10116730.69,5100721.626,44502,160028,UNKNOWN160028,STOCKTON,IA,52769,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.596461,-90.880138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10116714.88,5100647.199,44503,160029,UNKNOWN160029,STOCKTON,IA,52769,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.595961,-90.879996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10131698.04,5079939.844,44504,160030,UNKNOWN160030,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.456699,-91.014592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10135447.61,5074401.131,44505,160031,UNKNOWN160031,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,MUSCATINE,19139,USA,41.419399,-91.048275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10039679.01,5137957.811,44506,160032,UNKNOWN160032,CLINTON,IA,52732,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.846127,-90.187971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10205069.94,5058011.964,44507,160033,UNKNOWN160033,WASHINGTON,IA,52353,SUBSTATION,IN SERVICE,WASHINGTON,19183,USA,41.308902,-91.673703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10264289.16,5062396.434,44508,160034,UNKNOWN160034,SIGOURNEY,IA,52591,SUBSTATION,IN SERVICE,KEOKUK,19107,USA,41.33848082,-92.20567831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10264273.76,5062341.753,44509,160035,UNKNOWN160035,SIGOURNEY,IA,52591,SUBSTATION,IN SERVICE,KEOKUK,19107,USA,41.338112,-92.20554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,0,-999999,-999999,N,N
-10340545.76,5072689.376,44510,160036,UNKNOWN160036,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.407867,-92.890703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
-10340760.6,5070225.59,44511,160037,UNKNOWN160037,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.391265,-92.892633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,4,69,69,Y,Y
-10342998.01,5071180.043,44512,160038,UNKNOWN160038,PELLA,IA,50219,SUBSTATION,IN SERVICE,MARION,19125,USA,41.397697,-92.912732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
