X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10346615.26,5072645.854,44513,160039,RISER160039,PELLA,IA,50219,RISER,IN SERVICE,MARION,19125,USA,41.40757376,-92.94522626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
-10347159.32,5072638.791,44514,160040,RISER160040,PELLA,IA,50219,RISER,IN SERVICE,MARION,19125,USA,41.40752617,-92.95011367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
-10349054.91,5068611.899,44515,160041,RISER160041,PELLA,IA,50219,RISER,IN SERVICE,MARION,19125,USA,41.380389,-92.967142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
-10338422.06,5088777.353,44516,160042,TAP160042,SULLY,IA,50251,TAP,IN SERVICE,JASPER,19099,USA,41.51617006,-92.87162546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-10338453.18,5088763.203,44517,160043,UNKNOWN160043,REASNOR,IA,50232,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.51607488,-92.87190504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10335264.02,5103604.021,44518,160044,UNKNOWN160044,LYNNVILLE,IA,50153,SUBSTATION,IN SERVICE,JASPER,19099,USA,41.61582189,-92.84325634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10335264.68,5103565.934,44519,160045,TAP160045,LYNNVILLE,IA,50153,TAP,IN SERVICE,JASPER,19099,USA,41.6155661,-92.84326228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-10340530.5,5070313.155,44520,160046,TAP160046,PELLA,IA,50219,TAP,IN SERVICE,MARION,19125,USA,41.39185512,-92.89056597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-10336827.1,5068441.886,44521,160047,UNKNOWN160047,PELLA,IA,50219,SUBSTATION,IN SERVICE,MAHASKA,19123,USA,41.37924304,-92.85729774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10618189.48,5056814.018,44522,160048,UNKNOWN160048,OAKLAND,IA,51560,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.300818,-95.384819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,2,69,69,Y,Y
-10620204.43,5040870.069,44523,160049,UNKNOWN160049,MACEDONIA,IA,51549,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.19312935,-95.40291957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,1,69,69,Y,Y
-10620305.11,5040877.415,44524,160050,TAP160050,MACEDONIA,IA,51549,TAP,IN SERVICE,POTTAWATTAMIE,19155,USA,41.193179,-95.403824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/7/2019 0:00,IMAGERY,1/7/2019 0:00,3,69,69,Y,Y
-9896523.408,4932079.801,44525,160051,TAP160051,BLOOMINGTON,IL,61705,TAP,IN SERVICE,MCLEAN,17113,USA,40.45360682,-88.90198237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/8/2019 0:00,IMAGERY,1/8/2019 0:00,3,138,138,Y,Y
-10036473.92,4678962.048,44526,160052,UNKNOWN160052,GRANITE CITY,IL,62040,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.7012076,-90.15917917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,-999999,-999999,Y,Y
-10045840.31,4599892.528,44527,160053,TAP160053,FULTS,IL,62244,TAP,IN SERVICE,MONROE,17133,USA,38.14473705,-90.24331888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,345,345,Y,Y
-10018668.57,4610148.964,44528,160054,TAP160054,RED BUD,IL,62278,TAP,IN SERVICE,RANDOLPH,17157,USA,38.217161,-89.999231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-10016577.32,4609547.945,44529,160055,TAP160055,RED BUD,IL,62278,TAP,IN SERVICE,RANDOLPH,17157,USA,38.212919,-89.980445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-10018097.05,4605980.665,44530,160056,TAP160056,RED BUD,IL,62278,TAP,IN SERVICE,RANDOLPH,17157,USA,38.187736,-89.994097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-10018122.59,4605979.899,44531,160057,UNKNOWN160057,RED BUD,IL,62278,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.18773059,-89.99432644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-10018629.6,4597956.492,44532,160058,TAP160058,RUMA,IL,62278,TAP,IN SERVICE,RANDOLPH,17157,USA,38.131058,-89.998881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-10018631.83,4597942.991,44533,160059,UNKNOWN160059,RUMA,IL,62278,SUBSTATION,IN SERVICE,RANDOLPH,17157,USA,38.1309626,-89.99890096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9981145.084,4596149.491,44534,160060,TAP160060,SPARTA,IL,62286,TAP,IN SERVICE,RANDOLPH,17157,USA,38.11828834,-89.66215182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,Y,Y
-9856041.838,4613592.818,44535,160061,TAP160061,WAYNE CITY,IL,62895,TAP,IN SERVICE,HAMILTON,17065,USA,38.241463,-88.53833024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9846738.619,4613535.699,44536,160062,TAP160062,WAYNE CITY,IL,62895,TAP,IN SERVICE,HAMILTON,17065,USA,38.24106,-88.454758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9846734.954,4613558.915,44537,160063,UNKNOWN160063,WAYNE CITY,IL,62895,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.2412238,-88.45472507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9834769.102,4615619.535,44538,160064,TAP160064,BARNHILL,IL,62809,TAP,IN SERVICE,WAYNE,17191,USA,38.255761,-88.347234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9834770.439,4615642.49,44539,160065,UNKNOWN160065,BARNHILL,IL,62809,SUBSTATION,IN SERVICE,WAYNE,17191,USA,38.25592292,-88.34724601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9802512.913,4653735.513,44540,160066,UNKNOWN160066,WEST SALEM,IL,62476,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.52413569,-88.05747172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,69,69,Y,Y
-9805071.657,4675820.688,44541,160067,UNKNOWN160067,OLNEY,IL,62450,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.67918137,-88.08045732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9804018.651,4675868.834,44542,160068,TAP160068,OLNEY,IL,62450,TAP,IN SERVICE,RICHLAND,17159,USA,38.679519,-88.070998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9805731.81,4681999.524,44543,160069,UNKNOWN160069,OLNEY,IL,62450,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.72249898,-88.08638757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,69,69,Y,Y
-9805837.908,4683979.907,44544,160070,UNKNOWN160070,OLNEY,IL,62450,SUBSTATION,IN SERVICE,RICHLAND,17159,USA,38.73637718,-88.08734066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9805880.915,4683982.735,44545,160071,TAP160071,OLNEY,IL,62450,TAP,IN SERVICE,RICHLAND,17159,USA,38.736397,-88.087727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9801525.882,4625877.541,44546,160072,UNKNOWN160072,GRAYVILLE,IL,62844,SUBSTATION,IN SERVICE,EDWARDS,17047,USA,38.32808558,-88.04860507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,69,69,Y,Y
-9800565.205,4615572.995,44547,160073,UNKNOWN160073,GRAYVILLE,IL,62844,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.2554327,-88.03997516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,4,69,69,Y,Y
-9800610.897,4615572.573,44548,160074,UNKNOWN160074,GRAYVILLE,IL,62844,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.25542973,-88.04038562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9804777.739,4601312.47,44549,160075,TAP160075,CROSSVILLE,IL,62827,TAP,IN SERVICE,WHITE,17193,USA,38.154768,-88.077817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9804828.653,4601322.171,44550,160076,UNKNOWN160076,CROSSVILLE,IL,62827,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.15483653,-88.07827437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9804745.216,4601299.939,44551,160077,UNKNOWN160077,CROSSVILLE,IL,62827,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.15467948,-88.07752484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9800587.203,4602783.869,44552,160078,UNKNOWN160078,CROSSVILLE,IL,62827,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.16516101,-88.04017278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9806936.892,4596139.68,44553,160079,TAP160079,CARMI,IL,62821,TAP,IN SERVICE,WHITE,17193,USA,38.118219,-88.097213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9808715.435,4596183.562,44554,160080,TAP160080,CROSSVILLE,IL,62827,TAP,IN SERVICE,WHITE,17193,USA,38.11852914,-88.11318992,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9815147.653,4597311.655,44555,160081,UNKNOWN160081,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.12650134,-88.17097153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,69,69,Y,Y
-9815142.696,4597267.597,44556,160082,TAP160082,CARMI,IL,62821,TAP,IN SERVICE,WHITE,17193,USA,38.12619,-88.170927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9816124.977,4592712.28,44557,160083,UNKNOWN160083,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.09399219,-88.17975098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,69,69,Y,Y
-9811010.564,4594273.591,44558,160084,UNKNOWN160084,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.10502942,-88.13380742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9814264.421,4593268.799,44559,160085,UNKNOWN160085,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.09792653,-88.16303731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,0,-999999,-999999,N,N
-9824661.181,4583601.22,44560,160086,TAP160086,CARMI,IL,62821,TAP,IN SERVICE,WHITE,17193,USA,38.029551,-88.256433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9826603.372,4581804.731,44561,160087,TAP160087,NORRIS CITY,IL,62869,TAP,IN SERVICE,WHITE,17193,USA,38.016838,-88.27388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9831164.83,4576994.754,44562,160088,UNKNOWN160088,NORRIS CITY,IL,62869,SUBSTATION,IN SERVICE,WHITE,17193,USA,37.98278895,-88.31485627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9831150.996,4576693.797,44563,160089,TAP160089,NORRIS CITY,IL,62869,TAP,IN SERVICE,WHITE,17193,USA,37.980658,-88.314732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9806973.85,4588844.516,44564,160090,TAP160090,CARMI,IL,62821,TAP,IN SERVICE,WHITE,17193,USA,38.066643,-88.097545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9806196.739,4588690.028,44565,160091,UNKNOWN160091,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.06555039,-88.0905641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9806896.594,4588817.651,44566,160092,TAP160092,CARMI,IL,62821,TAP,IN SERVICE,WHITE,17193,USA,38.066453,-88.096851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,69,69,Y,Y
-9808239.629,4589772.577,44567,160093,UNKNOWN160093,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.07320631,-88.10891569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9807992.297,4580736.303,44568,160094,UNKNOWN160094,CARMI,IL,62821,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.00927614,-88.10669387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,69,69,Y,Y
-9740072.945,4677689.658,44569,160095,TAP160095,VINCENNES,IN,47591,TAP,IN SERVICE,KNOX,18083,USA,38.69228681,-87.49656395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,Y,Y
-9741332.397,4672319.993,44570,160096,UNKNOWN160096,VINCENNES,IN,47591,SUBSTATION,IN SERVICE,KNOX,18083,USA,38.6546276,-87.5078778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,1,138,138,Y,Y
-9911679.627,5116663.069,44571,160097,TAP160097,PAW PAW,IL,61353,TAP,IN SERVICE,LEE,17103,USA,41.703466,-89.038133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,Y,Y
-9914032.862,5111237.157,44572,160098,UNKNOWN160098,COMPTON,IL,61318,SUBSTATION,IN SERVICE,LEE,17103,USA,41.66706518,-89.05927247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,138,138,Y,Y
-9878912.735,5146029.327,44573,160099,TAP160099,DEKALB,IL,60115,TAP,IN SERVICE,DEKALB,17037,USA,41.900118,-88.743783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,Y,Y
-9880283.905,5146127.849,44574,160100,UNKNOWN160100,DEKALB,IL,60115,SUBSTATION,IN SERVICE,DEKALB,17037,USA,41.90077674,-88.75610044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,2,138,138,Y,Y
-9876804.163,5135191.299,44575,160101,TAP160101,DEKALB,IL,60115,TAP,IN SERVICE,DEKALB,17037,USA,41.82761109,-88.72484138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,N,N
-9868814.778,5113591.154,44576,160102,TAP160102,SANDWICH,IL,60548,TAP,IN SERVICE,DEKALB,17037,USA,41.68285997,-88.65307151,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/9/2019 0:00,IMAGERY,1/9/2019 0:00,3,138,138,Y,Y
-9771911.63,5132729.02,44577,160103,TAP160103,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.81112688,-87.78257572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,345,345,Y,Y
-9772363.421,5132638.889,44578,160104,TAP160104,BERWYN,IL,60402,TAP,IN SERVICE,COOK,17031,USA,41.8105234,-87.78663423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,138,138,Y,Y
-9843207.392,5178560.683,44579,160105,TAP160105,HUNTLEY,IL,60142,TAP,IN SERVICE,KANE,17089,USA,42.11726029,-88.42303645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,3,138,138,Y,Y
-9843184.612,5178554.298,44580,160106,TAP160106,HUNTLEY,IL,60142,TAP,IN SERVICE,KANE,17089,USA,42.11721774,-88.42283181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,3,138,138,Y,Y
-9838786.956,5184118.379,44581,160107,TAP160107,HUNTLEY,IL,60142,TAP,IN SERVICE,MCHENRY,17111,USA,42.154283,-88.383327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,3,138,138,Y,Y
-9838813.118,5184135.118,44582,160108,TAP160108,HUNTLEY,IL,60142,TAP,IN SERVICE,MCHENRY,17111,USA,42.15439447,-88.38356202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,3,138,138,Y,Y
-9820963.789,5190876.77,44583,160109,RISER160109,FOX RIVER GROVE,IL,60021,RISER,IN SERVICE,MCHENRY,17111,USA,42.19927499,-88.22321877,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,138,138,Y,Y
-9820955.828,5190887.272,44584,160110,RISER160110,FOX RIVER GROVE,IL,60021,RISER,IN SERVICE,MCHENRY,17111,USA,42.19934489,-88.22314725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,138,138,Y,Y
-9819602.65,5189913.809,44585,160111,RISER160111,FOX RIVER GROVE,IL,60021,RISER,IN SERVICE,MCHENRY,17111,USA,42.19286632,-88.21099145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,138,138,Y,Y
-9819603.71,5189932.4,44586,160112,RISER160112,FOX RIVER GROVE,IL,60021,RISER,IN SERVICE,MCHENRY,17111,USA,42.19299005,-88.21100097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,2,138,138,Y,Y
-9780593.14,5036945.187,44587,160113,TAP160113,BOURBONNAIS,IL,60914,TAP,IN SERVICE,KANKAKEE,17091,USA,41.16659268,-87.86056305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/11/2019 0:00,IMAGERY,1/11/2019 0:00,3,138,138,Y,Y
-9736697.507,5101378.252,44588,160114,TAP160114,HAMMOND,IN,46323,TAP,IN SERVICE,LAKE,18089,USA,41.60087203,-87.46624187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,3,138,138,Y,Y
-9745883.657,5101527.504,44589,160115,TAP160115,CALUMET CITY,IL,60409,TAP,IN SERVICE,COOK,17031,USA,41.60187462,-87.54876247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,3,138,138,Y,Y
-9696832.131,5045427.848,44590,160116,TAP160116,WHEATFIELD,IN,46392,TAP,IN SERVICE,JASPER,18073,USA,41.22393162,-87.10812511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,3,138,138,Y,Y
-9696831.734,5045491.239,44591,160117,UNKNOWN160117,WHEATFIELD,IN,46392,SUBSTATION,IN SERVICE,JASPER,18073,USA,41.22435993,-87.10812154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,1,138,138,Y,Y
-9947537.282,4981221.325,44592,160118,UNKNOWN160118,METAMORA,IL,61548,SUBSTATION,IN SERVICE,WOODFORD,17203,USA,40.78867676,-89.3602478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/14/2019 0:00,IMAGERY,1/14/2019 0:00,1,138,138,Y,Y
-10007544.89,4987149.978,44593,160119,TAP160119,BRIMFIELD,IL,61517,TAP,IN SERVICE,PEORIA,17143,USA,40.82898743,-89.89930535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,69,69,Y,Y
-10007539.33,4987100.62,44594,160120,UNKNOWN160120,BRIMFIELD,IL,61517,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.82865193,-89.89925538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,1,69,69,Y,Y
-10019307.17,4988290.551,44595,160121,UNKNOWN160121,YATES CITY,IL,61572,SUBSTATION,IN SERVICE,KNOX,17095,USA,40.83673971,-90.0049677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,2,69,69,Y,Y
-9974276.17,4966966.399,44596,160122,UNKNOWN160122,PEORIA,IL,61605,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.69165307,-89.60044732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,2,-999999,-999999,N,N
-9975910.482,4967001.333,44597,160123,UNKNOWN160123,PEORIA,IL,61606,SUBSTATION,IN SERVICE,PEORIA,17143,USA,40.69189102,-89.61512859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,1,-999999,-999999,N,N
-9975904.655,4966908.408,44598,160124,RISER160124,PEORIA,IL,61605,RISER,IN SERVICE,PEORIA,17143,USA,40.69125808,-89.61507624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,2,-999999,-999999,N,N
-9966546.562,4944255.623,44599,160125,TAP160125,TREMONT,IL,61568,TAP,IN SERVICE,TAZEWELL,17179,USA,40.53678389,-89.53101106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,69,69,Y,Y
-9977598.558,4943845.873,44600,160126,UNKNOWN160126,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.53398642,-89.63029283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,2,69,69,Y,Y
-9980352.784,4943395.251,44601,160127,TAP160127,PEKIN,IL,61554,TAP,IN SERVICE,TAZEWELL,17179,USA,40.53090978,-89.65503447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,69,69,Y,Y
-9981423.682,4946366.919,44602,160128,UNKNOWN160128,PEKIN,IL,61554,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.55119635,-89.66465451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,1,69,69,Y,Y
-9982830.212,4951654.019,44603,160129,TAP160129,PEORIA,IL,61607,TAP,IN SERVICE,PEORIA,17143,USA,40.5872744,-89.67728958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,69,69,Y,Y
-9947901.49,5032098.798,44604,160130,UNKNOWN160130,HENRY,IL,61537,SUBSTATION,IN SERVICE,MARSHALL,17123,USA,41.13381074,-89.36351954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,0,-999999,-999999,N,N
-9951476.408,4945638.218,44605,160131,UNKNOWN160131,TREMONT,IL,61568,SUBSTATION,IN SERVICE,TAZEWELL,17179,USA,40.54622233,-89.39563357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,4,138,-999999,Y,N
-10139050.15,4964936.841,44606,160132,UNKNOWN160132,LOMAX,IL,61454,SUBSTATION,IN SERVICE,HENDERSON,17071,USA,40.67782773,-91.08063712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,1,-999999,-999999,N,N
-10140250.34,4965235.001,44607,160133,TAP160133,LOMAX,IL,61454,TAP,IN SERVICE,HENDERSON,17071,USA,40.67985898,-91.09141865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,-999999,-999999,N,N
-9814276.34,4790255.79,44608,160134,TAP160134,CHARLESTON,IL,61920,TAP,IN SERVICE,COLES,17029,USA,39.47717965,-88.16314439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/15/2019 0:00,IMAGERY,1/15/2019 0:00,3,-999999,-999999,Y,Y
-9759250.627,4883229.172,44609,160135,TAP160135,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.118856,-87.66884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9813116.682,4878154.121,44610,160136,TAP160136,URBANA,IL,61802,TAP,IN SERVICE,CHAMPAIGN,17019,USA,40.083984,-88.152727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,138,138,Y,Y
-9754592.573,4883362.152,44611,160137,TAP160137,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.1197695,-87.62699599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9754148.298,4884254.19,44612,160138,TAP160138,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.125897,-87.623005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9753723.305,4884368.932,44613,160139,UNKNOWN160139,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.12668513,-87.61918722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9753437.746,4884340.523,44614,160140,TAP160140,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.12649,-87.616622,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9752946.928,4885766.952,44615,160141,UNKNOWN160141,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.13628705,-87.6122129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9752394.015,4886174.074,44616,160142,TAP160142,DANVILLE,IL,61832,TAP,IN SERVICE,VERMILION,17183,USA,40.139083,-87.607246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9752322.34,4886556.414,44617,160143,UNKNOWN160143,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.14170865,-87.60660213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9749485.014,4886129.662,44618,160144,TAP160144,DANVILLE,IL,61834,TAP,IN SERVICE,VERMILION,17183,USA,40.138778,-87.581114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9749798.228,4884591.798,44619,160145,UNKNOWN160145,DANVILLE,IL,61832,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.12821592,-87.58392766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,N,N
-9746732.712,4886923.521,44620,160146,UNKNOWN160146,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.1442296,-87.55638966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9746338.902,4884944.729,44621,160147,TAP160147,DANVILLE,IL,61834,TAP,IN SERVICE,VERMILION,17183,USA,40.13064,-87.552852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,N,N
-9746376.713,4884990.185,44622,160148,UNKNOWN160148,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.13095221,-87.55319166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,N,N
-9755600.256,4878631.218,44623,160149,UNKNOWN160149,TILTON,IL,61833,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.08726302,-87.63604816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9755595.674,4878591.639,44624,160150,TAP160150,TILTON,IL,61833,TAP,IN SERVICE,VERMILION,17183,USA,40.086991,-87.636007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9745418.933,4882060.072,44625,160151,TAP160151,DANVILLE,IL,61834,TAP,IN SERVICE,VERMILION,17183,USA,40.1108244,-87.54458777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9745419.181,4881958.273,44626,160152,TAP160152,DANVILLE,IL,61834,TAP,IN SERVICE,VERMILION,17183,USA,40.110125,-87.54459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9832021.311,4673773.265,44627,160153,UNKNOWN160153,CLAY CITY,IL,62824,SUBSTATION,IN SERVICE,CLAY,17025,USA,38.66482183,-88.32255018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,69,69,Y,Y
-9843858.672,4675084.434,44628,160154,TAP160154,FLORA,IL,62839,TAP,IN SERVICE,CLAY,17025,USA,38.674018,-88.428887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,69,69,Y,Y
-9848906.497,5114331.307,44629,160155,PLANO (138 KV),PLANO,IL,60545,SUBSTATION,IN SERVICE,KENDALL,17093,USA,41.68782543,-88.47423238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"OpenStreetMap, http://www.pjm.com/~/media/documents/reports/2012-rtep/2012-rtep-book-5.ashx",1/16/2019 0:00,IMAGERY,1/16/2019 0:00,5,138,138,Y,Y
-10007839.07,5044138.729,44630,160156,TAP160156,KEWANEE,IL,61443,TAP,IN SERVICE,HENRY,17073,USA,41.215221,-89.901948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,138,138,N,N
-9987429.464,5124793.111,44631,160157,TAP160157,ROCK FALLS,IL,61071,TAP,IN SERVICE,WHITESIDE,17195,USA,41.75796947,-89.71860536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,138,138,Y,Y
-9798483.505,4933523.778,44632,160158,UNKNOWN160158,PAXTON,IL,60957,SUBSTATION,IN SERVICE,FORD,17053,USA,40.46347649,-88.02127494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,138,138,Y,Y
-9695020.728,4884499.214,44633,160159,TAP160159,WAYNETOWN,IN,47990,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.12758,-87.091853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9733391.89,4887587.349,44634,160160,UNKNOWN160160,COVINGTON,IN,47932,SUBSTATION,IN SERVICE,WARREN,18171,USA,40.14878791,-87.43654701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9733989.341,4887526.486,44635,160161,TAP160161,COVINGTON,IN,47932,TAP,IN SERVICE,WARREN,18171,USA,40.14837,-87.441914,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9732976.16,4885542.409,44636,160162,UNKNOWN160162,COVINGTON,IN,47932,SUBSTATION,IN SERVICE,WARREN,18171,USA,40.13474493,-87.43281245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9719293.609,4884567.059,44637,160163,TAP160163,VEEDERSBURG,IN,47987,TAP,IN SERVICE,FOUNTAIN,18045,USA,40.128046,-87.3099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9712220.584,4883190.492,44638,160164,UNKNOWN160164,VEEDERSBURG,IN,47987,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.11859029,-87.24636193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,N,N
-9711936.521,4883532.317,44639,160165,UNKNOWN160165,VEEDERSBURG,IN,47987,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.12093842,-87.24381016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9707240.491,4884522.509,44640,160166,TAP160166,VEEDERSBURG,IN,47987,TAP,IN SERVICE,FOUNTAIN,18045,USA,40.12774,-87.201625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9707225.756,4884522.756,44641,160167,UNKNOWN160167,VEEDERSBURG,IN,47987,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.1277417,-87.20149263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9701333.991,4884510.279,44642,160168,TAP160168,VEEDERSBURG,IN,47987,TAP,IN SERVICE,FOUNTAIN,18045,USA,40.127656,-87.148566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9701235.928,4895438.821,44643,160169,UNKNOWN160169,NEWTOWN,IN,47969,SUBSTATION,IN SERVICE,FOUNTAIN,18045,USA,40.20267846,-87.14768509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9694954.494,4882495.786,44644,160170,UNKNOWN160170,HILLSBORO,IN,47949,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.11381782,-87.09125801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9680541.028,4877609.579,44645,160171,UNKNOWN160171,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.08024124,-86.96177964,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9680328.114,4877556.004,44646,160172,TAP160172,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.079873,-86.959867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9676221.649,4883316.66,44647,160173,TAP160173,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.119457,-86.922978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9675130.959,4895104.074,44648,160174,UNKNOWN160174,LINDEN,IN,47955,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.20038172,-86.91318016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,138,-999999,Y,Y
-9668102.34,4895117.524,44649,160175,TAP160175,LINDEN,IN,47955,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.200474,-86.850041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,138,138,Y,Y
-9674245.267,4883333.898,44650,160176,UNKNOWN160176,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.11957541,-86.90522386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,1,-999999,-999999,Y,Y
-9674303.058,4883302.394,44651,160177,TAP160177,CRAWFORDSVILLE,IN,47933,TAP,IN SERVICE,MONTGOMERY,18107,USA,40.119359,-86.905743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,3,-999999,-999999,Y,Y
-9663558.933,4878068.268,44652,160178,UNKNOWN160178,CRAWFORDSVILLE,IN,47933,SUBSTATION,IN SERVICE,MONTGOMERY,18107,USA,40.08339392,-86.80922689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/16/2019 0:00,IMAGERY,1/16/2019 0:00,2,-999999,-999999,Y,Y
-9856472.81,4543600.086,44653,160179,UNKNOWN160179,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.74595792,-88.54220173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,-999999,-999999,N,N
-9856487.114,4544031.215,44654,160180,UNKNOWN160180,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.74902028,-88.54233022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,-999999,-999999,Y,Y
-9870336.904,4558134.246,44655,160181,TAP160181,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.849126,-88.666745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,69,69,Y,Y
-9870304.666,4558073.697,44656,160182,UNKNOWN160182,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.8486965,-88.6664554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9868653.642,4556039.118,44657,160183,TAP160183,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.834263,-88.651624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,69,69,Y,Y
-9867148.157,4556043.487,44658,160184,TAP160184,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.834294,-88.6381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9867211.922,4556208.107,44659,160185,UNKNOWN160185,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.83546194,-88.63867281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9867150.049,4555578.649,44660,160186,TAP160186,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.830996,-88.638117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9867187.553,4555577.599,44661,160187,UNKNOWN160187,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.83098855,-88.6384539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9862518.379,4555004.184,44662,160188,TAP160188,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.82692,-88.59651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9862521.162,4556026.291,44663,160189,TAP160189,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.834172,-88.596535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9861406.075,4555986.121,44664,160190,TAP160190,RALEIGH,IL,62977,TAP,IN SERVICE,SALINE,17165,USA,37.833887,-88.586518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9861351.068,4554841.241,44665,160191,UNKNOWN160191,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.82576383,-88.58602386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9861281.192,4556773.867,44666,160192,UNKNOWN160192,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.83947571,-88.58539616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9862482.312,4560140.542,44667,160193,TAP160193,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.863356,-88.596186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,69,69,Y,Y
-9861446.929,4560126.441,44668,160194,TAP160194,GALATIA,IL,62935,TAP,IN SERVICE,SALINE,17165,USA,37.863256,-88.586885,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9860878.706,4562208.393,44669,160195,UNKNOWN160195,GALATIA,IL,62935,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.87801972,-88.58178057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9852180.167,4570514.18,44670,160196,TAP160196,BROUGHTON,IL,62817,TAP,IN SERVICE,HAMILTON,17065,USA,37.93688902,-88.50364026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9852205.595,4570511.157,44671,160197,UNKNOWN160197,BROUGHTON,IL,62817,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,37.9368676,-88.50386869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9854182.665,4578754.113,44672,160198,TAP160198,DALE,IL,62829,TAP,IN SERVICE,HAMILTON,17065,USA,37.995245,-88.521629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9868334.881,4537319.824,44673,160199,UNKNOWN160199,CARRIER MILLS,IL,62917,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.70133406,-88.64876053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,161,69,Y,Y
-9865142.291,4543743.835,44674,160200,TAP160200,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.746979,-88.620081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9866777.737,4537345.425,44675,160201,UNKNOWN160201,CARRIER MILLS,IL,62917,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.70151601,-88.63477246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9857396.601,4533318.297,44676,160202,UNKNOWN160202,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.67288753,-88.55050028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9857395.234,4533350.992,44677,160203,TAP160203,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.67312,-88.550488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9847581.753,4533369.135,44678,160204,TAP160204,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.673249,-88.462332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9842287.558,4541053.521,44679,160205,UNKNOWN160205,HARRISBURG,IL,62946,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.72786676,-88.41477344,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9842314.671,4541013.724,44680,160206,TAP160206,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.727584,-88.415017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9839451.868,4547826.894,44681,160207,TAP160207,ELDORADO,IL,62930,TAP,IN SERVICE,SALINE,17165,USA,37.775976,-88.3893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9839446.584,4547741.257,44682,160208,UNKNOWN160208,EQUALITY,IL,62934,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.77536794,-88.38925254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9838800.315,4552990.285,44683,160209,TAP160209,ELDORADO,IL,62930,TAP,IN SERVICE,SALINE,17165,USA,37.812629,-88.383447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9827517.639,4553124.711,44684,160210,TAP160210,RIDGWAY,IL,62979,TAP,IN SERVICE,GALLATIN,17059,USA,37.813583,-88.282093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9827489.786,4547822.076,44685,160211,UNKNOWN160211,RIDGWAY,IL,62979,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.77594179,-88.28184279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9827523.558,4547770.133,44686,160212,TAP160212,RIDGWAY,IL,62979,TAP,IN SERVICE,GALLATIN,17059,USA,37.77557297,-88.28214617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9827962.138,4536850.045,44687,160213,TAP160213,JUNCTION,IL,62954,TAP,IN SERVICE,GALLATIN,17059,USA,37.697995,-88.286086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9827928.218,4536859.056,44688,160214,UNKNOWN160214,JUNCTION,IL,62954,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.69805905,-88.2857813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9838950.063,4554975.884,44689,160215,UNKNOWN160215,ELDORADO,IL,62930,SUBSTATION,IN SERVICE,SALINE,17165,USA,37.8267192,-88.38479222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9819624.145,4554937.865,44690,160216,UNKNOWN160216,RIDGWAY,IL,62979,SUBSTATION,IN SERVICE,GALLATIN,17059,USA,37.82644943,-88.21118454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9844917.432,4547745.35,44691,160217,TAP160217,ELDORADO,IL,62930,TAP,IN SERVICE,SALINE,17165,USA,37.775397,-88.438398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9864627.104,4546854.176,44692,160218,TAP160218,HARRISBURG,IL,62946,TAP,IN SERVICE,SALINE,17165,USA,37.769069,-88.615453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9814609.64,4514646.408,44693,160219,UNKNOWN160219,CAVE-IN-ROCK,IL,62919,SUBSTATION,IN SERVICE,HARDIN,17069,USA,37.54000644,-88.16613848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9814713.115,4514630.622,44694,160220,TAP160220,CAVE-IN-ROCK,IL,62919,TAP,IN SERVICE,HARDIN,17069,USA,37.539894,-88.167068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9820940.661,4508958.57,44695,160221,TAP160221,ELIZABETHTOWN,IL,62931,TAP,IN SERVICE,HARDIN,17069,USA,37.499481,-88.223011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9820936.876,4507992.692,44696,160222,TAP160222,ELIZABETHTOWN,IL,62931,TAP,IN SERVICE,HARDIN,17069,USA,37.492597,-88.222977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9822402.508,4507635.631,44697,160223,TAP160223,ELIZABETHTOWN,IL,62931,TAP,IN SERVICE,HARDIN,17069,USA,37.490052,-88.236143,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,2,69,69,Y,Y
-9829225.503,4503619.573,44698,160224,TAP160224,ELIZABETHTOWN,IL,62931,TAP,IN SERVICE,HARDIN,17069,USA,37.461421,-88.297435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9829225.598,4503583.508,44699,160225,UNKNOWN160225,ELIZABETHTOWN,IL,62931,SUBSTATION,IN SERVICE,HARDIN,17069,USA,37.46116384,-88.29743586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9841331.497,4501867.807,44700,160226,TAP160226,KARBERS RIDGE,IL,62955,TAP,IN SERVICE,HARDIN,17069,USA,37.448929,-88.406185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9841324.01,4501832.725,44701,160227,UNKNOWN160227,KARBERS RIDGE,IL,62955,SUBSTATION,IN SERVICE,HARDIN,17069,USA,37.44867881,-88.40611774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9850864.342,4492263.395,44702,160228,TAP160228,GOLCONDA,IL,62938,TAP,IN SERVICE,POPE,17151,USA,37.380402,-88.49182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9850864.472,4492205.138,44703,160229,UNKNOWN160229,GOLCONDA,IL,62938,SUBSTATION,IN SERVICE,POPE,17151,USA,37.37998615,-88.49182117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9853137.597,4490180.167,44704,160230,TAP160230,GOLCONDA,IL,62938,TAP,IN SERVICE,POPE,17151,USA,37.36553,-88.512241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9850777.737,4489192.015,44705,160231,UNKNOWN160231,GOLCONDA,IL,62938,SUBSTATION,IN SERVICE,POPE,17151,USA,37.35847463,-88.49104201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9871730.29,4491705.987,44706,160232,TAP160232,GOLCONDA,IL,62938,TAP,IN SERVICE,POPE,17151,USA,37.376423,-88.679262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,3,69,69,Y,Y
-9871695.539,4491709.141,44707,160233,UNKNOWN160233,GOLCONDA,IL,62938,SUBSTATION,IN SERVICE,POPE,17151,USA,37.37644551,-88.67894983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/17/2019 0:00,IMAGERY,1/17/2019 0:00,1,69,69,Y,Y
-9657716.943,5119008.104,44708,160234,BOSSERMAN,MICHIGAN CITY,IN,46360,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.71919177,-86.7567474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/NewBuffalo/docs/NewBuffalo_FactSheet_V12.pdf",1/22/2019 0:00,IMAGERY,2/20/2019 0:00,6,138,138,Y,Y
-9470226.132,5064663.198,44709,160235,TAP160235,AUBURN,IN,46706,TAP,IN SERVICE,DEKALB,18033,USA,41.35376774,-85.07248879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,3,138,138,N,N
-9487961.701,5067533.946,44710,160236,TAP160236,AVILLA,IN,46710,TAP,IN SERVICE,NOBLE,18113,USA,41.37312276,-85.23181011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,3,138,138,Y,Y
-9506239.837,5068450.039,44711,160237,TAP160237,ALBION,IN,46701,TAP,IN SERVICE,NOBLE,18113,USA,41.37929799,-85.3960054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,3,138,138,Y,Y
