X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9452139.146,5066243.004,44712,160238,UNKNOWN160238,BUTLER,IN,46721,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.36441975,-84.91001063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/22/2019 0:00,IMAGERY,1/22/2019 0:00,1,138,138,Y,Y
-9510518.802,5025476.986,44713,160239,TAP160239,COLUMBIA CITY,IN,46725,TAP,IN SERVICE,WHITLEY,18183,USA,41.088993,-85.434444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,138,138,Y,Y
-9459035.356,5116250.235,44714,160240,UNKNOWN160240,ANGOLA,IN,46703,SUBSTATION,IN SERVICE,STEUBEN,18151,USA,41.70069714,-84.97196033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,1,69,69,Y,Y
-9459045.951,5116297.065,44715,160241,TAP160241,ANGOLA,IN,46703,TAP,IN SERVICE,STEUBEN,18151,USA,41.70101123,-84.97205551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9638262.037,4873736.527,44716,160242,TAP160242,LEBANON,IN,46052,TAP,IN SERVICE,BOONE,18011,USA,40.053615,-86.581981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9628906.139,4871799.36,44717,160243,UNKNOWN160243,LEBANON,IN,46052,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.04029357,-86.49793554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,2,69,69,Y,Y
-9624928.112,4872128.566,44718,160244,UNKNOWN160244,LEBANON,IN,46052,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.04255763,-86.46220032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,2,69,69,Y,Y
-9607786.322,4871861.655,44719,160245,TAP160245,ZIONSVILLE,IN,46077,TAP,IN SERVICE,BOONE,18011,USA,40.040722,-86.308213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9583538.822,4876089.161,44720,160246,TAP160246,NOBLESVILLE,IN,46062,TAP,IN SERVICE,HAMILTON,18057,USA,40.06979,-86.090394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9583548.507,4880664.689,44721,160247,TAP160247,NOBLESVILLE,IN,46062,TAP,IN SERVICE,HAMILTON,18057,USA,40.101237,-86.090481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9588675.994,4864135.714,44722,160248,TAP160248,CARMEL,IN,46032,TAP,IN SERVICE,HAMILTON,18057,USA,39.987567,-86.136542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9596065.493,4863758.256,44723,160249,TAP160249,WESTFIELD,IN,46074,TAP,IN SERVICE,HAMILTON,18057,USA,39.984969,-86.202923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9596081.746,4862675.068,44724,160250,TAP160250,WESTFIELD,IN,46074,TAP,IN SERVICE,HAMILTON,18057,USA,39.977513,-86.203069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9602061.05,4857577.274,44725,160251,TAP160251,ZIONSVILLE,IN,46077,TAP,IN SERVICE,BOONE,18011,USA,39.942412,-86.256782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9603194.06,4860484.356,44726,160252,TAP160252,ZIONSVILLE,IN,46077,TAP,IN SERVICE,BOONE,18011,USA,39.962431,-86.26696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9577118.916,4868920.277,44727,160253,TAP160253,NOBLESVILLE,IN,46062,TAP,IN SERVICE,HAMILTON,18057,USA,40.02049,-86.032723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9575068.745,4870329.07,44728,160254,TAP160254,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.030181,-86.014306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9573962.118,4870329.07,44729,160255,TAP160255,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.030181,-86.004365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9572996.421,4874411.352,44730,160256,TAP160256,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.058255,-85.99569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9575060.173,4874390.99,44731,160257,TAP160257,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.058115,-86.014229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9577229.345,4873705.986,44732,160258,TAP160258,NOBLESVILLE,IN,46060,TAP,IN SERVICE,HAMILTON,18057,USA,40.053405,-86.033715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9637664.362,4851845.471,44733,160259,TAP160259,LIZTON,IN,46149,TAP,IN SERVICE,HENDRICKS,18063,USA,39.902924,-86.576612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,3,69,69,Y,Y
-9639705.892,4841882.136,44734,160260,UNKNOWN160260,NORTH SALEM,IN,46165,SUBSTATION,IN SERVICE,HENDRICKS,18063,USA,39.8342296,-86.59495137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,1,69,69,Y,Y
-9592996.962,4842208.509,44735,160261,UNKNOWN160261,INDIANAPOLIS,IN,46208,SUBSTATION,IN SERVICE,MARION,18097,USA,39.83648093,-86.17535791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/24/2019 0:00,IMAGERY,1/24/2019 0:00,1,-999999,-999999,Y,Y
-9594217.59,4822455.988,44736,160262,TAP160262,INDIANAPOLIS,IN,46217,TAP,IN SERVICE,MARION,18097,USA,39.700094,-86.186323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,138,138,Y,Y
-9593278.429,4810174.96,44737,160263,UNKNOWN160263,GREENWOOD,IN,46142,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.61515996,-86.17788637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,2,138,-999999,Y,N
-9620318.002,4790988.289,44738,160264,UNKNOWN160264,MARTINSVILLE,IN,46151,SUBSTATION,IN SERVICE,MORGAN,18109,USA,39.48225854,-86.42078699,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,6,138,-999999,Y,N
-9610037.575,4760867.239,44739,160265,TAP160265,NASHVILLE,IN,47448,TAP,IN SERVICE,BROWN,18013,USA,39.27310414,-86.32843635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9626774.756,4703487.768,44740,160266,TAP160266,BEDFORD,IN,47421,TAP,IN SERVICE,LAWRENCE,18093,USA,38.872941,-86.478789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9666570.503,4694012.814,44741,160267,TAP160267,CRANE,IN,47522,TAP,IN SERVICE,MARTIN,18101,USA,38.80664475,-86.83628028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9741439.361,4730124.048,44742,160268,UNKNOWN160268,SULLIVAN,IN,47882,SUBSTATION,IN SERVICE,SULLIVAN,18153,USA,39.05898399,-87.50883867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,1,69,69,Y,Y
-9693508.577,4703365.716,44743,160269,TAP160269,ELNORA,IN,47529,TAP,IN SERVICE,DAVIESS,18027,USA,38.87208739,-87.07826911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9686698.706,4709771.471,44744,160270,TAP160270,NEWBERRY,IN,47449,TAP,IN SERVICE,GREENE,18055,USA,38.916874,-87.017095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9686665.019,4709569.328,44745,160271,UNKNOWN160271,NEWBERRY,IN,47449,SUBSTATION,IN SERVICE,GREENE,18055,USA,38.91546113,-87.01679239,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,1,69,69,Y,Y
-9548491.884,4678843.144,44746,160272,TAP160272,SCOTTSBURG,IN,47170,TAP,IN SERVICE,SCOTT,18143,USA,38.700374,-85.775562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9624739.991,4682157.738,44747,160273,TAP160273,MITCHELL,IN,47446,TAP,IN SERVICE,LAWRENCE,18093,USA,38.72360781,-86.4605104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9622471.114,4668652.926,44748,160274,UNKNOWN160274,ORLEANS,IN,47452,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.62889788,-86.44012873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,1,69,69,Y,Y
-9622381.978,4668669.473,44749,160275,TAP160275,ORLEANS,IN,47452,TAP,IN SERVICE,ORANGE,18117,USA,38.629014,-86.439328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/25/2019 0:00,IMAGERY,1/25/2019 0:00,3,69,69,Y,Y
-9623141.622,4658268.761,44750,160276,TAP160276,PAOLI,IN,47454,TAP,IN SERVICE,ORANGE,18117,USA,38.555988,-86.446152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9614020.772,4651794.514,44751,160277,TAP160277,PAOLI,IN,47454,TAP,IN SERVICE,ORANGE,18117,USA,38.51049319,-86.36421801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9613973.203,4658017.094,44752,160278,TAP160278,PAOLI,IN,47454,TAP,IN SERVICE,ORANGE,18117,USA,38.55422006,-86.36379069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9610930.919,4672989.368,44753,160279,UNKNOWN160279,ORLEANS,IN,47452,SUBSTATION,IN SERVICE,ORANGE,18117,USA,38.65932323,-86.33646139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9659348.011,4576760.202,44754,160280,TAP160280,TELL CITY,IN,47586,TAP,IN SERVICE,PERRY,18123,USA,37.98112819,-86.77139953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9672564.915,4606271.719,44755,160281,TAP160281,SAINT MEINRAD,IN,47577,TAP,IN SERVICE,SPENCER,18147,USA,38.189791,-86.890129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9672596.828,4606272.985,44756,160282,UNKNOWN160282,SAINT MEINRAD,IN,47577,SUBSTATION,IN SERVICE,SPENCER,18147,USA,38.18979994,-86.89041568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9671432.982,4612552.063,44757,160283,UNKNOWN160283,FERDINAND,IN,47532,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.23411963,-86.87996067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9671900.449,4612488.199,44758,160284,TAP160284,FERDINAND,IN,47532,TAP,IN SERVICE,DUBOIS,18037,USA,38.233669,-86.88416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9670414.523,4622611.996,44759,160285,TAP160285,SAINT ANTHONY,IN,47575,TAP,IN SERVICE,DUBOIS,18037,USA,38.30506951,-86.87081169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9670381.413,4622593.768,44760,160286,UNKNOWN160286,SAINT ANTHONY,IN,47575,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.30494102,-86.87051426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9685080.677,4624817.777,44761,160287,TAP160287,HUNTINGBURG,IN,47542,TAP,IN SERVICE,DUBOIS,18037,USA,38.320617,-87.00256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9686620.236,4640250.778,44762,160288,UNKNOWN160288,JASPER,IN,47546,SUBSTATION,IN SERVICE,DUBOIS,18037,USA,38.4293035,-87.01639009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9686164.372,4640267.191,44763,160289,TAP160289,JASPER,IN,47546,TAP,IN SERVICE,DUBOIS,18037,USA,38.429419,-87.012295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9686665.116,4645718.816,44764,160290,TAP160290,OTWELL,IN,47564,TAP,IN SERVICE,DUBOIS,18037,USA,38.46777284,-87.01679326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9743239.29,4653728.531,44765,160291,TAP160291,DECKER,IN,47524,TAP,IN SERVICE,KNOX,18083,USA,38.52408662,-87.52500771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9742350.214,4665800.551,44766,160292,TAP160292,VINCENNES,IN,47591,TAP,IN SERVICE,KNOX,18083,USA,38.608878,-87.517021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9723921.94,4646012.441,44767,160293,TAP160293,PETERSBURG,IN,47567,TAP,IN SERVICE,PIKE,18125,USA,38.469838,-87.351477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9737432.675,4640216.886,44768,160294,TAP160294,PATOKA,IN,47666,TAP,IN SERVICE,GIBSON,18051,USA,38.429065,-87.472846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9738576.698,4630789.13,44769,160295,UNKNOWN160295,PRINCETON,IN,47670,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.36268946,-87.48312294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9737550.117,4640162.888,44770,160296,TAP160296,PATOKA,IN,47666,TAP,IN SERVICE,GIBSON,18051,USA,38.428685,-87.473901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9739486.752,4643927.47,44771,160297,UNKNOWN160297,HAZLETON,IN,47640,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.45517242,-87.49129809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9742611.814,4637994.654,44772,160298,TAP160298,PATOKA,IN,47666,TAP,IN SERVICE,GIBSON,18051,USA,38.413425,-87.519371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9742611.458,4638036.879,44773,160299,UNKNOWN160299,PATOKA,IN,47666,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.41372221,-87.5193678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9754479.808,4633800.578,44774,160300,TAP160300,PRINCETON,IN,47670,TAP,IN SERVICE,GIBSON,18051,USA,38.383898,-87.625983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9758032.903,4633317.035,44775,160301,TAP160301,PRINCETON,IN,47670,TAP,IN SERVICE,GIBSON,18051,USA,38.380493,-87.657901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9761993.021,4634339.742,44776,160302,UNKNOWN160302,PATOKA,IN,47666,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.38769448,-87.69347534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9753660.372,4632671.375,44777,160303,UNKNOWN160303,PRINCETON,IN,47670,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.37594616,-87.61862188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9730137.241,4643442.679,44778,160304,TAP160304,PETERSBURG,IN,47567,TAP,IN SERVICE,PIKE,18125,USA,38.451762,-87.40731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9728430.875,4648230.228,44779,160305,UNKNOWN160305,PETERSBURG,IN,47567,SUBSTATION,IN SERVICE,PIKE,18125,USA,38.48543452,-87.39198145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9760294.333,4624631.549,44780,160306,UNKNOWN160306,OWENSVILLE,IN,47665,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.3193045,-87.67821577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9762109.426,4622952.06,44781,160307,UNKNOWN160307,OWENSVILLE,IN,47665,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.30746668,-87.69452103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9762085.823,4622948.985,44782,160308,TAP160308,OWENSVILLE,IN,47665,TAP,IN SERVICE,GIBSON,18051,USA,38.307445,-87.694309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9772194.416,4611663.893,44783,160309,UNKNOWN160309,POSEYVILLE,IN,47633,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.22785229,-87.78511603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9772169.477,4611683.832,44784,160310,TAP160310,POSEYVILLE,IN,47633,TAP,IN SERVICE,GIBSON,18051,USA,38.227993,-87.784892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9779990.896,4611855.726,44785,160311,TAP160311,POSEYVILLE,IN,47633,TAP,IN SERVICE,GIBSON,18051,USA,38.229206,-87.855153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9779049.912,4601512.929,44786,160312,TAP160312,POSEYVILLE,IN,47633,TAP,IN SERVICE,POSEY,18129,USA,38.156184,-87.8467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9784638.627,4611911.572,44787,160313,UNKNOWN160313,GRIFFIN,IN,47616,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.22960009,-87.89690428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9732939.281,4626872.323,44788,160314,UNKNOWN160314,FRANCISCO,IN,47649,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.33509551,-87.43248115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9732768.054,4626714.44,44789,160315,TAP160315,FRANCISCO,IN,47649,TAP,IN SERVICE,GIBSON,18051,USA,38.333983,-87.430943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9728238.242,4628786.327,44790,160316,TAP160316,OAKLAND CITY,IN,47660,TAP,IN SERVICE,GIBSON,18051,USA,38.348581,-87.390251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9720827.703,4650619.61,44791,160317,TAP160317,PETERSBURG,IN,47567,TAP,IN SERVICE,PIKE,18125,USA,38.502234,-87.323681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9728305.59,4623310.742,44792,160318,TAP160318,OAKLAND CITY,IN,47660,TAP,IN SERVICE,GIBSON,18051,USA,38.309995,-87.390856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9728291.424,4623165.032,44793,160319,UNKNOWN160319,OAKLAND CITY,IN,47660,SUBSTATION,IN SERVICE,GIBSON,18051,USA,38.30896791,-87.39072874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9833615.164,4596688.978,44794,160320,TAP160320,ENFIELD,IL,62835,TAP,IN SERVICE,WHITE,17193,USA,38.122101,-88.336868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9833617.59,4596669.804,44795,160321,UNKNOWN160321,ENFIELD,IL,62835,SUBSTATION,IN SERVICE,WHITE,17193,USA,38.1219655,-88.33688979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9841696.403,4593700.738,44796,160322,TAP160322,MC LEANSBORO,IL,62859,TAP,IN SERVICE,HAMILTON,17065,USA,38.10098,-88.409463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9841759.563,4593698.426,44797,160323,UNKNOWN160323,MC LEANSBORO,IL,62859,SUBSTATION,IN SERVICE,HAMILTON,17065,USA,38.10096366,-88.41003038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9538616.064,4818525.847,44798,160324,TAP160324,MORRISTOWN,IN,46161,TAP,IN SERVICE,SHELBY,18145,USA,39.672925,-85.686846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9538661.928,4818540.455,44799,160325,TAP160325,MORRISTOWN,IN,46161,TAP,IN SERVICE,SHELBY,18145,USA,39.673026,-85.687258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9549351.659,4822044.501,44800,160326,TAP160326,FOUNTAINTOWN,IN,46130,TAP,IN SERVICE,SHELBY,18145,USA,39.6972499,-85.78328549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9551400.196,4833873.828,44801,160327,TAP160327,GREENFIELD,IN,46140,TAP,IN SERVICE,HANCOCK,18059,USA,39.7789647,-85.80168781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9455400.344,4847991.774,44802,160328,TAP160328,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.87636199,-84.93930646,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9455386.252,4848001.645,44803,160329,UNKNOWN160329,RICHMOND,IN,47374,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.87643004,-84.93917987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9457488.387,4848785.691,44804,160330,TAP160330,RICHMOND,IN,47374,TAP,IN SERVICE,WAYNE,18177,USA,39.88183499,-84.95806367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9454360.955,4855089.067,44805,160331,TAP160331,WILLIAMSBURG,IN,47393,TAP,IN SERVICE,WAYNE,18177,USA,39.92527284,-84.92996948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9450620.314,4858280.261,44806,160332,UNKNOWN160332,FOUNTAIN CITY,IN,47341,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.94725351,-84.89636673,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9476071.876,4849742.597,44807,160333,TAP160333,HAGERSTOWN,IN,47346,TAP,IN SERVICE,WAYNE,18177,USA,39.888431,-85.125002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9476098.551,4844493.261,44808,160334,UNKNOWN160334,CAMBRIDGE CITY,IN,47327,SUBSTATION,IN SERVICE,WAYNE,18177,USA,39.85223922,-85.12524162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9504533.821,4862463.122,44809,160335,TAP160335,NEW CASTLE,IN,47362,TAP,IN SERVICE,HENRY,18065,USA,39.976054,-85.38068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9520890.551,4869201.264,44810,160336,TAP160336,MIDDLETOWN,IN,47356,TAP,IN SERVICE,HENRY,18065,USA,40.022423,-85.527615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9520939.862,4869618.814,44811,160337,UNKNOWN160337,MIDDLETOWN,IN,47356,SUBSTATION,IN SERVICE,HENRY,18065,USA,40.02529537,-85.52805797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9507117.213,4845719.168,44812,160338,TAP160338,NEW CASTLE,IN,47362,TAP,IN SERVICE,HENRY,18065,USA,39.860693,-85.403887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9517154.557,4839799.832,44813,160339,TAP160339,KNIGHTSTOWN,IN,46148,TAP,IN SERVICE,HENRY,18065,USA,39.819864,-85.494054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9532745.224,4863279.377,44814,160340,UNKNOWN160340,MARKLEVILLE,IN,46056,SUBSTATION,IN SERVICE,MADISON,18095,USA,39.98167279,-85.63410734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,2,69,69,Y,Y
-9538150.081,4864378.353,44815,160341,TAP160341,PENDLETON,IN,46064,TAP,IN SERVICE,MADISON,18095,USA,39.989237,-85.68266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9538707.351,4855948.915,44816,160342,UNKNOWN160342,WILKINSON,IN,46186,SUBSTATION,IN SERVICE,HANCOCK,18059,USA,39.9311961,-85.68766604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,1,69,69,Y,Y
-9547589.863,4866103.438,44817,160343,TAP160343,PENDLETON,IN,46064,TAP,IN SERVICE,MADISON,18095,USA,40.001109,-85.767459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,69,69,Y,Y
-9536837.958,4874920.556,44818,160344,TAP160344,ANDERSON,IN,46013,TAP,IN SERVICE,MADISON,18095,USA,40.061756,-85.670873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,-999999,-999999,Y,Y
-9537650.034,4874938.009,44819,160345,TAP160345,ANDERSON,IN,46013,TAP,IN SERVICE,MADISON,18095,USA,40.061876,-85.678168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,3,-999999,-999999,Y,Y
-9535339.222,4873107.365,44820,160346,UNKNOWN160346,ANDERSON,IN,46013,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.04928869,-85.65740963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/28/2019 0:00,IMAGERY,1/28/2019 0:00,2,-999999,-999999,Y,Y
-9542679.671,4873510.383,44821,160347,TAP160347,ANDERSON,IN,46013,TAP,IN SERVICE,MADISON,18095,USA,40.05206,-85.72335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9539776.2,4880153.297,44822,160348,HAZELWOOD STATION,ANDERSON,IN,46016,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.097723,-85.69726767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,4/22/2020 0:00,2,-999999,-999999,N,N
-9560314.682,4752041.671,44823,160349,UNKNOWN160349,COLUMBUS,IN,47201,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.21170254,-85.881768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,Y,Y
-9559663.463,4751697.361,44824,160350,TAP160350,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.209306,-85.875918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9574544.764,4784994.667,44825,160351,TAP160351,FRANKLIN,IN,46131,TAP,IN SERVICE,JOHNSON,18081,USA,39.44069,-86.009599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9576361.498,4788174.975,44826,160352,TAP160352,FRANKLIN,IN,46131,TAP,IN SERVICE,JOHNSON,18081,USA,39.46275,-86.025919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9577066.93,4791624.14,44827,160353,TAP160353,FRANKLIN,IN,46131,TAP,IN SERVICE,JOHNSON,18081,USA,39.486667,-86.032256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9574389.456,4792626.768,44828,160354,UNKNOWN160354,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.49361782,-86.00820385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,2,-999999,-999999,Y,Y
-9573507.405,4795297.567,44829,160355,UNKNOWN160355,FRANKLIN,IN,46131,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.51213003,-86.00028024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,Y,Y
-9590229.235,4783734.211,44830,160356,TAP160356,FRANKLIN,IN,46131,TAP,IN SERVICE,JOHNSON,18081,USA,39.431945,-86.150495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9591066.246,4795484.278,44831,160357,TAP160357,BARGERSVILLE,IN,46106,TAP,IN SERVICE,JOHNSON,18081,USA,39.513424,-86.158014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9591103.984,4796580.686,44832,160358,TAP160358,BARGERSVILLE,IN,46106,TAP,IN SERVICE,JOHNSON,18081,USA,39.521022,-86.158353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9591190.034,4804247.059,44833,160359,TAP160359,BARGERSVILLE,IN,46143,TAP,IN SERVICE,JOHNSON,18081,USA,39.574126,-86.159126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9587206.132,4808865.393,44834,160360,TAP160360,GREENWOOD,IN,46142,TAP,IN SERVICE,JOHNSON,18081,USA,39.606097,-86.123338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9585570.403,4809572.105,44835,160361,TAP160361,GREENWOOD,IN,46142,TAP,IN SERVICE,JOHNSON,18081,USA,39.610988,-86.108644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9585327.504,4813134.166,44836,160362,TAP160362,INDIANAPOLIS,IN,46143,TAP,IN SERVICE,JOHNSON,18081,USA,39.635635,-86.106462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9586891.543,4805961.766,44837,160363,TAP160363,GREENWOOD,IN,46143,TAP,IN SERVICE,JOHNSON,18081,USA,39.585998,-86.120512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9579575.737,4806241.849,44838,160364,TAP160364,WHITELAND,IN,46184,TAP,IN SERVICE,JOHNSON,18081,USA,39.587937,-86.054793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9549011.412,4794227.41,44839,160365,TAP160365,SHELBYVILLE,IN,46176,TAP,IN SERVICE,SHELBY,18145,USA,39.504713,-85.780229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9545571.151,4794256.666,44840,160366,UNKNOWN160366,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.50491578,-85.74932461,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,2,-999999,-999999,N,N
-9550491.878,4791039.028,44841,160367,UNKNOWN160367,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.48261033,-85.79352824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,Y,Y
-9549913.991,4791022.827,44842,160368,TAP160368,SHELBYVILLE,IN,46176,TAP,IN SERVICE,SHELBY,18145,USA,39.482498,-85.788337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9552333.854,4782464.691,44843,160369,TAP160369,SHELBYVILLE,IN,46176,TAP,IN SERVICE,SHELBY,18145,USA,39.423136,-85.810075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9552366.568,4782464.648,44844,160370,UNKNOWN160370,SHELBYVILLE,IN,46176,SUBSTATION,IN SERVICE,SHELBY,18145,USA,39.4231357,-85.81036888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,Y,Y
-9555329.239,4771866.013,44845,160371,TAP160371,HOPE,IN,47246,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.34955,-85.836983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9555358.392,4771869.564,44846,160372,UNKNOWN160372,HOPE,IN,47246,SUBSTATION,IN SERVICE,BARTHOLOMEW,18005,USA,39.34957466,-85.83724489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,Y,Y
-9557704.018,4765391.98,44847,160373,TAP160373,COLUMBUS,IN,47203,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.304563,-85.858316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9567371.101,4760946.12,44848,160374,TAP160374,COLUMBUS,IN,47201,TAP,IN SERVICE,BARTHOLOMEW,18005,USA,39.27365269,-85.94515689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9594208.051,4779718.948,44849,160375,TAP160375,TRAFALGAR,IN,46181,TAP,IN SERVICE,JOHNSON,18081,USA,39.40407991,-86.18623731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9600173.166,4776618.688,44850,160376,MORGANTOWN,MORGANTOWN,IN,46160,SUBSTATION,IN SERVICE,JOHNSON,18081,USA,39.38255713,-86.23982285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,2/3/2020 0:00,2,69,69,Y,Y
-9597878.242,4751105.663,44851,160377,UNKNOWN160377,NASHVILLE,IN,47448,SUBSTATION,IN SERVICE,BROWN,18013,USA,39.20518735,-86.2192072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,69,69,Y,Y
-9648120.491,4820938.37,44852,160378,TAP160378,COATESVILLE,IN,46121,TAP,IN SERVICE,HENDRICKS,18063,USA,39.689604,-86.670541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9663166.99,4815723.227,44853,160379,TAP160379,FILLMORE,IN,46128,TAP,IN SERVICE,PUTNAM,18133,USA,39.653544,-86.805706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9663903.814,4815345.286,44854,160380,TAP160380,GREENCASTLE,IN,46135,TAP,IN SERVICE,PUTNAM,18133,USA,39.65093,-86.812325,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9670771.336,4814767.557,44855,160381,TAP160381,GREENCASTLE,IN,46135,TAP,IN SERVICE,PUTNAM,18133,USA,39.646934,-86.874017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9608802.932,4976892.49,44856,160382,UNKNOWN160382,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.75922825,-86.31734536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,2,-999999,-999999,N,N
-9612903.585,4977388.074,44857,160383,TAP160383,LOGANSPORT,IN,46947,TAP,IN SERVICE,CASS,18017,USA,40.76260031,-86.35418215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9608254.762,4992629.335,44858,160384,UNKNOWN160384,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.86622143,-86.31242107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9608318.333,4992608.32,44859,160385,TAP160385,LOGANSPORT,IN,46947,TAP,IN SERVICE,CASS,18017,USA,40.86607866,-86.31299214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9618991.954,4997002.962,44860,160386,UNKNOWN160386,LUCERNE,IN,46950,SUBSTATION,IN SERVICE,CASS,18017,USA,40.89592662,-86.4088749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9617062.655,4973667.24,44861,160387,TAP160387,LOGANSPORT,IN,46947,TAP,IN SERVICE,CASS,18017,USA,40.73727881,-86.39154371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,Y,Y
-9616933.555,4977413.71,44862,160388,UNKNOWN160388,LOGANSPORT,IN,46947,SUBSTATION,IN SERVICE,CASS,18017,USA,40.76277473,-86.39038398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,2,-999999,-999999,N,N
-9702564.905,4999297.264,44863,160389,UNKNOWN160389,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.91150393,-87.1596235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9702571.13,4999340.901,44864,160390,TAP160390,RENSSELAER,IN,47978,TAP,IN SERVICE,JASPER,18073,USA,40.91180017,-87.15967941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9698428.154,5002591.537,44865,160391,TAP160391,RENSSELAER,IN,47978,TAP,IN SERVICE,JASPER,18073,USA,40.9338642,-87.12246242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9691404.32,5002542.1,44866,160392,UNKNOWN160392,RENSSELAER,IN,47978,SUBSTATION,IN SERVICE,JASPER,18073,USA,40.9335287,-87.05936626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9701707.402,5015743.874,44867,160393,TAP160393,RENSSELAER,IN,47978,TAP,IN SERVICE,JASPER,18073,USA,41.02306183,-87.15192041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9719853.677,5001455.52,44868,160394,TAP160394,MOROCCO,IN,47963,TAP,IN SERVICE,NEWTON,18111,USA,40.9261542,-87.31493118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9717925.65,5014600.512,44869,160395,UNKNOWN160395,FAIR OAKS,IN,47943,SUBSTATION,IN SERVICE,NEWTON,18111,USA,41.01531247,-87.29761141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9718969.467,4992643.256,44870,160396,UNKNOWN160396,BROOK,IN,47922,SUBSTATION,IN SERVICE,NEWTON,18111,USA,40.866316,-87.30698818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,-999999,-999999,N,N
-9718922.583,4992645.358,44871,160397,TAP160397,BROOK,IN,47922,TAP,IN SERVICE,NEWTON,18111,USA,40.86633027,-87.30656702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,-999999,-999999,N,N
-9913301.886,4365026.461,44872,160398,TAP160398,UNION CITY,TN,38261,TAP,IN SERVICE,OBION,47131,USA,36.466674,-89.052706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,161,161,N,N
-9788044.861,4546021.516,44873,160399,TAP160399,UNIONTOWN,KY,42461,TAP,IN SERVICE,UNION,21225,USA,37.763156,-87.927503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9788028.108,4546031.538,44874,160400,UNKNOWN160400,UNIONTOWN,KY,42461,SUBSTATION,IN SERVICE,UNION,21225,USA,37.76322717,-87.92735251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,69,69,Y,Y
-9793746.826,4541214.773,44875,160401,TAP160401,MORGANFIELD,KY,42437,TAP,IN SERVICE,UNION,21225,USA,37.72901245,-87.97872463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9761913.167,4550892.811,44876,160402,TAP160402,CORYDON,KY,42406,TAP,IN SERVICE,HENDERSON,21101,USA,37.797742,-87.692758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9758633.695,4550713.051,44877,160403,TAP160403,HENDERSON,KY,42420,TAP,IN SERVICE,HENDERSON,21101,USA,37.796466,-87.663298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9758551.658,4552467.653,44878,160404,UNKNOWN160404,HENDERSON,KY,42420,SUBSTATION,IN SERVICE,HENDERSON,21101,USA,37.80891986,-87.66256105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,1,69,69,Y,Y
-9700595.422,4480315.87,44879,160405,TAP160405,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.29506953,-87.14193133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9829489.552,4384209.134,44880,160406,TAP160406,MURRAY,KY,42071,TAP,IN SERVICE,CALLOWAY,21035,USA,36.605131,-88.299807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9829482.428,4384360.286,44881,160407,TAP160407,MURRAY,KY,42071,TAP,IN SERVICE,CALLOWAY,21035,USA,36.606221,-88.299743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9829637.273,4385266.27,44882,160408,TAP160408,MURRAY,KY,42071,TAP,IN SERVICE,CALLOWAY,21035,USA,36.612754,-88.301134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9832215.655,4385571.518,44883,160409,TAP160409,MURRAY,KY,42071,TAP,IN SERVICE,CALLOWAY,21035,USA,36.614955,-88.324296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9833488.26,4385169.33,44884,160410,TAP160410,MURRAY,KY,42071,TAP,IN SERVICE,CALLOWAY,21035,USA,36.612055,-88.335728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/29/2019 0:00,IMAGERY,1/29/2019 0:00,3,69,69,Y,Y
-9875863.172,4376497.348,44885,160411,TAP160411,WATER VALLEY,KY,42085,TAP,IN SERVICE,GRAVES,21083,USA,36.54949855,-88.71638831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9893127.566,4370017.465,44886,160412,TAP160412,SOUTH FULTON,KY,38257,TAP,IN SERVICE,FULTON,21075,USA,36.502722,-88.871477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9893277.847,4371451.312,44887,160413,TAP160413,FULTON,KY,42041,TAP,IN SERVICE,FULTON,21075,USA,36.513075,-88.872827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9894191.001,4372474.775,44888,160414,TAP160414,FULTON,KY,42041,TAP,IN SERVICE,FULTON,21075,USA,36.520464,-88.88103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9905200.498,4388163.77,44889,160415,TAP160415,CLINTON,KY,42031,TAP,IN SERVICE,HICKMAN,21105,USA,36.633644,-88.97993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9905246.57,4388152.78,44890,160416,TAP160416,CLINTON,KY,42031,TAP,IN SERVICE,HICKMAN,21105,USA,36.63356478,-88.98034387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,161,161,N,N
-9926862.599,4377602.801,44891,160417,TAP160417,HICKMAN,KY,42050,TAP,IN SERVICE,FULTON,21075,USA,36.55747569,-89.17452396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9926436.138,4378992.661,44892,160418,TAP160418,HICKMAN,KY,42050,TAP,IN SERVICE,FULTON,21075,USA,36.567504,-89.170693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9927159.85,4379076.501,44893,160419,UNKNOWN160419,HICKMAN,KY,42050,SUBSTATION,IN SERVICE,FULTON,21075,USA,36.5681089,-89.17719421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,69,69,Y,Y
-9919185.458,4365049.165,44894,160420,UNKNOWN160420,WOODLAND MILLS,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.46683802,-89.10555903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,161,161,Y,Y
-9913850.76,4362990.556,44895,160421,UNKNOWN160421,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.45196466,-89.05763662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,2,69,69,Y,Y
-9914130.437,4361007.157,44896,160422,UNKNOWN160422,UNION CITY,TN,38261,SUBSTATION,IN SERVICE,OBION,47131,USA,36.437632,-89.060149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,69,69,Y,Y
-9914175.076,4360995.395,44897,160423,TAP160423,UNION CITY,TN,38261,TAP,IN SERVICE,OBION,47131,USA,36.437547,-89.06055,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9700004.798,4507277.898,44898,160424,UNKNOWN160424,LIVERMORE,KY,42352,SUBSTATION,IN SERVICE,MCLEAN,21149,USA,37.48750212,-87.13662566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,69,69,Y,Y
-9686745.237,4497575.17,44899,160425,TAP160425,CENTERTOWN,KY,42328,TAP,IN SERVICE,OHIO,21183,USA,37.418309,-87.017513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9576911.528,4436989.43,44900,160426,TAP160426,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.984808,-86.03086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9577191.942,4436186.751,44901,160427,TAP160427,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.979048,-86.033379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9579194.499,4442405.859,44902,160428,UNKNOWN160428,SMITHS GROVE,KY,42171,SUBSTATION,IN SERVICE,BARREN,21009,USA,37.02366473,-86.05136828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,2,69,69,Y,Y
-9569343.332,4455924.805,44903,160429,TAP160429,CAVE CITY,KY,42127,TAP,IN SERVICE,BARREN,21009,USA,37.12056114,-85.96287374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9561361.015,4459627.231,44904,160430,TAP160430,CAVE CITY,KY,42127,TAP,IN SERVICE,BARREN,21009,USA,37.1470765,-85.89116737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9563362.329,4476895.963,44905,160431,TAP160431,MUNFORDVILLE,KY,42765,TAP,IN SERVICE,HART,21099,USA,37.27062579,-85.90914548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9562701.395,4476941.292,44906,160432,UNKNOWN160432,MUNFORDVILLE,KY,42765,SUBSTATION,IN SERVICE,HART,21099,USA,37.27094983,-85.90320821,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,69,69,Y,Y
-9563049.986,4480688.489,44907,160433,TAP160433,MUNFORDVILLE,KY,42765,TAP,IN SERVICE,HART,21099,USA,37.29773235,-85.90633965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9569790.531,4502771.279,44908,160434,TAP160434,UPTON,KY,42784,TAP,IN SERVICE,HARDIN,21093,USA,37.455372,-85.966891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9539030.507,4422891.044,44909,160435,TAP160435,SUMMER SHADE,KY,42166,TAP,IN SERVICE,METCALFE,21169,USA,36.883575,-85.690569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9610696.819,4442917.608,44910,160436,TAP160436,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,37.02733492,-86.33435844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,161,161,N,N
-9633457.042,4394060.507,44911,160437,TAP160437,FRANKLIN,KY,42134,TAP,IN SERVICE,SIMPSON,21213,USA,36.67614,-86.538817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,161,161,N,N
-9635626.622,4394074.318,44912,160438,UNKNOWN160438,FRANKLIN,KY,42134,SUBSTATION,IN SERVICE,SIMPSON,21213,USA,36.6762395,-86.55830666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,1,161,161,Y,Y
