X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9721668.499,4374321.384,44913,160439,TAP160439,CLARKSVILLE,TN,37043,TAP,IN SERVICE,MONTGOMERY,47125,USA,36.533794,-87.331234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9812612.516,4464494.935,44914,160440,TAP160440,FREDONIA,KY,42411,TAP,IN SERVICE,CRITTENDEN,21055,USA,37.181923,-88.148198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9804992.585,4471547.25,44915,160441,TAP160441,FREDONIA,KY,42411,TAP,IN SERVICE,CRITTENDEN,21055,USA,37.23238,-88.079747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9801918.164,4468683.657,44916,160442,TAP160442,FREDONIA,KY,42411,TAP,IN SERVICE,CALDWELL,21033,USA,37.211896,-88.052129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9798712.577,4465468.491,44917,160443,TAP160443,FREDONIA,KY,42411,TAP,IN SERVICE,CALDWELL,21033,USA,37.18889048,-88.02333272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9666323.899,4488561.02,44918,160444,TAP160444,BEAVER DAM,KY,42320,TAP,IN SERVICE,OHIO,21183,USA,37.353969,-86.834065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9683059.449,4497020.144,44919,160445,TAP160445,CENTERTOWN,KY,42328,TAP,IN SERVICE,OHIO,21183,USA,37.414349,-86.984403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9631277.741,4522211.208,44920,160446,TAP160446,FALLS OF ROUGH,KY,40119,TAP,IN SERVICE,GRAYSON,21085,USA,37.593871,-86.51924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9519377.83,4518616.497,44921,160447,TAP160447,NEW HOPE,KY,40052,TAP,IN SERVICE,NELSON,21179,USA,37.56828,-85.514026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9544314.781,4599675.29,44922,160448,RISER160448,LOUISVILLE,KY,40219,RISER,IN SERVICE,JEFFERSON,21111,USA,38.14320228,-85.73803845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,2,138,138,Y,Y
-9543977.288,4598028.302,44923,160449,TAP160449,LOUISVILLE,KY,40219,TAP,IN SERVICE,JEFFERSON,21111,USA,38.13156542,-85.73500669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,138,138,Y,Y
-9545394.42,4600950.068,44924,160450,TAP160450,LOUISVILLE,KY,40214,TAP,IN SERVICE,JEFFERSON,21111,USA,38.152208,-85.747737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,1/30/2019 0:00,3,69,69,Y,Y
-9543812.44,4600590.405,44925,160451,GRADE LANE,LOUISVILLE,KY,40213,SUBSTATION,IN SERVICE,JEFFERSON,21111,USA,38.14966726,-85.73352584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.southeasternrtp.com/docs/general/2018/2018-SERTP-2nd-Qtr-Presentation.pdf",1/30/2019 0:00,IMAGERY,1/31/2019 0:00,2,138,138,Y,Y
-9541502.775,4600103.858,44926,160452,TAP160452,LOUISVILLE,KY,40219,TAP,IN SERVICE,JEFFERSON,21111,USA,38.14623004,-85.71277777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,138,138,Y,Y
-9538786.829,4423006.699,44927,160453,TAP160453,SUMMER SHADE,KY,42166,TAP,IN SERVICE,METCALFE,21169,USA,36.884406,-85.68838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,161,161,Y,Y
-9493422.578,4607285.3,44928,160454,TAP160454,SHELBYVILLE,KY,40065,TAP,IN SERVICE,SHELBY,21211,USA,38.196947,-85.280866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9498775.11,4608512.273,44929,160455,UNKNOWN160455,SIMPSONVILLE,KY,40067,SUBSTATION,IN SERVICE,SHELBY,21211,USA,38.20560863,-85.32894861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9494441.485,4636432.702,44930,160456,TAP160456,SMITHFIELD,KY,40068,TAP,IN SERVICE,HENRY,21103,USA,38.40243,-85.290019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9507850.14,4635960.256,44931,160457,TAP160457,LA GRANGE,KY,40031,TAP,IN SERVICE,OLDHAM,21185,USA,38.399104,-85.410471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9507931.497,4635832.68,44932,160458,TAP160458,LA GRANGE,KY,40031,TAP,IN SERVICE,OLDHAM,21185,USA,38.39820585,-85.41120184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9511693.437,4612801.441,44933,160459,TAP160459,LOUISVILLE,KY,40245,TAP,IN SERVICE,JEFFERSON,21111,USA,38.23587927,-85.44499592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9538725.64,4625121.778,44934,160460,UNKNOWN160460,JEFFERSONVILLE,IN,47130,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.3227595,-85.68783033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,2,138,138,Y,Y
-9536650.447,4639180.512,44935,160461,TAP160461,CHARLESTOWN,IN,47111,TAP,IN SERVICE,CLARK,18019,USA,38.42177145,-85.66918856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9544922.314,4627932.287,44936,160462,TAP160462,JEFFERSONVILLE,IN,47172,TAP,IN SERVICE,CLARK,18019,USA,38.342564,-85.743496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,-999999,-999999,Y,Y
-9544961.163,4627948.141,44937,160463,UNKNOWN160463,JEFFERSONVILLE,IN,47172,SUBSTATION,IN SERVICE,CLARK,18019,USA,38.3426757,-85.74384499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,-999999,-999999,Y,Y
-9515003.169,4564923.96,44938,160464,TAP160464,COXS CREEK,KY,40013,TAP,IN SERVICE,NELSON,21179,USA,37.89727215,-85.47472775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9518246.045,4557810.85,44939,160465,TAP160465,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.846832,-85.503859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9552304.8,4540449.492,44940,160466,TAP160466,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.723575,-85.809814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9568066.638,4552314.375,44941,160467,TAP160467,RADCLIFF,KY,40160,TAP,IN SERVICE,HARDIN,21093,USA,37.807832,-85.951405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9560943.081,4539290.722,44942,160468,TAP160468,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.715341,-85.887413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9563810.081,4533740.347,44943,160469,TAP160469,ELIZABETHTOWN,KY,42701,TAP,IN SERVICE,HARDIN,21093,USA,37.67588837,-85.9131677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,138,138,Y,Y
-9571333.017,4552768.866,44944,160470,UNKNOWN160470,VINE GROVE,KY,40175,SUBSTATION,IN SERVICE,HARDIN,21093,USA,37.81105761,-85.98074738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9505936.892,4495940.308,44945,160471,TAP160471,CAMPBELLSVILLE,KY,42718,TAP,IN SERVICE,TAYLOR,21217,USA,37.406644,-85.393284,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,161,161,Y,Y
-9495375.323,4549043.042,44946,160472,TAP160472,SPRINGFIELD,KY,40069,TAP,IN SERVICE,WASHINGTON,21229,USA,37.78461062,-85.29840781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9502412.962,4550810.115,44947,160473,TAP160473,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.797155,-85.361628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9508613.358,4552459.751,44948,160474,TAP160474,BARDSTOWN,KY,40004,TAP,IN SERVICE,NELSON,21179,USA,37.80886377,-85.41732711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9447681.51,4548871.537,44949,160475,TAP160475,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.783393,-84.869967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9449870.163,4564822.37,44950,160476,TAP160476,HARRODSBURG,KY,40330,TAP,IN SERVICE,MERCER,21167,USA,37.896552,-84.889628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9429556.39,4549259.214,44951,160477,TAP160477,LANCASTER,KY,40444,TAP,IN SERVICE,MERCER,21167,USA,37.78614533,-84.70714628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9439207.87,4526192.244,44952,160478,TAP160478,DANVILLE,KY,40422,TAP,IN SERVICE,BOYLE,21021,USA,37.622202,-84.793847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9439528.695,4526949.797,44953,160479,TAP160479,DANVILLE,KY,40422,TAP,IN SERVICE,BOYLE,21021,USA,37.6275919,-84.79672902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9442507.8,4527834.144,44954,160480,UNKNOWN160480,DANVILLE,KY,40422,SUBSTATION,IN SERVICE,BOYLE,21021,USA,37.63388342,-84.82349078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9422782.123,4486727.194,44955,160481,TAP160481,WAYNESBURG,KY,40489,TAP,IN SERVICE,LINCOLN,21137,USA,37.340873,-84.646292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9421444.842,4475019.023,44956,160482,TAP160482,EUBANK,KY,42567,TAP,IN SERVICE,PULASKI,21199,USA,37.257207,-84.634279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9421489.37,4475003.778,44957,160483,TAP160483,EUBANK,KY,42567,TAP,IN SERVICE,PULASKI,21199,USA,37.257098,-84.634679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9418423.879,4456499.351,44958,160484,TAP160484,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.12467643,-84.60714122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9416226.383,4458399.253,44959,160485,UNKNOWN160485,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.13828323,-84.58740078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9414253.607,4454190.444,44960,160486,TAP160486,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.10813712,-84.56967904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9419593.671,4454487.984,44961,160487,UNKNOWN160487,SOMERSET,KY,42503,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.11026868,-84.61764965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9419553.858,4454561.035,44962,160488,TAP160488,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.110792,-84.617292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9416254.589,4453023.975,44963,160489,TAP160489,SOMERSET,KY,42501,TAP,IN SERVICE,PULASKI,21199,USA,37.09978001,-84.58765416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9419827.036,4453130.047,44964,160490,TAP160490,SOMERSET,KY,42503,TAP,IN SERVICE,PULASKI,21199,USA,37.10054,-84.619746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9418713.399,4453132.875,44965,160491,UNKNOWN160491,SOMERSET,KY,42501,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.10056026,-84.60974203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9432592.589,4443575.355,44966,160492,UNKNOWN160492,NANCY,KY,42544,SUBSTATION,IN SERVICE,PULASKI,21199,USA,37.03205193,-84.73442091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9434002.237,4447578.777,44967,160493,TAP160493,NANCY,KY,42544,TAP,IN SERVICE,PULASKI,21199,USA,37.060756,-84.747084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9431246.5,4414773.317,44968,160494,TAP160494,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.82522495,-84.72232879,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9450986.029,4414069.107,44969,160495,TAP160495,MONTICELLO,KY,42633,TAP,IN SERVICE,WAYNE,21231,USA,36.820161,-84.899652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9474575.308,4404898.949,44970,160496,UNKNOWN160496,ALBANY,KY,42602,SUBSTATION,IN SERVICE,CLINTON,21053,USA,36.75418817,-85.1115581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,1,69,69,Y,Y
-9472569.097,4403189.694,44971,160497,TAP160497,ALBANY,KY,42602,TAP,IN SERVICE,CLINTON,21053,USA,36.741885,-85.093536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/31/2019 0:00,IMAGERY,1/31/2019 0:00,3,69,69,Y,Y
-9423643.291,4540053.745,44972,160498,TAP160498,LANCASTER,KY,40444,TAP,IN SERVICE,GARRARD,21079,USA,37.720763,-84.654028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9423030.213,4542515.997,44973,160499,UNKNOWN160499,LANCASTER,KY,40444,SUBSTATION,IN SERVICE,GARRARD,21079,USA,37.73825694,-84.64852063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,1,69,69,Y,Y
-9415146.578,4564444.523,44974,160500,TAP160500,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.89387347,-84.57770073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9415158.049,4564450.53,44975,160501,TAP160501,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.89391606,-84.57780378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9415033.436,4564734.055,44976,160502,TAP160502,NICHOLASVILLE,KY,40356,TAP,IN SERVICE,JESSAMINE,21113,USA,37.89592595,-84.57668436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9414648.817,4564450.53,44977,160503,UNKNOWN160503,NICHOLASVILLE,KY,40356,SUBSTATION,IN SERVICE,JESSAMINE,21113,USA,37.89391606,-84.57322927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,1,69,69,Y,Y
-9345294.629,4585245.507,44978,160504,TAP160504,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.041185,-83.95021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9344872.84,4586369.409,44979,160505,TAP160505,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.049136,-83.946421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9342309.04,4586061.529,44980,160506,TAP160506,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.046958,-83.92339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9342637.422,4589653.684,44981,160507,TAP160507,MOUNT STERLING,KY,40353,TAP,IN SERVICE,MONTGOMERY,21173,USA,38.07236552,-83.9263399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9300951.623,4599361.879,44982,160508,TAP160508,MOREHEAD,KY,40351,TAP,IN SERVICE,BATH,21011,USA,38.140988,-83.55187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,3,69,69,Y,Y
-9288520.846,4603175.915,44983,160509,UNKNOWN160509,MOREHEAD,KY,40351,SUBSTATION,IN SERVICE,ROWAN,21205,USA,38.16792991,-83.44020243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/1/2019 0:00,IMAGERY,2/1/2019 0:00,2,69,69,Y,Y
-9287661.857,4604984.065,44984,160510,TAP160510,MOREHEAD,KY,40351,TAP,IN SERVICE,ROWAN,21205,USA,38.180699,-83.432486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,3,69,69,Y,Y
-9241505.568,4610981.267,44985,160511,TAP160511,GRAYSON,KY,41143,TAP,IN SERVICE,CARTER,21043,USA,38.223035,-83.017857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,3,69,69,Y,Y
-9235599.401,4627923.061,44986,160512,TAP160512,GRAYSON,KY,41143,TAP,IN SERVICE,CARTER,21043,USA,38.342499,-82.964801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,3,69,69,Y,Y
-9239441.933,4681275.861,44987,160513,TAP160513,SOUTH PORTSMOUTH,KY,41174,TAP,IN SERVICE,GREENUP,21089,USA,38.71742699,-82.99931905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,3,138,138,Y,Y
-9192788.074,4617519.158,44988,160514,TAP160514,CATLETTSBURG,KY,41129,TAP,IN SERVICE,BOYD,21019,USA,38.26915982,-82.5802203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,2,138,138,Y,Y
-9158139.426,4521941.987,44989,160515,TAP160515,STONE,KY,41567,TAP,IN SERVICE,PIKE,21195,USA,37.5919547,-82.2689662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,3,138,138,Y,Y
-9224723.137,4536003.404,44990,160516,UNKNOWN160516,PRESTONSBURG,KY,41653,SUBSTATION,IN SERVICE,FLOYD,21071,USA,37.69197694,-82.86709785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,2,69,69,Y,Y
-9211600.7,4542503.478,44991,160517,TAP160517,PRESTONSBURG,KY,41653,TAP,IN SERVICE,FLOYD,21071,USA,37.738168,-82.749217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/4/2019 0:00,IMAGERY,2/4/2019 0:00,2,69,69,Y,Y
-9239870.899,4433179.805,44992,160518,UNKNOWN160518,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.95746637,-83.00317251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,1,-999999,-999999,N,N
-9237790.563,4435572.151,44993,160519,UNKNOWN160519,CUMBERLAND,KY,40823,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.97463736,-82.98448455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,1,-999999,-999999,Y,Y
-9237927.242,4434263.25,44994,160520,TAP160520,CUMBERLAND,KY,40823,TAP,IN SERVICE,HARLAN,21095,USA,36.96524324,-82.98571235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,-999999,-999999,Y,Y
-9218558.947,4422575.123,44995,160521,TAP160521,APPALACHIA,VA,24216,TAP,IN SERVICE,WISE,51195,USA,36.881305,-82.811724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,161,161,Y,Y
-9218859.176,4422448.201,44996,160522,TAP160522,APPALACHIA,VA,24216,TAP,IN SERVICE,WISE,51195,USA,36.880393,-82.814421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,161,161,Y,Y
-9267284.268,4418588.925,44997,160523,TAP160523,HARLAN,KY,40831,TAP,IN SERVICE,HARLAN,21095,USA,36.852657,-83.249431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9265505.048,4416360.071,44998,160524,TAP160524,EVARTS,KY,40828,TAP,IN SERVICE,HARLAN,21095,USA,36.836634,-83.233448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9266906.489,4413217.225,44999,160525,UNKNOWN160525,COALGOOD,KY,40818,SUBSTATION,IN SERVICE,HARLAN,21095,USA,36.8140347,-83.24603736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,1,69,69,Y,Y
-9276131.05,4407028.798,45000,160526,TAP160526,GULSTON,KY,40830,TAP,IN SERVICE,HARLAN,21095,USA,36.769516,-83.328903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9274168.71,4404795.277,45001,160527,TAP160527,GULSTON,KY,40830,TAP,IN SERVICE,HARLAN,21095,USA,36.753442,-83.311275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9251792.62,4406858.987,45002,160528,TAP160528,PENNINGTON GAP,VA,24277,TAP,IN SERVICE,LEE,51105,USA,36.76829404,-83.11026716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,-999999,-999999,N,N
-9303975.506,4409362.032,45003,160529,TAP160529,PINEVILLE,KY,40977,TAP,IN SERVICE,BELL,21013,USA,36.786304,-83.579034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,Y,Y
-9166359.93,4481971.803,45004,160530,ELKHORN CITY,ELKHORN CITY,KY,41522,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.30690244,-82.34281225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.ky.gov/pscecf/2014-00396/slsharp@aep.com/02112015062050/KIUC_1_17_Attachment78_Support_SCH_16P2_Function_Asset_LocOct_Dec_2013.xls",2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,46,N,N
-9181528.63,4482407.287,45005,160531,TAP160531,ELKHORN CITY,KY,41522,TAP,IN SERVICE,PIKE,21195,USA,37.310014,-82.479075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,46,46,N,N
-9126822.336,4461207.785,45006,160532,TAP160532,OAKWOOD,VA,24631,TAP,IN SERVICE,BUCHANAN,51027,USA,37.158393,-81.98764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9126643.405,4461556.976,45007,160533,UNKNOWN160533,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.16089292,-81.98603264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,1,69,69,N,N
-9126365.815,4461050.648,45008,160534,TAP160534,OAKWOOD,VA,24631,TAP,IN SERVICE,BUCHANAN,51027,USA,37.157268,-81.983539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9124836.953,4461538.968,45009,160535,TAP160535,OAKWOOD,VA,24631,TAP,IN SERVICE,BUCHANAN,51027,USA,37.160764,-81.969805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9123530.73,4462099.531,45010,160536,TAP160536,OAKWOOD,VA,24631,TAP,IN SERVICE,BUCHANAN,51027,USA,37.164777,-81.958071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9123487.885,4462044.575,45011,160537,UNKNOWN160537,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.16438359,-81.95768612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,1,69,69,N,N
-9123141.001,4463151.033,45012,160538,TAP160538,RAVEN,VA,24639,TAP,IN SERVICE,BUCHANAN,51027,USA,37.172304,-81.95457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9123160.482,4463162.489,45013,160539,TAP160539,RAVEN,VA,24639,TAP,IN SERVICE,BUCHANAN,51027,USA,37.172386,-81.954745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/5/2019 0:00,IMAGERY,2/5/2019 0:00,3,69,69,N,N
-9126365.281,4461019.546,45014,160540,PERMAC,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.15704533,-81.9835342,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/5/2019 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9131790.874,4472503.787,45015,160541,UNKNOWN160541,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.23922111,-82.03227314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9174311.08,4517211.372,45016,160542,TAP160542,PIKEVILLE,KY,41501,TAP,IN SERVICE,PIKE,21195,USA,37.55827443,-82.41423864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9168217.157,4526602.223,45017,160543,TAP160543,SIDNEY,KY,41564,TAP,IN SERVICE,PIKE,21195,USA,37.625119,-82.359496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9157290.37,4517805.747,45018,160544,TAP160544,PINSONFORK,KY,41555,TAP,IN SERVICE,PIKE,21195,USA,37.562507,-82.261339,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9320989.991,4392951.702,45019,160545,TAP160545,MIDDLESBORO,KY,40965,TAP,IN SERVICE,BELL,21013,USA,36.66815097,-83.73187772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,69,69,Y,Y
-9358203.015,3809190.094,45020,160546,TAP160546,OGLETHORPE,GA,31068,TAP,IN SERVICE,MACON,13193,USA,32.348849,-84.066168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9336915.113,3833807.012,45021,160547,UNKNOWN160547,FORT VALLEY,GA,31030,SUBSTATION,IN SERVICE,PEACH,13225,USA,32.5354742,-83.87493552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,1,115,115,Y,Y
-9337386.27,3833709.406,45022,160548,TAP160548,FORT VALLEY,GA,31030,TAP,IN SERVICE,PEACH,13225,USA,32.534735,-83.879168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9336168.546,3821125.675,45023,160549,TAP160549,MARSHALLVILLE,GA,31057,TAP,IN SERVICE,MACON,13193,USA,32.439383,-83.868229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9352500.807,3812668.462,45024,160550,UNKNOWN160550,MONTEZUMA,GA,31063,SUBSTATION,IN SERVICE,MACON,13193,USA,32.37524256,-84.01494419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,1,115,115,Y,Y
-9352498.781,3812648.354,45025,160551,TAP160551,MONTEZUMA,GA,31063,TAP,IN SERVICE,MACON,13193,USA,32.37509,-84.014926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9107285.784,4549167.728,45026,160552,BECCO,AMHERSTDALE,WV,25607,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.78549583,-81.81214017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Becco-Kopperston/docs/Becco-Kopperston_FactSheet_V10.pdf",2/15/2019 0:00,IMAGERY,2/15/2019 0:00,0,-999999,-999999,N,N
-9101609.928,4550369.011,45027,160553,LATROBE,AMHERSTDALE,WV,25607,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.79402382,-81.76115308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Becco-Kopperston/docs/Becco-Kopperston_FactSheet_V10.pdf",2/15/2019 0:00,IMAGERY,2/15/2019 0:00,1,-999999,-999999,N,N
-9020361.941,4032309.575,45028,160554,TAP160554,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.026118,-81.03129,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-9141733.067,4470538.729,45029,160555,TURKEY PEN,VANSANT,VA,24656,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.22516643,-82.12158537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9131956.954,4472702.421,45030,160556,DISMAL RIVER,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.24064165,-82.03376506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,5,69,69,N,N
-9108247.343,4504145.075,45031,160557,LAEGER,IAEGER,WV,24844,SUBSTATION,IN SERVICE,MCDOWELL,54047,USA,37.465168,-81.820778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,46,46,N,N
-9092356.408,4598882.731,45032,160558,PEYTONA,PEYTONA,WV,25154,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.13760265,-81.6780273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/CabinCreek/docs/Boone-CabinCreek_FactSheet.v2.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9097470.56,4606856.841,45033,160559,UNKNOWN160559,ASHFORD,WV,25009,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.19392212,-81.72396851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9125391.051,4462949.037,45034,160560,MARVIN,OAKWOOD,VA,24631,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.1708581,-81.97478255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/5/2019 0:00,IMAGERY,2/6/2019 0:00,1,69,69,N,N
-9106421.865,4452134.615,45035,160561,TAP160561,RICHLANDS,VA,24641,TAP,IN SERVICE,TAZEWELL,51185,USA,37.09340762,-81.80437945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,69,69,N,N
-9123219.297,4463214.307,45036,160562,WHITESTONE BRANCH,RAVEN,VA,24639,SUBSTATION,IN SERVICE,BUCHANAN,51027,USA,37.17275691,-81.95527334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/5/2019 0:00,IMAGERY,2/6/2019 0:00,1,69,69,Y,Y
-9020193.018,4034487.234,45037,160563,TAP160563,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.0423293,-81.02977254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-8571184.658,4237469.897,45038,160564,UNKNOWN160564,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.53971202,-76.99626181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-9522110.067,4898355.354,45039,160565,JONES CREEK,YORKTOWN,IN,47396,SUBSTATION,IN SERVICE,DELAWARE,18035,USA,40.22268592,-85.5385701,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,3,138,138,Y,Y
-9074958.648,3533829.208,45040,160566,POINT MEADOWS,JACKSONVILLE,FL,32256,SUBSTATION,UNDER CONST,DUVAL,12031,USA,30.23528249,-81.52174056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.jea.com/In_Our_Community/Construction_Projects/point_meadows_substation_electric_reliability_project/",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,0,-999999,-999999,N,N
-9551832.826,4912737.301,45041,160567,UNKNOWN160567,ELWOOD,IN,46036,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.32125986,-85.80557419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,1,138,138,Y,Y
-9548396.665,4905430.013,45042,160568,MULLIN,ALEXANDRIA,IN,46001,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.27119362,-85.77470663,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,2,138,138,Y,Y
-9111191.308,4534126.4,45043,160569,TAP160569,VERNER,WV,25650,TAP,IN SERVICE,LOGAN,54045,USA,37.67863315,-81.84722408,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,46,46,N,N
-9321695.571,3823371.069,45044,160570,TAP160570,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.45640467,-83.73821605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9108748.917,4534781.246,45045,160571,ELK CREEK,MAN,WV,25635,SUBSTATION,IN SERVICE,LOGAN,54045,USA,37.68328878,-81.82528372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,46,46,N,N
-9321717.05,3824416.676,45046,160572,TAP160572,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.46433,-83.738409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9171108.72,4488680.336,45047,160573,TAP160573,ELKHORN CITY,KY,41522,TAP,IN SERVICE,PIKE,21195,USA,37.354821,-82.38547136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,46,46,N,N
-9171114.696,4488668.207,45048,160574,DRAFFIN,ELKHORN CITY,KY,41522,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.35473439,-82.38552503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,46,46,N,N
-9157919.43,4526775.747,45049,160575,TAP160575,BELFRY,KY,41514,TAP,IN SERVICE,PIKE,21195,USA,37.62635359,-82.26698995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/6/2019 0:00,IMAGERY,2/6/2019 0:00,3,46,46,N,N
-9157896.046,4526723.179,45050,160576,BELFRY,BELFRY,KY,41514,SUBSTATION,IN SERVICE,PIKE,21195,USA,37.62597958,-82.26677988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Tazewell-Bearwallow/docs/VOLUME%201%20(Exhibits%206%20through%2013).pdf",2/6/2019 0:00,IMAGERY,2/6/2019 0:00,1,46,46,N,N
-9185689.743,3231997.347,45051,160577,INTERBAY,TAMPA,FL,33616,SUBSTATION,UNDER CONST,HILLSBOROUGH,12057,USA,27.86526471,-82.51645491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tampaelectric.com/files/projects/interbay/projectareamap.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,0,-999999,-999999,N,N
-9235877.255,4421097.657,45052,160578,TAP160578,HOLMES MILL,KY,40843,TAP,IN SERVICE,HARLAN,21095,USA,36.870688,-82.967297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/7/2019 0:00,IMAGERY,2/7/2019 0:00,3,69,69,N,N
-9384793.269,4519197.689,45053,160579,UNKNOWN160579,BEREA,KY,40403,SUBSTATION,IN SERVICE,MADISON,21151,USA,37.57241814,-84.30503232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2019 0:00,IMAGERY,2/8/2019 0:00,0,-999999,-999999,N,N
-9420158.211,4512482.451,45054,160580,TAP160580,STANFORD,KY,40484,TAP,IN SERVICE,LINCOLN,21137,USA,37.524591,-84.622721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/8/2019 0:00,IMAGERY,2/8/2019 0:00,3,69,69,Y,Y
-8981768.542,4856365.598,45055,160581,WAYMAN,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.93406632,-80.6845996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/srrtep-w/20170421/20170421-reliability-analysis-update.ashx",2/14/2019 0:00,IMAGERY,2/14/2019 0:00,3,138,138,N,N
-8972309.134,4848242.016,45056,160582,TAP160582,CAMERON,WV,26033,TAP,IN SERVICE,MARSHALL,54051,USA,39.87808712,-80.59962428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,3,138,138,N,N
-8972283.97,4848152.274,45057,160583,UNKNOWN160583,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.87746846,-80.59939824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,2,138,138,N,N
-8971543.629,4848371.452,45058,160584,UNKNOWN160584,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.87897942,-80.59274764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,1,138,138,N,N
-8971832.349,4846362.79,45059,160585,UNKNOWN160585,CAMERON,WV,26033,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.86513096,-80.59534126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,1,138,138,N,N
-8983499.3,4848351.935,45060,160586,UNKNOWN160586,MOUNDSVILLE,WV,26041,SUBSTATION,IN SERVICE,MARSHALL,54051,USA,39.87884488,-80.70014726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,2,138,138,N,N
-9001855.744,4876933.482,45061,160587,TAP160587,SAINT CLAIRSVILLE,OH,43950,TAP,IN SERVICE,BELMONT,39013,USA,40.075594,-80.865046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,3,-999999,-999999,N,N
-9002229.673,4877226.553,45062,160588,UNKNOWN160588,SAINT CLAIRSVILLE,OH,43950,SUBSTATION,IN SERVICE,BELMONT,39013,USA,40.0776085,-80.86840506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/14/2019 0:00,IMAGERY,2/14/2019 0:00,1,-999999,-999999,N,N
-9199902.098,4517658.816,45063,160589,STANVILLE,STANVILLE,KY,41659,SUBSTATION,UNDER CONST,FLOYD,21071,USA,37.56146072,-82.64412667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/kentucky/Stanville/docs/Stanville_FactSheet-NEW.pdf#view=Fit",2/14/2019 0:00,UNVERIFIED,2/14/2019 0:00,0,-999999,-999999,N,N
-9312888.858,4476989.578,45064,160590,TAP160590,ONEIDA,KY,40972,TAP,IN SERVICE,CLAY,21051,USA,37.271295,-83.659104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9304133.764,4462026.587,45065,160591,UNKNOWN160591,BIG CREEK,KY,40914,SUBSTATION,IN SERVICE,CLAY,21051,USA,37.16425481,-83.58045566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,1,69,69,Y,Y
-9372434.21,4504437.079,45066,160592,TAP160592,MOUNT VERNON,KY,40456,TAP,IN SERVICE,ROCKCASTLE,21203,USA,37.46725,-84.194009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9351394.158,4499000.714,45067,160593,TAP160593,MC KEE,KY,40447,TAP,IN SERVICE,JACKSON,21109,USA,37.428479,-84.005003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9326071.757,4464031.067,45068,160594,TAP160594,MANCHESTER,KY,40962,TAP,IN SERVICE,CLAY,21051,USA,37.178603,-83.777528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9304134.322,4462056.614,45069,160595,TAP160595,BIG CREEK,KY,40914,TAP,IN SERVICE,CLAY,21051,USA,37.16446977,-83.58046067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9316216.197,4451121.799,45070,160596,TAP160596,MANCHESTER,KY,40962,TAP,IN SERVICE,CLAY,21051,USA,37.08615,-83.688994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9452294.367,4484097.578,45071,160597,TAP160597,LIBERTY,KY,42539,TAP,IN SERVICE,CASEY,21045,USA,37.32209,-84.911405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9457036.345,4504970.602,45072,160598,UNKNOWN160598,HUSTONVILLE,KY,40437,SUBSTATION,NOT AVAILABLE,CASEY,21045,USA,37.47105389,-84.95400291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,UNVERIFIED,2/15/2019 0:00,1,69,69,Y,Y
-9457608.76,4504919.984,45073,160599,TAP160599,HUSTONVILLE,KY,40437,TAP,IN SERVICE,CASEY,21045,USA,37.470693,-84.959145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9478930.227,4485265.235,45074,160600,TAP160600,ELK HORN,KY,42733,TAP,IN SERVICE,CASEY,21045,USA,37.330431,-85.150679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9492898.374,4454110.306,45075,160601,TAP160601,COLUMBIA,KY,42728,TAP,IN SERVICE,ADAIR,21001,USA,37.107563,-85.276157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9492946.385,4454119.556,45076,160602,UNKNOWN160602,COLUMBIA,KY,42728,SUBSTATION,IN SERVICE,ADAIR,21001,USA,37.10762927,-85.27658829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,1,69,69,Y,Y
-9487553.945,4535642.307,45077,160603,UNKNOWN160603,SPRINGFIELD,KY,40069,SUBSTATION,IN SERVICE,WASHINGTON,21229,USA,37.68941006,-85.22814717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,2,69,69,Y,Y
-9450843.429,4676484.732,45078,160604,TAP160604,SPARTA,KY,41086,TAP,IN SERVICE,GALLATIN,21077,USA,38.683838,-84.898371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9468507.383,4683315.867,45079,160605,TAP160605,GHENT,KY,41045,TAP,IN SERVICE,CARROLL,21041,USA,38.731724,-85.057049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9363572.733,4630313.471,45080,160606,TAP160606,CARLISLE,KY,40311,TAP,IN SERVICE,NICHOLAS,21181,USA,38.359339,-84.114405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,69,69,Y,Y
-9324010.009,3827784.871,45081,160607,TAP160607,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.489855,-83.759007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9322939.894,3827785.663,45082,160608,TAP160608,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.489861,-83.749394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9321469.225,3827836.959,45083,160609,TAP160609,PERRY,GA,31069,TAP,IN SERVICE,HOUSTON,13153,USA,32.49024968,-83.73618275,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/15/2019 0:00,IMAGERY,2/15/2019 0:00,3,115,115,Y,Y
-9096276.936,4604015.919,45084,160610,BOONE,ASHFORD,WV,25009,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.17386227,-81.713246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/CabinCreek/docs/Boone-CabinCreek_FactSheet.v2.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9092963.956,4599031.585,45085,160611,SHABDUE,PEYTONA,WV,25154,SUBSTATION,IN SERVICE,BOONE,54005,USA,38.13865438,-81.68348499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Boone/CabinCreek/docs/Boone-CabinCreek_FactSheet.v2.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9058315.995,4617153.348,45086,160612,KELLY CREEK,BLOUNT,WV,25025,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.26657981,-81.37223707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/CabinCreek/docs/CabinCreek-Clendenin_FactSheet_V8.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,1,69,69,N,N
-9449005.746,5075058.311,45087,160613,BUTLER,BUTLER,IN,46721,SUBSTATION,IN SERVICE,DEKALB,18033,USA,41.42382585,-84.88186281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/AuburnButler/docs/Auburn-Butler_FactSheet-v3.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,2,138,138,Y,Y
-9017920.366,4571650.463,45088,160614,BEURY MOUNTAIN,DANESE,WV,25831,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.94493904,-81.00935696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Fayette/",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,2,138,138,N,N
-9548208.07,4904119.92,45089,160615,MAKAHOY,FRANKTON,IN,46044,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.26221354,-85.77301245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,3,138,138,Y,Y
-9538913.544,4901994.049,45090,160616,ALADDIN,ALEXANDRIA,IN,46001,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.24763913,-85.6895183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,2,138,138,Y,Y
-9011992.961,4586167.256,45091,160617,BRACKENS CREEK STATION,FAYETTEVILLE,WV,25840,SUBSTATION,UNDER CONST,FAYETTE,54019,USA,38.04770594,-80.95611017,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Fayette/",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,2,138,138,N,N
-9094443.356,4478359.084,45092,160618,TAP160618,WAR,WV,24892,TAP,IN SERVICE,MCDOWELL,54047,USA,37.2810844,-81.69677467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,3,-999999,-999999,Y,Y
-9045744.339,4570705.276,45093,160619,PAX BRANCH,MOUNT HOPE,WV,25880,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.9382429,-81.25930396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/PaxBranch/docs/PaxBranch_Factsheet_V5.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,3,138,69,Y,N
-9051524.281,4649772.652,45094,160620,UNKNOWN160620,CLENDENIN,WV,25045,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.49627958,-81.31122606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,1,-999999,-999999,N,N
-9060244.396,4664461.824,45095,160621,WALTON,WALTON,WV,25286,SUBSTATION,IN SERVICE,ROANE,54087,USA,38.59947999,-81.38956019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.aeptransmission.com/westvirginia/Walton/docs/Clendenin-Walton_FactSheet.pdf",2/18/2019 0:00,IMAGERY,2/18/2019 0:00,0,-999999,-999999,N,N
-9031191.984,4576931.823,45096,160622,UNKNOWN160622,OAK HILL,WV,25901,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,37.98234337,-81.12857793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,2,69,69,Y,Y
-9025510.579,4591877.602,45097,160623,TAP160623,ANSTED,WV,25812,TAP,IN SERVICE,FAYETTE,54019,USA,38.088091,-81.077541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,3,69,69,Y,Y
-9025734.313,4591802.822,45098,160624,UNKNOWN160624,ANSTED,WV,25812,SUBSTATION,IN SERVICE,FAYETTE,54019,USA,38.08756228,-81.07955083,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,1,69,69,Y,Y
-9025688.022,4591804.904,45099,160625,TAP160625,ANSTED,WV,25812,TAP,IN SERVICE,FAYETTE,54019,USA,38.087577,-81.079135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/18/2019 0:00,IMAGERY,2/18/2019 0:00,3,69,69,Y,Y
-11497379.07,6095979.892,45100,160626,TAP160626,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.93459036,-103.2827135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,-999999,-999999,N,N
-11510736.2,6094263.821,45101,160627,UNKNOWN160627,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.92426112,-103.4027026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,-999999,Y,N
