X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9093738.16,3359906.561,45102,160628,DONA VISTA,EUSTIS,FL,32726,SUBSTATION,UNDER CONST,LAKE,12069,USA,28.87626353,-81.69043979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/_/media/pdfs/our-company/eustis-project-map.pdf?la=en",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,0,-999999,-999999,N,N
-11494884.79,6054960.067,45103,160629,UNKNOWN160629,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.68712221,-103.2603069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-9500948.717,5075089.522,45104,160631,TAP160631,KENDALLVILLE,IN,46755,TAP,IN SERVICE,NOBLE,18113,USA,41.42403608,-85.34847446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,3,69,69,N,N
-9500928.056,5075171.123,45105,160632,UNKNOWN160632,KENDALLVILLE,IN,46755,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.42458573,-85.34828886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,1,69,69,N,N
-9509283.708,5067631.719,45106,160633,UNKNOWN160633,ALBION,IN,46701,SUBSTATION,IN SERVICE,NOBLE,18113,USA,41.37378186,-85.42334896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,1,69,69,N,N
-9509317.776,5067676.985,45107,160634,TAP160634,ALBION,IN,46701,TAP,IN SERVICE,NOBLE,18113,USA,41.374087,-85.423655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,3,69,69,N,N
-9537912.082,4904008.092,45108,160635,ALEXANDRIA,ALEXANDRIA,IN,46001,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.26144695,-85.68052202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,0,-999999,-999999,N,N
-9534908.151,4909611.251,45109,160636,SOUTH SUMMITVILLE,ALEXANDRIA,IN,46001,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.29984612,-85.65353725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,2,69,69,Y,Y
-9539039.173,4921133.863,45110,160637,UNKNOWN160637,SUMMITVILLE,IN,46070,SUBSTATION,IN SERVICE,GRANT,18053,USA,40.3787435,-85.69064685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9548649.825,4912576.81,45111,160638,STRAWTON,ELWOOD,IN,46036,SUBSTATION,IN SERVICE,MADISON,18095,USA,40.32016065,-85.7769808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Alexandria/docs/Alexandria_fact-sheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,6,138,69,Y,Y
-9156362.363,3220793.678,45112,160639,ASPEN,RIVERVIEW,FL,33579,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.77625373,-82.25300258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tampaelectric.com/files/projects/bigbendtoaspen/projectareamap.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,6,230,-999999,Y,Y
-9176594.76,3215687.284,45113,160640,UNKNOWN160640,RUSKIN,FL,33570,SUBSTATION,IN SERVICE,HILLSBOROUGH,12057,USA,27.73566022,-82.43475329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/19/2019 0:00,IMAGERY,2/19/2019 0:00,1,69,69,Y,Y
-9493850.818,4967833.625,45114,160641,LIBERTY CENTER,LIBERTY CENTER,IN,46766,SUBSTATION,IN SERVICE,WELLS,18179,USA,40.69755974,-85.28471295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/BlufftonVanBuren/docs/Bluffton-VanBuren_FactSheet_V2.pdf",2/19/2019 0:00,IMAGERY,2/19/2019 0:00,2,-999999,-999999,N,N
-9094183.955,3544639.559,45115,160642,ROSSELLE STREET,JACKSONVILLE,FL,32204,SUBSTATION,UNDER CONST,DUVAL,12031,USA,30.3191472,-81.69444444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,https://www.jea.com/In_Our_Community/Construction_Projects/Rosselle_Street_Substation_Rebuild_Project/",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9373123.432,3569780.957,45116,160643,SUBSTATION 14,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.51391193,-84.20020039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.talgov.com/Uploads/Public/Documents/you/erp_south.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,115,115,Y,Y
-8343214.162,4775970.872,45117,160644,UNIOIN STATION,MAURICE RIVER TWP,NJ,8332,SUBSTATION,IN SERVICE,CUMBERLAND,34011,USA,39.378059,-74.948368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-8342732.524,4794017.927,45118,160645,MINOTOLA STATION,BUENA VISTA TWP,NJ,8360,SUBSTATION,UNDER CONST,ATLANTIC,34001,USA,39.50326103,-74.94404138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SiteCollectionDocuments/OverallLineMap_30x42_revised%207-14-15.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-8377365.136,4841177.347,45119,160646,UNKNOWN160646,GREENWICH TWP,NJ,8027,SUBSTATION,IN SERVICE,GLOUCESTER,34015,USA,39.82936766,-75.25515142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SmartEnergy/ReliabilityImprovements/Pages/High-Street-Transmission-Project.aspx",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,1,-999999,-999999,N,N
-9570619.936,5113219.618,45120,160647,HARRISON ST,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.6803673,-85.97434167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Elkhart/docs/Elkhart_FactSheet_V8.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9489330.72,5051909.314,45121,160648,TAP160648,LAOTTO,IN,46763,TAP,IN SERVICE,NOBLE,18113,USA,41.26770954,-85.24410822,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,2/20/2019 0:00,3,138,138,Y,Y
-8629960.212,4873616.148,45122,160649,UNKNOWN160649,SHIPPENSBURG,PA,17257,SUBSTATION,IN SERVICE,CUMBERLAND,42041,USA,40.05278726,-77.52425159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,0,-999999,-999999,N,N
-8348999.207,4836302.97,45123,160650,PINE HILL,CLEMENTON,NJ,8021,SUBSTATION,IN SERVICE,CAMDEN,34007,USA,39.79573277,-75.00033595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.atlanticcityelectric.com/SmartEnergy/ReliabilityImprovements/Pages/PineHillToTerraceTransmissionImprovementProject.aspx",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,69,-999999,Y,N
-8634759.542,4872400.617,45124,160651,PINOLA SUB #09,SOUTHAMPTON TWP,PA,17257,SUBSTATION,IN SERVICE,FRANKLIN,42055,USA,40.04442855,-77.56736471,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,0,-999999,-999999,N,N
-9037977.053,4036035.823,45125,160652,UNKNOWN160652,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.05385568,-81.18952924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-8572381.994,4891695.157,45126,160653,UNKNOWN160653,MECHANICSBURG,PA,17055,SUBSTATION,UNDER CONST,CUMBERLAND,42041,USA,40.17698823,-77.00701766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,UNVERIFIED,2/21/2019 0:00,0,-999999,-999999,N,N
-8393139.911,5084657.435,45127,160654,UNKNOWN160654,SOUTH CANAAN TWP,PA,18436,SUBSTATION,NOT AVAILABLE,WAYNE,42127,USA,41.48845231,-75.39685864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,1,69,69,Y,Y
-9032853.658,4038687.113,45128,160655,TAP160655,COLUMBIA,SC,29212,TAP,IN SERVICE,RICHLAND,45079,USA,34.073586,-81.143505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-9032759.995,4038533.429,45129,160656,UNKNOWN160656,COLUMBIA,SC,29212,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.07244244,-81.14266361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-9036047.525,4035459.875,45130,160657,TAP160657,COLUMBIA,SC,29212,TAP,IN SERVICE,LEXINGTON,45063,USA,34.049569,-81.172196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-9569127.722,5111252.588,45131,160658,LUSHER,ELKHART,IN,46516,SUBSTATION,IN SERVICE,ELKHART,18039,USA,41.66716873,-85.96093688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Elkhart/docs/Elkhart_FactSheet_V8.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9610809.056,5104433.79,45132,160659,GRAVEL PIT,SOUTH BEND,IN,46614,SUBSTATION,IN SERVICE,ST. JOSEPH,18141,USA,41.62139432,-86.33536668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/GravelPit/docs/GravelPit_FactSheet_V3.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9655911.608,5113916.048,45133,160660,SPRINGVILLE,LA PORTE,IN,46350,SUBSTATION,IN SERVICE,LAPORTE,18091,USA,41.68503963,-86.7405298,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/NewCarlisle-Bosserman/docs/NewCarlisle-Bosserman_FactSheet_V2.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-9468422.72,5008716.518,45134,160661,TAP160661,HOAGLAND,IN,46745,TAP,IN SERVICE,ALLEN,18003,USA,40.97541812,-85.05628846,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,2/20/2019 0:00,3,69,69,Y,Y
-9468157.84,5004446.866,45135,160662,MULDOON MILL,HOAGLAND,IN,46745,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.94645413,-85.053909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,69,69,Y,Y
-9447580.404,5008818.904,45136,160663,MONROEVILLE,MONROEVILLE,IN,46773,SUBSTATION,IN SERVICE,ALLEN,18003,USA,40.97611252,-84.86905875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,0,-999999,-999999,N,N
-11344765.86,5972639.502,45137,160664,TAP160664,ZAP,ND,58580,TAP,IN SERVICE,MERCER,38057,USA,47.18693086,-101.9117657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-9455319.169,4989803.734,45138,160665,YOST BRIDGE,DECATUR,IN,46733,SUBSTATION,IN SERVICE,ADAMS,18001,USA,40.84702317,-84.93857726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpSouth/docs/PoweringUpSouth_Factsheet_V2.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,1,69,69,Y,Y
-9435144.29,5015021.723,45139,160666,TIMBER SWITCH,PAYNE,OH,45880,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.01816742,-84.75734324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/PoweringUpEast/docs/PoweringUpEast_Factsheet_V4.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-9509648.881,4982988.371,45140,160667,ROCK CREEK,HUNTINGTON,IN,46750,SUBSTATION,IN SERVICE,HUNTINGTON,18069,USA,40.80069399,-85.42662937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Roanoke-Marion/docs/Roanoke-Marion_FactSheet_V5.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,138,138,Y,Y
-11374331.46,5769964.006,45141,160668,TAP160668,LEMMON,SD,57638,TAP,IN SERVICE,PERKINS,46105,USA,45.935156,-102.177358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-11336902.84,5976248.446,45142,160669,TAP160669,ZAP,ND,58580,TAP,IN SERVICE,MERCER,38057,USA,47.208959,-101.841131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11437110.65,6000406.906,45143,160670,TAP160670,KILLDEER,ND,58640,TAP,IN SERVICE,DUNN,38025,USA,47.356181,-102.741313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-9036006.671,4035395.654,45144,160671,TAP160671,COLUMBIA,SC,29212,TAP,IN SERVICE,LEXINGTON,45063,USA,34.049091,-81.171829,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-9022564.954,4029298.454,45145,160672,TAP160672,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.003697,-81.05108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-8121583.865,4990959.239,45146,160674,WEST BARLETT,BROOKHAVEN TOWN OF,NY,11953,SUBSTATION,UNDER CONST,SUFFOLK,36103,USA,40.8548748,-72.95742917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.psegliny.com/inthecommunity/currentintiatives/~/link.aspx?_id=0FA4E137B3C845309B57D9FD2212A844&_z=z",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,69,69,Y,Y
-8226042.2,5322276.11,45147,160675,SODEMAN,ROCK CITY FALLS,NY,12863,SUBSTATION,UNDER CONST,SARATOGA,36091,USA,43.06766029,-73.89579436,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capitalregionreliability.com/assets/sodeman-road/sodeman-station.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,115,115,Y,Y
-8229907.996,5308496.168,45148,160676,LASHER,BALLSTON TOWN OF,NY,12020,SUBSTATION,UNDER CONST,SARATOGA,36091,USA,42.97716103,-73.9305214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.capitalregionreliability.com/assets/lasher-road/lasher-map.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,4,115,115,Y,Y
-9458991.246,4891186.854,45149,160677,ANCHOR HOCKING,WINCHESTER,IN,47394,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.17349933,-84.97156409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Winchester-UnionCity/docs/Winchester-UnionCity_Factsheet_V6.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,69,69,Y,Y
-9446869.79,4893087.908,45150,160678,PRICE,UNION CITY,IN,47390,SUBSTATION,IN SERVICE,RANDOLPH,18135,USA,40.18654687,-84.8626752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/indiana/Winchester-UnionCity/docs/Winchester-UnionCity_Factsheet_V6.pdf",2/20/2019 0:00,IMAGERY,2/20/2019 0:00,2,69,69,Y,Y
-11111382.36,6167059.593,45151,160679,UNKNOWN160679,RUGBY,ND,58368,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.36061625,-99.81524601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/20/2019 0:00,IMAGERY,2/20/2019 0:00,1,115,115,Y,Y
-8728475.622,5137373.356,45152,160680,PIERCE BROOK,SMETHPORT,PA,16749,SUBSTATION,UNDER CONST,MCKEAN,42083,USA,41.84221577,-78.40923059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.firstenergycorp.com/content/dam/corporate/transmission/pierce-brook/pierce-brook-lewis-run-sub-transmission-factsheet.pdf",2/21/2019 0:00,IMAGERY,2/21/2019 0:00,0,-999999,-999999,N,N
-11337907.61,6060001.634,45153,160681,TAP160681,ROSEGLEN,ND,58775,TAP,IN SERVICE,MCLEAN,38055,USA,47.717601,-101.850157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11450639.97,6173707.567,45154,160682,TAP160682,TIOGA,ND,58852,TAP,IN SERVICE,MOUNTRAIL,38061,USA,48.400281,-102.862849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11458074.36,6171522.429,45155,160683,TAP160683,TIOGA,ND,58852,TAP,IN SERVICE,WILLIAMS,38105,USA,48.38724691,-102.9296332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,-999999,-999999,Y,Y
-11393890.97,6118064.133,45156,160684,TAP160684,NEW TOWN,ND,58763,TAP,IN SERVICE,MOUNTRAIL,38061,USA,48.067334,-102.353064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11366608.45,6212615.267,45157,160685,TAP160685,KENMARE,ND,58746,TAP,IN SERVICE,WARD,38101,USA,48.631802,-102.107981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11164518.27,6264950.99,45158,160686,TAP160686,BOTTINEAU,ND,58318,TAP,IN SERVICE,BOTTINEAU,38009,USA,48.941559,-100.292574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11137881.96,6265921.66,45159,160687,TAP160687,DUNSEITH,ND,58329,TAP,IN SERVICE,ROLETTE,38079,USA,48.947286,-100.053296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11141318.95,6242102.186,45160,160688,TAP160688,DUNSEITH,ND,58329,TAP,IN SERVICE,ROLETTE,38079,USA,48.80656,-100.084171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11109708.34,6244144.744,45161,160689,TAP160689,BELCOURT,ND,58316,TAP,IN SERVICE,ROLETTE,38079,USA,48.818643,-99.800208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-11100892.5,6249215.993,45162,160690,TAP160690,BELCOURT,ND,58316,TAP,IN SERVICE,ROLETTE,38079,USA,48.84863,-99.721014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,-999999,-999999,N,N
-10975326.98,5972688.585,45163,160691,UNKNOWN160691,KENSAL,ND,58455,SUBSTATION,IN SERVICE,STUTSMAN,38093,USA,47.18723052,-98.59303976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,1,115,115,Y,Y
-10987178.08,5930879.748,45164,160692,TAP160692,JAMESTOWN,ND,58401,TAP,IN SERVICE,STUTSMAN,38093,USA,46.931374,-98.6995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/21/2019 0:00,IMAGERY,2/21/2019 0:00,3,115,115,Y,Y
-8955770.997,3923195.64,45165,160693,UNKNOWN160693,HARLEYVILLE,SC,29448,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.20988276,-80.45105968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,1,115,115,Y,Y
-8996433.466,3907201.803,45166,160694,UNKNOWN160694,SMOAKS,SC,29481,SUBSTATION,IN SERVICE,COLLETON,45029,USA,33.08959165,-80.81633685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,1,115,115,Y,Y
-8894939.6,3884616.437,45167,160695,JACK PRIMUS,CHARLESTON,SC,29492,SUBSTATION,UNDER CONST,BERKELEY,45015,USA,32.91944446,-79.90460194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.sceg.com/docs/librariesprovider5/default-document-library/thomas-island-notice-of-planned-activities-map-08-23-2017.pdf?sfvrsn=2",2/22/2019 0:00,IMAGERY,2/22/2019 0:00,0,-999999,-999999,N,N
-9017580.866,4029966.11,45168,160696,UNKNOWN160696,COLUMBIA,SC,29205,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.00866893,-81.00630718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,2,115,115,Y,Y
-11254306.76,6003209.542,45169,160697,TAP160697,WASHBURN,ND,58577,TAP,IN SERVICE,MCLEAN,38055,USA,47.37323379,-101.0991578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,230,230,Y,Y
-11283910.09,5917467.298,45170,160698,TAP160698,NEW SALEM,ND,58563,TAP,IN SERVICE,MORTON,38059,USA,46.849034,-101.365089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11228978.07,5916920.336,45171,160699,TAP160699,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.84567348,-100.8716263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11231112.42,5916579.321,45172,160700,UNKNOWN160700,MANDAN,ND,58554,SUBSTATION,IN SERVICE,MORTON,38059,USA,46.84357819,-100.8907994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,1,115,115,Y,Y
-9018215.701,4033606.881,45173,160701,TAP160701,COLUMBIA,SC,29204,TAP,IN SERVICE,RICHLAND,45079,USA,34.035776,-81.01201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11244116.82,5933876.173,45174,160702,TAP160702,MANDAN,ND,58554,TAP,IN SERVICE,MORTON,38059,USA,46.949752,-101.00762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-9019907.98,4030900.678,45175,160703,TAP160703,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.015628,-81.027212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11339005,5847100.148,45176,160704,TAP160704,ELGIN,ND,58533,TAP,IN SERVICE,GRANT,38037,USA,46.414973,-101.860015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,-999999,-999999,Y,Y
-9021194.054,4028976.317,45177,160705,TAP160705,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.001298,-81.038765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11375311.85,5814071.92,45178,160706,TAP160706,HETTINGER,ND,58639,TAP,IN SERVICE,HETTINGER,38041,USA,46.210037,-102.186165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,69,69,Y,Y
-9021069.043,4029026.134,45179,160707,TAP160707,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.001669,-81.037642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-9020577.901,4028576.983,45180,160708,TAP160708,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,33.998324,-81.03323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11373659.82,5770750.958,45181,160709,UNKNOWN160709,LEMMON,SD,57638,SUBSTATION,IN SERVICE,PERKINS,46105,USA,45.94007229,-102.1713245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,1,-999999,-999999,Y,Y
-9019655.017,4029116.267,45182,160710,TAP160710,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.00234023,-81.0249396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,3/27/2019 0:00,2,115,115,Y,Y
-11527111.19,6069027.655,45183,160711,UNKNOWN160711,ARNEGARD,ND,58835,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.7721233,-103.5498016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,2,115,115,Y,Y
-11530898.45,6070862.938,45184,160712,TAP160712,ARNEGARD,ND,58835,TAP,IN SERVICE,MCKENZIE,38053,USA,47.78320247,-103.5838232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11538104.68,6079157.614,45185,160713,TAP160713,ALEXANDER,ND,58831,TAP,IN SERVICE,MCKENZIE,38053,USA,47.83324602,-103.6485579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11486872.76,6083170.436,45186,160714,UNKNOWN160714,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.85743892,-103.1883337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,2,115,115,Y,Y
-11485508.13,6081601.947,45187,160715,TAP160715,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.847984,-103.176075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11482741.94,6072019.504,45188,160716,TAP160716,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.79018318,-103.1512258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,3,115,115,Y,Y
-11458136.05,6073553.461,45189,160717,UNKNOWN160717,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.79944025,-102.9301874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,5,345,115,Y,Y
-11551778.54,6131690.752,45190,160718,JUDSON,WILLISTON,ND,58801,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.14907032,-103.7713922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://psc.nd.gov/public/consinfo/docs/5.11.18-Siting-Spreadsheet.pdf",2/22/2019 0:00,IMAGERY,2/22/2019 0:00,2,345,230,Y,Y
-11561415.56,6116343.97,45191,160719,TAP160719,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.05700673,-103.857963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/22/2019 0:00,IMAGERY,2/22/2019 0:00,2,115,115,Y,Y
-9028202.596,4035952.71,45192,160720,UNKNOWN160720,COLUMBIA,SC,29210,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.0532371,-81.1017238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-9035605.921,4037619.687,45193,160721,TAP160721,COLUMBIA,SC,29212,TAP,IN SERVICE,LEXINGTON,45063,USA,34.065643,-81.168229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-9036966.852,4040084.152,45194,160722,UNKNOWN160722,IRMO,SC,29063,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.08398061,-81.18045446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11558227.11,6031667.81,45195,160723,TAP160723,CARTWRIGHT,ND,58838,TAP,IN SERVICE,MCKENZIE,38053,USA,47.54607748,-103.8293207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11484106.66,5998223.853,45196,160724,TAP160724,GRASSY BUTTE,ND,58634,TAP,IN SERVICE,MCKENZIE,38053,USA,47.34289428,-103.1634854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-9037760.955,4028449.693,45197,160725,TAP160725,LEXINGTON,SC,29072,TAP,IN SERVICE,LEXINGTON,45063,USA,33.997376,-81.187588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11441886.31,6014393.961,45198,160726,UNKNOWN160726,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.44123108,-102.7842135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-11439566.75,6009471.341,45199,160727,UNKNOWN160727,KILLDEER,ND,58640,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.41131411,-102.7633766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11424937.41,6012723.41,45200,160728,UNKNOWN160728,DUNN CENTER,ND,58626,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.43108029,-102.631959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-11410510.7,6012527.241,45201,160729,TAP160729,HALLIDAY,ND,58636,TAP,IN SERVICE,DUNN,38025,USA,47.42988818,-102.5023616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11397015.31,6012570.703,45202,160730,UNKNOWN160730,HALLIDAY,ND,58636,SUBSTATION,IN SERVICE,DUNN,38025,USA,47.43015231,-102.3811304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-11448518.22,6020349.035,45203,160731,TAP160731,KILLDEER,ND,58640,TAP,IN SERVICE,DUNN,38025,USA,47.4774,-102.843789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11457158.83,6073459.104,45204,160732,UNKNOWN160732,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.79887088,-102.9214089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11458333.31,6071987.38,45205,160733,TAP160733,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,47.7899893,-102.9319594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11485206.51,6110870.723,45206,160734,TAP160734,WATFORD CITY,ND,58854,TAP,IN SERVICE,MCKENZIE,38053,USA,48.02413347,-103.1733655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11484601,6120648.652,45207,160735,UNKNOWN160735,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,48.08284667,-103.1679261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11478673.28,6110959.62,45208,160736,UNKNOWN160736,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,48.02466756,-103.1146765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,115,115,Y,Y
-11497271.8,6100056.194,45209,160737,UNKNOWN160737,WATFORD CITY,ND,58854,SUBSTATION,IN SERVICE,MCKENZIE,38053,USA,47.95911785,-103.2817498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,-999999,-999999,N,N
-8903072.301,3882434.741,45210,160738,TAP160738,CHARLESTON,SC,29406,TAP,IN SERVICE,CHARLESTON,45019,USA,32.90299125,-79.97765924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-11535363.46,6188631.797,45211,160739,TAP160739,ALAMO,ND,58830,TAP,IN SERVICE,WILLIAMS,38105,USA,48.489213,-103.623933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11520876.89,6204389.397,45212,160740,TAP160740,ALAMO,ND,58830,TAP,IN SERVICE,WILLIAMS,38105,USA,48.582942,-103.493798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11518539.23,6203979.174,45213,160741,UNKNOWN160741,ALAMO,ND,58830,SUBSTATION,IN SERVICE,WILLIAMS,38105,USA,48.58050412,-103.4727984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,1,69,69,Y,Y
-11495756.43,6257065.358,45214,160742,TAP160742,CROSBY,ND,58730,TAP,IN SERVICE,DIVIDE,38023,USA,48.895009,-103.268137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11448381.97,6215363.935,45215,160743,TAP160743,POWERS LAKE,ND,58773,TAP,IN SERVICE,BURKE,38013,USA,48.648118,-102.842565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11442044.22,6248890.863,45216,160744,TAP160744,COLUMBUS,ND,58727,TAP,IN SERVICE,BURKE,38013,USA,48.846708,-102.785632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11415442.86,6247090.024,45217,160745,TAP160745,LIGNITE,ND,58752,TAP,IN SERVICE,BURKE,38013,USA,48.83606104,-102.546668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-8571197.703,4237500.676,45218,160746,TAP160746,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.539937,-76.996379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8571174.281,4237494.34,45219,160747,TAP160747,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.53989069,-76.99616859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8571162.462,4237491.152,45220,160748,TAP160748,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.53986738,-76.99606242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8561494.54,4241460.931,45221,160749,UNKNOWN160749,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.56888,-76.909214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8568897.35,4232841.416,45222,160750,WASHINGTON,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.50587204,-76.97571458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8554994.375,4230810.556,45223,160751,UNKNOWN160751,BATH,NC,27808,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.49101942,-76.85082202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8579248.106,4240840.588,45224,160752,TAP160752,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.564347,-77.068697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8580058.846,4241022.322,45225,160753,TAP160753,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.565675,-77.07598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8580397.035,4240750.133,45226,160754,TAP160754,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.563686,-77.079018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8581019.756,4242333.548,45227,160755,TAP160755,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.575256,-77.084612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8582388.986,4244864.749,45228,160756,TAP160756,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.593748,-77.096912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8669933.893,4260465.382,45229,160757,TAP160757,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.70762603,-77.88334128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-8670598.661,4260236.164,45230,160758,TAP160758,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.705954,-77.889313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-8671387.064,4258948.93,45231,160759,UNKNOWN160759,WILSON,NC,27893,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.69656369,-77.89639534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-8671553.783,4258925.807,45232,160760,TAP160760,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.696395,-77.897893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-8671512.482,4258890.513,45233,160761,TAP160761,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.69613752,-77.89752199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8711552.212,4266912.935,45234,160762,TAP160762,MIDDLESEX,NC,27557,TAP,IN SERVICE,JOHNSTON,37101,USA,35.754643,-78.257205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-8711445.279,4266649.464,45235,160763,UNKNOWN160763,MIDDLESEX,NC,27557,SUBSTATION,UNDER CONST,JOHNSTON,37101,USA,35.75272225,-78.25624441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,N,N
-8711180.266,4254428.599,45236,160764,UNKNOWN160764,SELMA,NC,27576,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.66357932,-78.25386376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8711740.818,4266752.488,45237,160765,UNKNOWN160765,ZEBULON,NC,27597,SUBSTATION,IN SERVICE,JOHNSTON,37101,USA,35.75347332,-78.25889928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,N,N
-8765417.532,4270169.208,45238,160766,UNKNOWN160766,RALEIGH,NC,27606,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.77837791,-78.74108541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,230,230,Y,Y
-8542746.482,4139455.707,45239,160767,HARLOWE,NEWPORT,NC,28570,SUBSTATION,UNDER CONST,CARTERET,37031,USA,34.82006651,-76.74079733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/newport-harlowe",2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-8607181.923,4236238.352,45240,160768,UNKNOWN160768,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.53070928,-77.31963074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-8610653.234,4240531.811,45241,160772,BELLSFORK,GREENVILLE,NC,27858,SUBSTATION,IN SERVICE,PITT,37147,USA,35.56209059,-77.35081406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,2,-999999,-999999,N,N
-8615787.637,4237750.157,45242,160773,TAP160773,WINTERVILLE,NC,28590,TAP,IN SERVICE,PITT,37147,USA,35.54176061,-77.39693719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8575204.323,4238106.441,45243,160774,UNKNOWN160774,WASHINGTON,NC,27889,SUBSTATION,IN SERVICE,BEAUFORT,37013,USA,35.54436484,-77.03237107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-10876679.91,5995215.162,45244,160776,TAP160776,HOPE,ND,58046,TAP,IN SERVICE,STEELE,38091,USA,47.324577,-97.706878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,Y,Y
-11245137.09,6244749.083,45245,160777,TAP160777,WESTHOPE,ND,58793,TAP,IN SERVICE,BOTTINEAU,38009,USA,48.82221748,-101.0167852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-11196177.66,6244480.142,45246,160779,TAP160779,BOTTINEAU,ND,58318,TAP,IN SERVICE,BOTTINEAU,38009,USA,48.82062681,-100.5769752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-10885799.2,5924310.547,45247,160780,TAP160780,ORISKA,ND,58063,TAP,IN SERVICE,BARNES,38003,USA,46.891061,-97.788798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,-999999,-999999,Y,Y
-10859933.22,5904199.07,45248,160781,TAP160781,ALICE,ND,58031,TAP,IN SERVICE,CASS,38017,USA,46.767455,-97.55644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-10873724.15,5850248.651,45249,160782,TAP160782,LISBON,ND,58054,TAP,IN SERVICE,RANSOM,38073,USA,46.434469,-97.680326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-10803847.01,5921611.491,45250,160783,TAP160783,MAPLETON,ND,58059,TAP,IN SERVICE,CASS,38017,USA,46.874489,-97.052609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,115,115,Y,Y
-10782205.17,5990554.538,45251,160784,UNKNOWN160784,HILLSBORO,ND,58045,SUBSTATION,IN SERVICE,TRAILL,38097,USA,47.29619,-96.858197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,4,69,69,Y,Y
-10773006.62,5990404.766,45252,160785,TAP160785,HENDRUM,MN,56550,TAP,IN SERVICE,NORMAN,27107,USA,47.29527752,-96.77556503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,3,69,69,N,N
-10765009.57,5915983.238,45253,160786,UNKNOWN160786,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.83991549,-96.70372632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/25/2019 0:00,IMAGERY,2/25/2019 0:00,2,115,115,Y,Y
-8740794.795,4239596.838,45254,160787,UNKNOWN160787,CLAYTON,NC,27520,SUBSTATION,UNDER CONST,JOHNSTON,37101,USA,35.55525783,-78.5198956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/cleveland-matthews",2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-8773747.41,4247916.468,45255,160788,UNKNOWN160788,FUQUAY-VARINA,NC,27540,SUBSTATION,UNDER CONST,WAKE,37183,USA,35.61603703,-78.81591398,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/our-company/about-us/electric-transmission-projects/fuquay-varina-substation",2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-8642074.024,4330987.52,45256,160789,SOUTH JUSTICE BRANCH,ENFIELD,NC,27823,SUBSTATION,UNDER CONST,HALIFAX,37083,USA,36.22037764,-77.63307182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/scotland-neck/scotland-neck-overview-map-080816.pdf?la=en",2/25/2019 0:00,IMAGERY,2/25/2019 0:00,0,-999999,-999999,N,N
-8772301.553,4247262.219,45257,160790,UNKNOWN160790,FUQUAY-VARINA,NC,27526,SUBSTATION,IN SERVICE,WAKE,37183,USA,35.61125907,-78.80292562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-8776300.101,4249611.681,45258,160791,TAP160791,HOLLY SPRINGS,NC,27540,TAP,IN SERVICE,WAKE,37183,USA,35.62841578,-78.83884519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-8999136.543,4191825.657,45259,160792,RISER160792,CHARLOTTE,NC,28203,RISER,IN SERVICE,MECKLENBURG,37119,USA,35.205373,-80.840619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,2,100,100,Y,Y
-8555323.228,4140068.328,45260,160793,UNKNOWN160793,NEWPORT,NC,28570,SUBSTATION,IN SERVICE,CARTERET,37031,USA,34.8245843,-76.85377616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.duke-energy.com/_/media/pdfs/our-company/183193-switching-sta-layout.pdf?la=en",2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-8575567.995,4238774.676,45261,160794,TAP160794,WASHINGTON,NC,27889,TAP,IN SERVICE,BEAUFORT,37013,USA,35.549249,-77.035638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11050076.6,6118646.523,45262,160795,TAP160795,MINNEWAUKAN,ND,58351,TAP,IN SERVICE,BENSON,38005,USA,48.07083,-99.264527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11077347.43,6100599.153,45263,160796,TAP160796,MADDOCK,ND,58348,TAP,IN SERVICE,BENSON,38005,USA,47.962384,-99.509505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11106268.79,6103224.201,45264,160797,TAP160797,MADDOCK,ND,58348,TAP,IN SERVICE,BENSON,38005,USA,47.978172,-99.76931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10755169.9,5826472.659,45265,160798,TAP160798,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.287072,-96.615335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11456522.33,5919475.554,45266,160799,TAP160799,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.86137088,-102.9156911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11456296.52,5918707.598,45267,160800,UNKNOWN160800,DICKINSON,ND,58601,SUBSTATION,IN SERVICE,STARK,38089,USA,46.8566536,-102.9136626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-11456565.35,5919553.606,45268,160801,TAP160801,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.8618503,-102.9160776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11448385.42,5920902.338,45269,160802,TAP160802,DICKINSON,ND,58601,TAP,IN SERVICE,STARK,38089,USA,46.870134,-102.842596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8764142.322,4268710.46,45270,160803,TAP160803,RALEIGH,NC,27606,TAP,IN SERVICE,WAKE,37183,USA,35.767746,-78.72963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,230,230,Y,Y
-11442343.66,6251945.676,45271,160804,UNKNOWN160804,COLUMBUS,ND,58727,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.86476356,-102.7883219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-11442231.56,6251913.048,45272,160805,TAP160805,COLUMBUS,ND,58727,TAP,IN SERVICE,BURKE,38013,USA,48.86457075,-102.787315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11415248.72,6254515.408,45273,160806,TAP160806,LIGNITE,ND,58752,TAP,IN SERVICE,BURKE,38013,USA,48.879947,-102.544924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11415202.81,6254422.884,45274,160807,UNKNOWN160807,LIGNITE,ND,58752,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.8794004,-102.5445116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,115,115,Y,Y
-11381416.28,6242208.164,45275,160808,TAP160808,BOWBELLS,ND,58721,TAP,IN SERVICE,BURKE,38013,USA,48.807187,-102.241002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,69,69,Y,Y
-11225633.96,6146755.415,45276,160809,UNKNOWN160809,GRANVILLE,ND,58741,SUBSTATION,IN SERVICE,MCHENRY,38049,USA,48.23928116,-100.8415856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-11540452.87,5794833.933,45277,160810,TAP160810,RHAME,ND,58651,TAP,IN SERVICE,BOWMAN,38011,USA,46.090314,-103.669652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11562521.35,5804319.039,45278,160811,TAP160811,RHAME,ND,58651,TAP,IN SERVICE,BOWMAN,38011,USA,46.14937483,-103.8678965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11571667.08,5802315.551,45279,160812,TAP160812,MARMARTH,ND,58643,TAP,IN SERVICE,BOWMAN,38011,USA,46.136905,-103.950054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-10930890.49,5957650.222,45280,160813,TAP160813,ROGERS,ND,58479,TAP,IN SERVICE,BARNES,38003,USA,47.095342,-98.19386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10930974.43,5957690.611,45281,160814,TAP160814,ROGERS,ND,58479,TAP,IN SERVICE,BARNES,38003,USA,47.095589,-98.194614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10783116.99,5788545.826,45282,160815,TAP160815,HANKINSON,ND,58041,TAP,IN SERVICE,RICHLAND,38077,USA,46.051125,-96.866388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10783116.99,5788519.521,45283,160816,TAP160816,HANKINSON,ND,58041,TAP,IN SERVICE,RICHLAND,38077,USA,46.050961,-96.866388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10783131.12,5791443.426,45284,160817,TAP160817,HANKINSON,ND,58041,TAP,IN SERVICE,RICHLAND,38077,USA,46.069187,-96.866515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10762103.39,5856122.683,45285,160818,UNKNOWN160818,KENT,MN,56553,SUBSTATION,IN SERVICE,WILKIN,27167,USA,46.47082325,-96.67761966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
