X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10867238.12,6141793.407,45286,160819,TAP160819,FOREST RIVER,ND,58233,TAP,IN SERVICE,WALSH,38099,USA,48.209585,-97.622061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,N,N
-10998831.23,6094153.165,45287,160820,TAP160820,SAINT MICHAEL,ND,58370,TAP,IN SERVICE,BENSON,38005,USA,47.923595,-98.804182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11020538.2,6103251.474,45288,160821,TAP160821,FORT TOTTEN,ND,58335,TAP,IN SERVICE,BENSON,38005,USA,47.978336,-98.999179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11020469.22,6103098.343,45289,160822,UNKNOWN160822,FORT TOTTEN,ND,58335,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.97741515,-98.99855937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,1,-999999,-999999,Y,Y
-10946759.76,6115211.725,45290,160823,TAP160823,LAKOTA,ND,58344,TAP,IN SERVICE,NELSON,38063,USA,48.050208,-98.336416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11305802.56,6237283.639,45291,160824,TAP160824,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.77804377,-101.5617524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11317974.08,6239737.939,45292,160825,TAP160825,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.79257037,-101.671091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11317966.95,6236042.997,45293,160826,TAP160826,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.770699,-101.671027,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11301054.25,6237201.229,45294,160827,TAP160827,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.77755592,-101.5190976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11269295.96,6234715.018,45295,160828,TAP160828,MAXBASS,ND,58760,TAP,IN SERVICE,BOTTINEAU,38009,USA,48.762836,-101.233808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11305877.32,6237131.308,45296,160829,TAP160829,MOHALL,ND,58761,TAP,IN SERVICE,RENVILLE,38075,USA,48.777142,-101.562424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,115,115,Y,Y
-11228065.11,6146904.312,45297,160830,TAP160830,NORWICH,ND,58768,TAP,IN SERVICE,MCHENRY,38049,USA,48.240172,-100.863425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-11228077.58,6146752.38,45298,160831,TAP160831,NORWICH,ND,58768,TAP,IN SERVICE,MCHENRY,38049,USA,48.239263,-100.863537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-10951966.61,6175952.117,45299,160832,TAP160832,EDMORE,ND,58330,TAP,IN SERVICE,RAMSEY,38071,USA,48.413666,-98.38319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,3,-999999,-999999,Y,Y
-8829205.413,4326904.702,45300,160833,UNKNOWN160833,BURLINGTON,NC,27217,SUBSTATION,IN SERVICE,ALAMANCE,37001,USA,36.19078321,-79.31410169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/26/2019 0:00,IMAGERY,2/26/2019 0:00,0,-999999,-999999,N,N
-9645967.795,3853250.468,45301,160834,UNKNOWN160834,BILLINGSLEY,AL,36006,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.682605,-86.651203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,-999999,-999999,N,N
-9645938.36,3861689.94,45302,160835,UNKNOWN160835,CLANTON,AL,35045,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.74639214,-86.65093858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9645870.167,3861676.157,45303,160836,TAP160836,CLANTON,AL,35045,TAP,IN SERVICE,CHILTON,1021,USA,32.746288,-86.650326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9598390.502,3835059.105,45304,160837,UNKNOWN160837,WETUMPKA,AL,36092,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.54495621,-86.22380891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9597385.742,3808265.109,45305,160838,TAP160838,MONTGOMERY,AL,36116,TAP,IN SERVICE,MONTGOMERY,1101,USA,32.341829,-86.214783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9676239.274,3850493.655,45306,160839,UNKNOWN160839,PLANTERSVILLE,AL,36758,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.6617586,-86.92313633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9667947.717,3830536.481,45307,160841,TAP160841,JONES,AL,36749,TAP,IN SERVICE,AUTAUGA,1001,USA,32.510702,-86.848652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,115,115,Y,Y
-9665967.109,3825235.236,45308,160843,UNKNOWN160843,SELMA,AL,36703,SUBSTATION,IN SERVICE,AUTAUGA,1001,USA,32.47053391,-86.8308599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9688645.684,3818299.626,45309,160844,TAP160844,SELMA,AL,36701,TAP,IN SERVICE,DALLAS,1047,USA,32.417955,-87.034585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9709526.561,3823654.577,45310,160845,UNKNOWN160845,MARION JUNCTION,AL,36759,SUBSTATION,IN SERVICE,DALLAS,1047,USA,32.45855362,-87.22216112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9709491.817,3823667.028,45311,160846,TAP160846,MARION JUNCTION,AL,36759,TAP,IN SERVICE,DALLAS,1047,USA,32.458648,-87.221849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9777157.158,3675314.932,45312,160847,UNKNOWN160847,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.32719491,-87.8296971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9775947.454,3693593.35,45313,160848,TAP160848,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.4673501,-87.81883015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9782225.69,3699290.178,45314,160849,UNKNOWN160849,JACKSON,AL,36545,SUBSTATION,IN SERVICE,CLARKE,1025,USA,31.51098942,-87.8752285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9784030.457,3700503.868,45315,160850,TAP160850,JACKSON,AL,36545,TAP,IN SERVICE,CLARKE,1025,USA,31.520284,-87.891441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9809701.177,3730514.707,45316,160851,TAP160851,SILAS,AL,36919,TAP,IN SERVICE,CHOCTAW,1023,USA,31.749816,-88.122045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-11021029.32,5784709.403,45317,160852,TAP160852,ASHLEY,ND,58413,TAP,IN SERVICE,DICKEY,38021,USA,46.02720182,-99.00359085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,N,N
-11090053.99,5842241.526,45318,160853,TAP160853,WISHEK,ND,58495,TAP,IN SERVICE,LOGAN,38047,USA,46.384874,-99.62365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11103883.88,5861011.9,45319,160854,TAP160854,NAPOLEON,ND,58561,TAP,IN SERVICE,LOGAN,38047,USA,46.501064,-99.747886,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11105557.01,5861031.792,45320,160855,TAP160855,NAPOLEON,ND,58561,TAP,IN SERVICE,LOGAN,38047,USA,46.501187,-99.762916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11218669.19,5908585.593,45321,160856,TAP160856,BISMARCK,ND,58504,TAP,IN SERVICE,BURLEIGH,38015,USA,46.794439,-100.77902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,N,N
-11220467,5902699.956,45322,160858,TAP160858,BISMARCK,ND,58504,TAP,IN SERVICE,BURLEIGH,38015,USA,46.75823,-100.79517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,115,115,Y,Y
-11215820.41,5901595.895,45323,160859,TAP160859,BISMARCK,ND,58504,TAP,IN SERVICE,BURLEIGH,38015,USA,46.751435,-100.753429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11215820.88,5901477.249,45324,160860,UNKNOWN160860,BISMARCK,ND,58504,SUBSTATION,IN SERVICE,BURLEIGH,38015,USA,46.75070474,-100.7534332,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-11163904.34,5927375.277,45325,160861,TAP160861,STERLING,ND,58572,TAP,IN SERVICE,BURLEIGH,38015,USA,46.909872,-100.287059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-11467680.54,5799512.194,45326,160862,TAP160862,SCRANTON,ND,58653,TAP,IN SERVICE,BOWMAN,38011,USA,46.119452,-103.015927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-11467680.76,5799489.55,45327,160863,TAP160863,SCRANTON,ND,58653,TAP,IN SERVICE,BOWMAN,38011,USA,46.119311,-103.015929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-11460880.47,5799268.57,45328,160864,TAP160864,REEDER,ND,58649,TAP,IN SERVICE,ADAMS,38001,USA,46.117935,-102.954841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,-999999,-999999,Y,Y
-10830497.4,5758443.926,45329,160865,UNKNOWN160865,VEBLEN,SD,57270,SUBSTATION,IN SERVICE,MARSHALL,46091,USA,45.86313723,-97.29201347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-10866251.61,5790979.894,45330,160866,TAP160866,FORMAN,ND,58032,TAP,IN SERVICE,SARGENT,38081,USA,46.066298,-97.613199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,-999999,-999999,Y,Y
-10840833.92,6095633.076,45331,160867,TAP160867,EMERADO,ND,58228,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.932503,-97.384868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,4,-999999,-999999,Y,Y
-10840790.95,6095637.23,45332,160868,TAP160868,EMERADO,ND,58228,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.932528,-97.384482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-10815104.09,6096093.15,45333,160869,TAP160869,GRAND FORKS,ND,58203,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.935272,-97.153733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-10867169.55,6064517.245,45334,160870,TAP160870,NORTHWOOD,ND,58267,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.744885,-97.621445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10862630.27,6062134.686,45335,160871,TAP160871,NORTHWOOD,ND,58267,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.730491,-97.580668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10860310.58,6061414.845,45336,160872,TAP160872,NORTHWOOD,ND,58267,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.72614137,-97.55982984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10848351.21,6047663.459,45337,160873,TAP160873,HATTON,ND,58240,TAP,IN SERVICE,TRAILL,38097,USA,47.642979,-97.452397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10848351.54,6047736.158,45338,160874,TAP160874,HATTON,ND,58240,TAP,IN SERVICE,TRAILL,38097,USA,47.643419,-97.4524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-9832669.797,3734373.422,45339,160875,UNKNOWN160875,SILAS,AL,36919,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,31.77928749,-88.32837562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9817362.518,3839558.959,45340,160876,TAP160876,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.579025,-88.190868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9818716.609,3838233.212,45341,160877,TAP160877,LIVINGSTON,AL,35470,TAP,IN SERVICE,SUMTER,1119,USA,32.568989,-88.203032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9818251.981,3837734.556,45342,160878,UNKNOWN160878,LIVINGSTON,AL,35470,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.56521384,-88.19885818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9826954.811,3829774.028,45343,160879,UNKNOWN160879,YORK,AL,36925,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.50492591,-88.27703703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9826982.526,3829799.911,45344,160880,TAP160880,YORK,AL,36925,TAP,IN SERVICE,SUMTER,1119,USA,32.505122,-88.277286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9834327.889,3823480.511,45345,160881,UNKNOWN160881,YORK,AL,36925,SUBSTATION,IN SERVICE,SUMTER,1119,USA,32.45723423,-88.34327052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9834321.598,3823448.555,45346,160882,TAP160882,YORK,AL,36925,TAP,IN SERVICE,SUMTER,1119,USA,32.456992,-88.343214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9748100.839,3837795.68,45347,160883,UNKNOWN160883,NEWBERN,AL,36765,SUBSTATION,IN SERVICE,HALE,1065,USA,32.5656766,-87.56867975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9748045.541,3837796.922,45348,160884,TAP160884,NEWBERN,AL,36765,TAP,IN SERVICE,HALE,1065,USA,32.565686,-87.568183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,115,115,Y,Y
-9744167.321,3842652.693,45349,160885,UNKNOWN160885,NEWBERN,AL,36765,SUBSTATION,IN SERVICE,HALE,1065,USA,32.60244042,-87.53334435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9744153.923,3842632.816,45350,160886,TAP160886,NEWBERN,AL,36765,TAP,IN SERVICE,HALE,1065,USA,32.60229,-87.533224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,115,115,Y,Y
-9750747.822,3854151.983,45351,160887,UNKNOWN160887,GREENSBORO,AL,36744,SUBSTATION,IN SERVICE,HALE,1065,USA,32.689421,-87.592458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9750712.534,3853886.125,45352,160888,TAP160888,GREENSBORO,AL,36744,TAP,IN SERVICE,HALE,1065,USA,32.687411,-87.592141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9752340.825,3855317.04,45353,160889,UNKNOWN160889,GREENSBORO,AL,36744,SUBSTATION,IN SERVICE,HALE,1065,USA,32.69822876,-87.60676819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9596308.17,3881049.78,45354,160890,TAP160890,ROCKFORD,AL,35136,TAP,IN SERVICE,COOSA,1037,USA,32.892545,-86.205103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9596272.944,3881050.14,45355,160891,UNKNOWN160891,ROCKFORD,AL,35136,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.89254772,-86.20478656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9596537.154,3883450.772,45356,160892,TAP160892,ROCKFORD,AL,35136,TAP,IN SERVICE,COOSA,1037,USA,32.910654,-86.20716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9580894.094,3885643.504,45357,160893,TAP160893,EQUALITY,AL,36026,TAP,IN SERVICE,COOSA,1037,USA,32.927189,-86.066636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9581661.573,3890116.536,45358,160894,UNKNOWN160894,KELLYTON,AL,35089,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.96090975,-86.07353038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9577011.27,3884015.923,45359,160895,TAP160895,NOT AVAILABLE,AL,NOT AVAILABLE,TAP,IN SERVICE,COOSA,1037,USA,32.914916,-86.031756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,N,N
-9583552.849,3878214.273,45360,160896,TAP160896,EQUALITY,AL,36026,TAP,IN SERVICE,COOSA,1037,USA,32.871154,-86.09052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,N,N
-9584802.477,3877711.494,45361,160897,UNKNOWN160897,EQUALITY,AL,36026,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.8673605,-86.10174561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,N,N
-9578579.65,3900227.147,45362,160898,TAP160898,GOODWATER,AL,35072,TAP,IN SERVICE,COOSA,1037,USA,33.037083,-86.045845,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9571077.073,3910441.113,45363,160899,UNKNOWN160899,GOODWATER,AL,35072,SUBSTATION,IN SERVICE,CLAY,1027,USA,33.11396811,-85.9784482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9579528.092,3901563.878,45364,160900,TAP160900,GOODWATER,AL,35072,TAP,IN SERVICE,COOSA,1037,USA,33.047149,-86.054365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9579783.565,3901791.029,45365,160901,UNKNOWN160901,GOODWATER,AL,35072,SUBSTATION,IN SERVICE,COOSA,1037,USA,33.0488594,-86.05665995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9579773.552,3901810.764,45366,160902,TAP160902,GOODWATER,AL,35072,TAP,IN SERVICE,COOSA,1037,USA,33.049008,-86.05657,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-10748145.19,5762877.955,45367,160903,TAP160903,WHEATON,MN,56296,TAP,IN SERVICE,TRAVERSE,27155,USA,45.890868,-96.552231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,N,N
-10741598.27,5761676.496,45368,160904,UNKNOWN160904,WHEATON,MN,56296,SUBSTATION,IN SERVICE,TRAVERSE,27155,USA,45.88335535,-96.49341904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,N,N
-10753515.69,5821098.289,45369,160905,TAP160905,WAHPETON,ND,58075,TAP,IN SERVICE,RICHLAND,38077,USA,46.253699,-96.600475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-10752593.63,5821118.574,45370,160906,TAP160906,WAHPETON,MN,58075,TAP,IN SERVICE,WILKIN,27167,USA,46.253825,-96.592192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-10750580.42,5822290.021,45371,160907,TAP160907,BRECKENRIDGE,MN,56520,TAP,IN SERVICE,WILKIN,27167,USA,46.261101,-96.574107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9557978.977,3982138.675,45372,160908,TAP160908,ANNISTON,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.651771,-85.860786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9563979.765,3980479.876,45373,160909,TAP160909,ANNISTON,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.639366,-85.914692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9565409.664,3978253.142,45374,160910,TAP160910,OXFORD,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.622711,-85.927537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,-999999,-999999,Y,Y
-9556950.607,3978107.694,45375,160911,TAP160911,HOBSON CITY,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.621623,-85.851548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9554048.174,3975287.863,45376,160912,TAP160912,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.600527,-85.825475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9553982.384,3975074.425,45377,160913,TAP160913,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.59893,-85.824884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9550934.405,3976335.561,45378,160914,TAP160914,OXFORD,AL,36203,TAP,IN SERVICE,CALHOUN,1015,USA,33.60836574,-85.79750354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-10417449.04,5107808.095,45379,160915,TAP160915,DES MOINES,IA,50313,TAP,IN SERVICE,POLK,19153,USA,41.64405,-93.58153696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10583503,5154685.033,45380,160916,TAP160916,MANNING,IA,51455,TAP,IN SERVICE,CARROLL,19027,USA,41.957966,-95.073225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,2/27/2019 0:00,3,69,69,Y,Y
-10564041.79,5151327.527,45381,160917,UNKNOWN160917,TEMPLETON,IA,51463,SUBSTATION,IN SERVICE,CARROLL,19027,USA,41.93553327,-94.89840198,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,2/27/2019 0:00,1,69,69,N,N
-10564071.73,5151812.045,45382,160918,TAP160918,TEMPLETON,IA,51463,TAP,IN SERVICE,CARROLL,19027,USA,41.938771,-94.898671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/30/2018 0:00,IMAGERY,2/27/2019 0:00,3,69,69,N,N
-9531305.112,4018261.567,45383,160919,UNKNOWN160919,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.92146503,-85.6211706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9531302.485,4018248.148,45384,160920,TAP160920,PIEDMONT,AL,36272,TAP,IN SERVICE,CALHOUN,1015,USA,33.921365,-85.621147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9530104.144,4018343.285,45385,160921,UNKNOWN160921,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.92207417,-85.61038212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-11328465.48,5939819.069,45386,160922,UNKNOWN160922,GLEN ULLIN,ND,58631,SUBSTATION,IN SERVICE,MERCER,38057,USA,46.98618294,-101.7653369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,230,230,Y,Y
-9574946.745,3882407.478,45387,160923,TAP160923,ALEXANDER CITY,AL,35010,TAP,IN SERVICE,COOSA,1037,USA,32.90278562,-86.01321005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,3/28/2019 0:00,2,115,115,Y,Y
-9530103.129,4018329.712,45388,160924,TAP160924,PIEDMONT,AL,36272,TAP,IN SERVICE,CALHOUN,1015,USA,33.921973,-85.610373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9529455.918,4018694.479,45389,160925,TAP160925,PIEDMONT,AL,36272,TAP,IN SERVICE,CALHOUN,1015,USA,33.924692,-85.604559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,115,115,Y,Y
-9528819.615,4019877.266,45390,160926,TAP160926,PIEDMONT,AL,36272,TAP,IN SERVICE,CALHOUN,1015,USA,33.933508,-85.598843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,115,115,Y,Y
-9530098.413,4019818.406,45391,160927,UNKNOWN160927,PIEDMONT,AL,36272,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.93306931,-85.61033064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,115,115,Y,Y
-9517543.98,4046483.382,45392,160928,UNKNOWN160928,CENTRE,AL,35960,SUBSTATION,IN SERVICE,CHEROKEE,1019,USA,34.13157749,-85.49755224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9552505.408,4026491.346,45393,160929,UNKNOWN160929,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.98278977,-85.8116161,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,1,-999999,-999999,Y,Y
-9552521.539,4026224.361,45394,160930,TAP160930,GADSDEN,AL,35903,TAP,IN SERVICE,ETOWAH,1055,USA,33.980801,-85.811761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9563524.468,4026777.599,45395,160931,TAP160931,GADSDEN,AL,35903,TAP,IN SERVICE,ETOWAH,1055,USA,33.984922,-85.910602,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,3,-999999,-999999,Y,Y
-9568682.051,4027273.199,45396,160932,UNKNOWN160932,GADSDEN,AL,35903,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,33.9886135,-85.95693335,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/27/2019 0:00,IMAGERY,2/27/2019 0:00,2,-999999,-999999,Y,Y
-9488070.853,3841968.342,45397,160933,UNKNOWN160933,SALEM,AL,36874,SUBSTATION,IN SERVICE,LEE,1081,USA,32.59726133,-85.23279064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,0,-999999,-999999,N,N
-9522516.164,3888543.255,45398,160934,UNKNOWN160934,CAMP HILL,AL,36850,SUBSTATION,IN SERVICE,CHAMBERS,1017,USA,32.94905076,-85.54221813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,0,-999999,-999999,N,N
-9637135.818,4150738.251,45399,160935,TAP160935,HAZEL GREEN,AL,35750,TAP,IN SERVICE,MADISON,1089,USA,34.90323,-86.571864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9637153.94,4150718.304,45400,160936,UNKNOWN160936,HAZEL GREEN,AL,35750,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.90308304,-86.57202679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,-999999,-999999,Y,Y
-9637157.191,4150681.378,45401,160937,TAP160937,HAZEL GREEN,AL,35750,TAP,IN SERVICE,MADISON,1089,USA,34.902811,-86.572056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9653559.45,4150349.511,45402,160938,TAP160938,TONEY,AL,35773,TAP,IN SERVICE,MADISON,1089,USA,34.900366,-86.7194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9652918.25,4143211.805,45403,160939,TAP160939,HARVEST,AL,35749,TAP,IN SERVICE,MADISON,1089,USA,34.847762,-86.71364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9651761.048,4141472.832,45404,160940,TAP160940,HARVEST,AL,35749,TAP,IN SERVICE,MADISON,1089,USA,34.83494089,-86.70324468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9670906.366,4156857.81,45405,160941,TAP160941,ELKMONT,AL,35620,TAP,IN SERVICE,LIMESTONE,1083,USA,34.948302,-86.87523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9680702.24,4155128.471,45406,160942,UNKNOWN160942,ELKMONT,AL,35620,SUBSTATION,IN SERVICE,LIMESTONE,1083,USA,34.93556752,-86.96322783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,-999999,-999999,Y,Y
-10787304.94,5905394.807,45407,160943,TAP160943,HORACE,ND,58047,TAP,IN SERVICE,CASS,38017,USA,46.774812,-96.904009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,41.599998,41.599998,Y,Y
-9672276.924,4168852.416,45408,160944,UNKNOWN160944,ELKTON,TN,38449,SUBSTATION,IN SERVICE,GILES,47055,USA,35.03657326,-86.88754193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,-999999,-999999,N,N
-10799112.48,5905455.11,45409,160945,TAP160945,DAVENPORT,ND,58021,TAP,IN SERVICE,CASS,38017,USA,46.775183,-97.010078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,41.599998,41.599998,Y,Y
-10824617.78,5881750.603,45410,160946,TAP160946,LEONARD,ND,58052,TAP,IN SERVICE,RICHLAND,38077,USA,46.62915,-97.239196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,41.599998,41.599998,Y,Y
-10836584.3,5905030.721,45411,160947,TAP160947,WHEATLAND,ND,58079,TAP,IN SERVICE,CASS,38017,USA,46.772572,-97.346693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,41.599998,41.599998,Y,Y
-9397694.307,3999342.095,45412,160948,UNKNOWN160948,ATLANTA,GA,30318,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.78031791,-84.42092431,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-9400423.381,4004102.036,45413,160949,TAP160949,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.815851,-84.44544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9407551.168,3997420.905,45414,160950,UNKNOWN160950,ATLANTA,GA,30331,SUBSTATION,IN SERVICE,FULTON,13121,USA,33.765972,-84.50947,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-9405038.798,4002223.173,45415,160951,TAP160951,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.801827,-84.486901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9468395.212,3986373.438,45416,160952,UNKNOWN160952,CARROLLTON,GA,30117,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.68343173,-85.05604135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9406421.746,4003301.758,45417,160953,TAP160953,MABLETON,GA,30126,TAP,IN SERVICE,COBB,13067,USA,33.80987794,-84.49932424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9411992.259,4007823.828,45418,160954,TAP160954,MABLETON,GA,30126,TAP,IN SERVICE,COBB,13067,USA,33.843624,-84.549365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-10988381.11,6219694.269,45419,160955,TAP160955,MUNICH,ND,58352,TAP,IN SERVICE,CAVALIER,38019,USA,48.673812,-98.710307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,69,69,Y,Y
-9473486.93,3999778.772,45420,160956,UNKNOWN160956,BREMEN,GA,30110,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.78357834,-85.10178104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9397868.391,3998721.73,45421,160957,TAP160957,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.77568578,-84.42248813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9493676.386,3992425.224,45422,160958,TAP160958,TALLAPOOSA,GA,30176,TAP,IN SERVICE,HARALSON,13143,USA,33.728657,-85.283146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9486358.609,3988760.128,45423,160959,UNKNOWN160959,BREMEN,GA,30110,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.70127042,-85.2174093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,-999999,-999999,Y,Y
-9493881.104,3987604.471,45424,160960,UNKNOWN160960,TALLAPOOSA,GA,30176,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.69263322,-85.28498502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9493896.465,3987645.649,45425,160961,TAP160961,TALLAPOOSA,GA,30176,TAP,IN SERVICE,HARALSON,13143,USA,33.692941,-85.285123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-9491279.184,3985080.502,45426,160962,UNKNOWN160962,WACO,GA,30182,SUBSTATION,IN SERVICE,HARALSON,13143,USA,33.67376648,-85.26161157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,115,-999999,Y,Y
-9492583.006,4030308.295,45427,160963,TAP160963,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.011217,-85.273324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9492983.311,4030309.906,45428,160964,TAP160964,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.011229,-85.27692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9493516.197,4030556.74,45429,160965,TAP160965,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.013067,-85.281707,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9493181.126,4030309.906,45430,160966,TAP160966,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.011229,-85.278697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9492581.114,4030886.979,45431,160967,TAP160967,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.015526,-85.273307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9489035.468,4048062.277,45432,160968,TAP160968,LINDALE,GA,30147,TAP,IN SERVICE,FLOYD,13115,USA,34.14331705,-85.24145592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9484364.288,4065083.323,45433,160969,TAP160969,ROME,GA,30165,TAP,IN SERVICE,FLOYD,13115,USA,34.26977,-85.199494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9481844.46,4058473.801,45434,160970,TAP160970,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.220689,-85.176858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9481995.632,4056617.86,45435,160971,TAP160971,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.206902,-85.178216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9481727.018,4056601.842,45436,160972,TAP160972,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.206783,-85.175803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9481926.948,4055873.523,45437,160973,TAP160973,LINDALE,GA,30147,TAP,IN SERVICE,FLOYD,13115,USA,34.201372,-85.177599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9480590.779,4054177.987,45438,160974,TAP160974,SILVER CREEK,GA,30173,TAP,IN SERVICE,FLOYD,13115,USA,34.18877379,-85.16559599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9469626.469,3992800.907,45439,160975,TAP160975,BREMEN,GA,30110,TAP,IN SERVICE,HARALSON,13143,USA,33.73146371,-85.06710192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9488287.75,3982098.442,45440,160976,TAP160976,WACO,GA,30182,TAP,IN SERVICE,CARROLL,13045,USA,33.65147015,-85.23473906,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-8832937.322,5231526.03,45441,160977,TAP160977,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.46921,-79.347626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-11044356.02,6103860.23,45442,160978,LALLIE,OBERON,ND,58357,SUBSTATION,PROPOSED,BENSON,38005,USA,47.98199658,-99.21313815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://centralpwr.coopwebbuilder2.com/content/lallie",2/28/2019 0:00,UNVERIFIED,2/28/2019 0:00,0,-999999,-999999,N,N
-11068014.67,6156288.133,45443,160979,TAP160979,LEEDS,ND,58346,TAP,IN SERVICE,BENSON,38005,USA,48.29628334,-99.42566744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,Y,Y
-11052660.88,6152917.467,45444,160980,CHURCHS FERRY,LEEDS,ND,58346,SUBSTATION,IN SERVICE,BENSON,38005,USA,48.27613525,-99.28774199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://centralpwr.coopwebbuilder2.com/content/churchs-ferry",2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,-999999,-999999,Y,Y
-8772305.937,5315739.047,45445,160981,TAP160981,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,43.024745,-78.802965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,N,N
-8772327.31,5315748.031,45446,160982,TAP160982,BUFFALO,NY,14228,TAP,IN SERVICE,ERIE,36029,USA,43.024804,-78.803157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,N,N
-8762941.391,5270825.745,45447,160983,TAP160983,ORCHARD PARK,NY,14127,TAP,IN SERVICE,ERIE,36029,USA,42.72908125,-78.71884185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,-999999,-999999,N,N
-8770203.067,5286140.811,45448,160984,UNKNOWN160984,WEST SENECA TOWN OF,NY,14224,SUBSTATION,IN SERVICE,ERIE,36029,USA,42.83005932,-78.7840746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-8763368.652,5254721.163,45449,160985,TAP160985,BOSTON,NY,14025,TAP,IN SERVICE,ERIE,36029,USA,42.62272,-78.72268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8754335.854,5239085.116,45450,160986,TAP160986,CONCORD TOWN OF,NY,14141,TAP,IN SERVICE,ERIE,36029,USA,42.519279,-78.641537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8754363.291,5239082.879,45451,160987,TAP160987,CONCORD TOWN OF,NY,14141,TAP,IN SERVICE,ERIE,36029,USA,42.51926419,-78.64178347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8832819.101,5231406.055,45452,160988,TAP160988,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.468415,-79.346564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8832900.364,5231409.224,45453,160989,TAP160989,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.468436,-79.347294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9483457.368,4056272.874,45454,160990,TAP160990,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.204339,-85.191347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9482388.812,4058678.839,45455,160991,TAP160991,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.222212,-85.181748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9479413.02,4058094.565,45456,160992,TAP160992,ROME,GA,30161,TAP,IN SERVICE,FLOYD,13115,USA,34.217872,-85.155016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9485457.304,4065958.205,45457,160994,UNKNOWN160994,ROME,GA,30165,SUBSTATION,IN SERVICE,FLOYD,13115,USA,34.27626456,-85.20931273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9459016.729,4135787.351,45458,160995,TAP160995,DALTON,GA,30720,TAP,IN SERVICE,WHITFIELD,13313,USA,34.793009,-84.971793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9458338.413,4134532.693,45459,160996,UNKNOWN160996,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.7837527,-84.96569959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9460203.767,4134224.781,45460,160997,UNKNOWN160997,DALTON,GA,30720,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.7814809,-84.98245634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,161,115,Y,Y
-9461146.382,4134237.806,45461,160998,TAP160998,DALTON,GA,30720,TAP,IN SERVICE,WHITFIELD,13313,USA,34.781577,-84.990924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,161,161,Y,Y
-9458057.653,4133270.559,45462,160999,UNKNOWN160999,DALTON,GA,30721,SUBSTATION,IN SERVICE,WHITFIELD,13313,USA,34.7744402,-84.96317748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,-999999,-999999,N,N
-9415974.794,4086451.981,45463,161000,UNKNOWN161000,FAIRMOUNT,GA,30139,SUBSTATION,IN SERVICE,PICKENS,13227,USA,34.42825342,-84.58514073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9429528.014,4083539.286,45464,161001,UNKNOWN161001,FAIRMOUNT,GA,30139,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.40666869,-84.70689137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9416721.97,4048553.359,45465,161002,UNKNOWN161002,WOODSTOCK,GA,30189,SUBSTATION,IN SERVICE,CHEROKEE,13057,USA,34.14696806,-84.59185272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9415581.978,4043259.244,45466,161003,TAP161003,ACWORTH,GA,30102,TAP,IN SERVICE,CHEROKEE,13057,USA,34.1076,-84.581612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9426742.192,4044426.733,45467,161004,UNKNOWN161004,ACWORTH,GA,30102,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.11628324,-84.6818659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9463355.221,4139614.874,45468,161005,TAP161005,DALTON,GA,30720,TAP,IN SERVICE,WHITFIELD,13313,USA,34.82124032,-85.01076634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,161,161,Y,Y
-9427137.135,4041406.726,45469,161006,TAP161006,ACWORTH,GA,30102,TAP,IN SERVICE,BARTOW,13015,USA,34.09381999,-84.68541374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9429696.124,4041568.678,45470,161007,UNKNOWN161007,ACWORTH,GA,30102,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.09502476,-84.70840153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,115,115,Y,Y
-9429166.838,4041291.044,45471,161008,UNKNOWN161008,ACWORTH,GA,30102,SUBSTATION,IN SERVICE,BARTOW,13015,USA,34.09295941,-84.70364687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-9440069.783,4036635.293,45472,161009,UNKNOWN161009,DALLAS,GA,30132,SUBSTATION,IN SERVICE,PAULDING,13223,USA,34.05831721,-84.80158969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,230,230,Y,Y
-9443957.982,4029728.845,45473,161010,TAP161010,DALLAS,GA,30132,TAP,IN SERVICE,PAULDING,13223,USA,34.00690208,-84.83651798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,230,230,Y,Y
-9484681.439,3957736.766,45474,161011,UNKNOWN161011,BOWDON,GA,30108,SUBSTATION,IN SERVICE,CARROLL,13045,USA,33.46910603,-85.20234302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,1,-999999,-999999,N,N
-9484715.056,3957737.029,45475,161012,TAP161012,BOWDON,GA,30108,TAP,IN SERVICE,CARROLL,13045,USA,33.469108,-85.202645,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,-999999,-999999,N,N
-8776610.37,5333825.38,45476,161013,TAP161013,SANBORN,NY,14132,TAP,IN SERVICE,NIAGARA,36063,USA,43.14340693,-78.84163238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8776577.312,5333803.948,45477,161014,TAP161014,SANBORN,NY,14132,TAP,IN SERVICE,NIAGARA,36063,USA,43.14326645,-78.84133542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8766872.399,5312528.512,45478,161015,TAP161015,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,43.00365711,-78.7541547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8766884.603,5312527.057,45479,161016,TAP161016,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,43.00364755,-78.75426433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,3,115,115,Y,Y
-8766882.542,5312778.795,45480,161017,TAP161017,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,43.00530131,-78.75424582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-8766870.09,5312778.56,45481,161018,TAP161018,BUFFALO,NY,14221,TAP,IN SERVICE,ERIE,36029,USA,43.00529977,-78.75413396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,2/28/2019 0:00,2,115,115,Y,Y
-9632299.323,3888812.037,45482,161019,UNKNOWN161019,CLANTON,AL,35046,SUBSTATION,IN SERVICE,CHILTON,1021,USA,32.95107688,-86.52841703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-9606534.637,3904024.297,45483,161020,UNKNOWN161020,SYLACAUGA,AL,35151,SUBSTATION,IN SERVICE,COOSA,1037,USA,33.06567371,-86.29696892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-9639785.461,3915293.951,45484,161021,UNKNOWN161021,COLUMBIANA,AL,35051,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.15047405,-86.59566615,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-9634793.594,3918100.88,45485,161022,TAP161022,COLUMBIANA,AL,35051,TAP,IN SERVICE,SHELBY,1117,USA,33.17158251,-86.55082345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
