X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9763113.748,3946945.11,45486,161023,UNKNOWN161023,NORTHPORT,AL,35475,SUBSTATION,IN SERVICE,TUSCALOOSA,1125,USA,33.3882,-87.703543,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9739878.324,3699866.124,45487,161024,UNKNOWN161024,FRISCO CITY,AL,36445,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.5154002,-87.49481564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-8782205.69,5306648.136,45488,161025,TAP161025,TONAWANDA TOWN OF,NY,14217,TAP,IN SERVICE,ERIE,36029,USA,42.965014,-78.891896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9185833.456,3272984.146,45489,161026,UNKNOWN161026,LUTZ,FL,33558,SUBSTATION,IN SERVICE,PASCO,12101,USA,28.19027329,-82.51774591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,69,69,Y,Y
-9715350.208,3701613.511,45490,161027,UNKNOWN161027,MONROEVILLE,AL,36460,SUBSTATION,IN SERVICE,MONROE,1099,USA,31.52878097,-87.27447582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-9780810.986,3611654.024,45491,161028,TAP161028,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.837428,-87.86252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9774609.043,3611867.816,45492,161029,TAP161029,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.839077,-87.806807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9774047.993,3615744.459,45493,161030,TAP161030,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.868973,-87.801767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9768427.082,3616708.595,45494,161031,TAP161031,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.87640681,-87.7512735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9771841.196,3616425.875,45495,161032,TAP161032,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.874227,-87.781943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9773063.372,3617547.556,45496,161033,TAP161033,BAY MINETTE,AL,36507,TAP,IN SERVICE,BALDWIN,1003,USA,30.882875,-87.792922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-9771578.727,3615694.859,45497,161034,UNKNOWN161034,BAY MINETTE,AL,36507,SUBSTATION,IN SERVICE,BALDWIN,1003,USA,30.86859056,-87.7795852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,115,115,Y,Y
-9626343.616,3672117.61,45498,161035,TAP161035,ANDALUSIA,AL,36420,TAP,IN SERVICE,COVINGTON,1039,USA,31.302657,-86.474916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-9626343.282,3672059.763,45499,161036,TAP161036,ANDALUSIA,AL,36420,TAP,IN SERVICE,COVINGTON,1039,USA,31.302213,-86.474913,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-9640510.876,3684477.619,45500,161037,UNKNOWN161037,RED LEVEL,AL,36474,SUBSTATION,IN SERVICE,COVINGTON,1039,USA,31.39747869,-86.60218267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-9496670.376,3642563.747,45501,161038,UNKNOWN161038,COTTONWOOD,AL,36320,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.07554312,-85.31004147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-9491375.301,3645953.999,45502,161039,TAP161039,COTTONWOOD,AL,36320,TAP,IN SERVICE,HOUSTON,1069,USA,31.101624,-85.262475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,N,N
-9492897.693,3666812.136,45503,161040,UNKNOWN161040,WEBB,AL,36376,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.26192595,-85.27615088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9488445.383,3657141.607,45504,161041,UNKNOWN161041,ASHFORD,AL,36312,SUBSTATION,IN SERVICE,HOUSTON,1069,USA,31.18763836,-85.2361551,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-9403472.781,3677668.618,45505,161042,UNKNOWN161042,NEWTON,GA,39870,SUBSTATION,IN SERVICE,BAKER,13007,USA,31.34525423,-84.47283323,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9376785.897,3648672.085,45506,161043,UNKNOWN161043,PELHAM,GA,31779,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.1225288,-84.23310087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-9324987.121,3627606.975,45507,161044,UNKNOWN161044,PAVO,GA,31778,SUBSTATION,IN SERVICE,THOMAS,13275,USA,30.96039675,-83.76778455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-9336599.61,3633317.351,45508,161045,UNKNOWN161045,COOLIDGE,GA,31738,SUBSTATION,IN SERVICE,THOMAS,13275,USA,31.00437514,-83.87210131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,N,N
-9348819.45,3611400.045,45509,161046,TAP161046,THOMASVILLE,GA,31792,TAP,IN SERVICE,THOMAS,13275,USA,30.835469,-83.981874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,N,N
-9393848.852,3649863.042,45510,161047,TAP161047,CAMILLA,GA,31730,TAP,IN SERVICE,MITCHELL,13205,USA,31.131687,-84.38638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,N,N
-9394013.142,3672567.979,45511,161048,UNKNOWN161048,NEWTON,GA,39870,SUBSTATION,IN SERVICE,BAKER,13007,USA,31.30611376,-84.38785584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-9367944.617,3649844.141,45512,161049,UNKNOWN161049,PELHAM,GA,31779,SUBSTATION,IN SERVICE,MITCHELL,13205,USA,31.13154167,-84.1536783,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,N,N
-9361022.181,3642041.384,45513,161050,TAP161050,MEIGS,GA,31765,TAP,IN SERVICE,THOMAS,13275,USA,31.071524,-84.091493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,N,N
-9361004.542,3642050.663,45514,161051,UNKNOWN161051,MEIGS,GA,31765,SUBSTATION,IN SERVICE,THOMAS,13275,USA,31.0715954,-84.09133455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,N,N
-9147227.199,3219591.46,45515,161052,TAP161052,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.766698,-82.17094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,230,230,Y,Y
-9147225.418,3217861.236,45516,161053,TAP161053,LITHIA,FL,33547,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,27.752944,-82.170924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,230,230,Y,Y
-9368931.303,3566517.056,45517,161054,RISER161054,TALLAHASSEE,FL,32309,RISER,IN SERVICE,LEON,12073,USA,30.48864919,-84.16254185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-9368816.08,3566916.352,45518,161055,UNKNOWN161055,TALLAHASSEE,FL,32309,SUBSTATION,IN SERVICE,LEON,12073,USA,30.49174011,-84.16150679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-9368931.851,3566510.629,45519,161056,RISER161056,TALLAHASSEE,FL,32309,RISER,IN SERVICE,LEON,12073,USA,30.48859943,-84.16254677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,115,115,Y,Y
-8737877.437,5334455.944,45520,161057,ALABAMA SWITCH,MIDDLEPORT,NY,14105,SUBSTATION,IN SERVICE,NIAGARA,36063,USA,43.14753983,-78.49368852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www9.nationalgridus.com/oasis/non_html/pdf/NG%20LTP%202018%20REV4%200418.pdf",3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,N,N
-8737870.044,5334423.259,45521,161058,TAP161058,MIDDLEPORT,NY,14105,TAP,IN SERVICE,NIAGARA,36063,USA,43.14732561,-78.49362211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,N,N
-8678113.506,5344110.4,45522,161059,TAP161059,SWEDEN TOWN OF,NY,14420,TAP,IN SERVICE,MONROE,36055,USA,43.210783,-77.95682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-8678118.516,5344050.681,45523,161060,TAP161060,SWEDEN TOWN OF,NY,14420,TAP,IN SERVICE,MONROE,36055,USA,43.210392,-77.956865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9351385.994,3633410.804,45524,161061,UNKNOWN161061,OCHLOCKNEE,GA,31773,SUBSTATION,IN SERVICE,THOMAS,13275,USA,31.0050947,-84.00492966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9242710.586,3594654.256,45525,161062,UNKNOWN161062,STATENVILLE,GA,31648,SUBSTATION,IN SERVICE,ECHOLS,13101,USA,30.70621655,-83.02868186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,0,-999999,-999999,N,N
-9194242.602,3745495.089,45526,161063,TAP161063,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.86417827,-82.59328655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9194406.069,3745265.812,45527,161064,TAP161064,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.862429,-82.594755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,Y,Y
-9194393.601,3744989.622,45528,161065,UNKNOWN161065,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.86032177,-82.594643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9194370.781,3744973.793,45529,161066,TAP161066,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.860201,-82.594438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-9194545.663,3745100.403,45530,161067,TAP161067,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.861167,-82.596009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,Y,Y
-9391858.601,3999551.371,45531,161068,FAP,ATLANTA,GA,30308,TAP,IN SERVICE,FULTON,13121,USA,33.78188047,-84.36850128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,5/13/2020 0:00,3,230,230,Y,Y
-9391851.695,3999577.523,45532,161069,FAP,ATLANTA,GA,30308,TAP,IN SERVICE,FULTON,13121,USA,33.78207573,-84.36843924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,5/13/2020 0:00,3,230,230,Y,Y
-9378102.376,4020350.764,45533,161070,TAP161070,NORCROSS,GA,30071,TAP,IN SERVICE,GWINNETT,13135,USA,33.937037,-84.244927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,N,N
-9386396.701,4022914.339,45534,161071,TAP161071,ATLANTA,GA,30338,TAP,IN SERVICE,DEKALB,13089,USA,33.95614089,-84.3194362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,N,N
-9405590.848,4031201.864,45535,161072,TAP161072,MARIETTA,GA,30066,TAP,IN SERVICE,COBB,13067,USA,34.01787061,-84.49186015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,115,115,Y,Y
-9217535.414,3887766.535,45536,161073,UNKNOWN161073,TENNILLE,GA,31089,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.94319545,-82.80252945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,1,-999999,-999999,Y,Y
-9215473.06,3880938.552,45537,161074,TAP161074,TENNILLE,GA,31089,TAP,IN SERVICE,WASHINGTON,13303,USA,32.891706,-82.784003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,Y,Y
-8633618.995,4737110.292,45538,161075,TAP161075,LEESBURG,VA,20175,TAP,IN SERVICE,LOUDOUN,51107,USA,39.107699,-77.557119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-8682789.38,5266667.126,45539,161076,UNKNOWN161076,CASTILE TOWN OF,NY,14530,SUBSTATION,IN SERVICE,WYOMING,36121,USA,42.70163346,-77.99882409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,230,115,N,Y
-9212577.701,3870124.208,45540,161077,TAP161077,HARRISON,GA,31035,TAP,IN SERVICE,WASHINGTON,13303,USA,32.81009435,-82.75799355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,2,-999999,-999999,Y,Y
-9212478.009,3869634.905,45541,161078,TAP161078,WRIGHTSVILLE,GA,31096,TAP,IN SERVICE,WASHINGTON,13303,USA,32.8064,-82.757098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,Y,Y
-9209439.098,3859990.882,45542,161079,TAP161079,WRIGHTSVILLE,GA,31096,TAP,IN SERVICE,JOHNSON,13167,USA,32.733554,-82.729799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/1/2019 0:00,IMAGERY,3/1/2019 0:00,3,-999999,-999999,Y,Y
-7890560.806,5115190.947,45543,161080,TAP161080,ACUSHNET TOWN OF,MA,2743,TAP,IN SERVICE,BRISTOL,25005,USA,41.69359201,-70.88211372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8503910.394,5318093.434,45544,161081,RISER161081,MEMPHIS,NY,13112,RISER,IN SERVICE,ONONDAGA,36067,USA,43.04020482,-76.39192682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8503198.86,5318312.943,45545,161082,RISER161082,MEMPHIS,NY,13112,RISER,IN SERVICE,ONONDAGA,36067,USA,43.041646,-76.385535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8524893.429,5313677.998,45546,161083,TAP161083,BRUTUS TOWN OF,NY,13166,TAP,NOT AVAILABLE,CAYUGA,36011,USA,43.01120816,-76.58042063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,UNVERIFIED,3/4/2019 0:00,3,115,115,Y,Y
-8698429.65,5308991.94,45547,161084,UNKNOWN161084,BATAVIA TOWN OF,NY,14143,SUBSTATION,IN SERVICE,GENESEE,36037,USA,42.9804193,-78.13932302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,2,115,115,Y,Y
-8631678.922,4729996.799,45548,161085,TAP161085,LEESBURG,VA,20175,TAP,IN SERVICE,LOUDOUN,51107,USA,39.05809637,-77.53969103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/25/2019 0:00,3,230,230,N,N
-8060244.577,5245948.962,45549,161086,TAP161086,WENDELL,MA,1379,TAP,IN SERVICE,FRANKLIN,25011,USA,42.56470822,-72.40640897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/26/2019 0:00,1,115,115,Y,Y
-8698342.749,5309007.497,45550,161087,TAP161087,BATAVIA TOWN OF,NY,14143,TAP,IN SERVICE,GENESEE,36037,USA,42.98052155,-78.13854238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8698364.283,5308974.19,45551,161088,TAP161088,BATAVIA TOWN OF,NY,14143,TAP,IN SERVICE,GENESEE,36037,USA,42.98030265,-78.13873583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8714052.781,5321525.329,45552,161089,TAP161089,OAKFIELD TOWN OF,NY,14125,TAP,IN SERVICE,GENESEE,36037,USA,43.062733,-78.279668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8617456.9,4720198.44,45553,161090,DAVIS DRIVE,STERLING,VA,20164,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.98971499,-77.41193244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/davis-drive-substation/illustrative-plan.pdf?la=en",3/4/2019 0:00,IMAGERY,3/4/2019 0:00,0,-999999,-999999,N,N
-8631764.476,4729983.688,45554,161091,STONEWALL ENERGY CENTER,LEESBURG,VA,20175,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,39.05800492,-77.54045958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/25/2019 0:00,2,230,230,Y,Y
-8629335.009,4714538.066,45555,161092,YARDLEY RIDGE,STERLING,VA,20166,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.95018189,-77.5186353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/poland-road/stipulated-route-vicinity-final.pdf?la=en",3/4/2019 0:00,IMAGERY,3/4/2019 0:00,2,230,230,N,N
-8021782.386,5505672.184,45556,161093,UNKNOWN161093,BARNET TOWN OF,VT,5821,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.25939425,-72.06089723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,34.5,-999999,N,N
-8021743.713,5505723.223,45557,161094,UNKNOWN161094,BARNET TOWN OF,VT,5821,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.25972261,-72.06054983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,N,N
-8071009.397,5493151.388,45558,161095,TAP161095,BARRE,VT,5641,TAP,IN SERVICE,WASHINGTON,50023,USA,44.178785,-72.503111,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,34.5,34.5,N,N
-8072052.533,5479428.478,45559,161096,WEC 3,WILLIAMSTOWN,VT,5679,SUBSTATION,IN SERVICE,ORANGE,50017,USA,44.09030975,-72.51248165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,N,N
-8082052.819,5451539.666,45560,161097,RANDOLF CENTER,RANDOLPH CENTER,VT,5061,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.91009476,-72.60231574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8087874.625,5451676.073,45561,161098,PLEASANT STREET,RANDOLPH,VT,5060,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.91097754,-72.65461392,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,3,46,-999999,N,N
-8087866.149,5451723.135,45562,161099,UNKNOWN161099,RANDOLPH,VT,5060,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.91128212,-72.65453777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,N,N
-8148840.421,5290068.389,45563,161100,SOUTH BENNINGTON,BENNINGTON TOWN OF,VT,5201,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.85592881,-73.20227898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-10190009.22,3454384.371,45564,161101,UNKNOWN161101,FRANKLIN,LA,70538,SUBSTATION,IN SERVICE,ST. MARY,22101,USA,29.6167752,-91.5384103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,0,-999999,-999999,N,N
-10248815.36,3581311.572,45565,161102,UNKNOWN161102,OPELOUSAS,LA,70570,SUBSTATION,IN SERVICE,ST. LANDRY,22097,USA,30.60310682,-92.06667484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,0,-999999,-999999,N,N
-8733480.927,5240184.254,45566,161103,TAP161103,ARCADE,NY,14009,TAP,IN SERVICE,WYOMING,36121,USA,42.526556,-78.454194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8742299.1,5256749.048,45567,161104,TAP161104,HOLLAND,NY,14080,TAP,IN SERVICE,ERIE,36029,USA,42.636123,-78.533409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,N,N
-8738552.977,5262243.008,45568,161105,TAP161105,HOLLAND,NY,14080,TAP,IN SERVICE,ERIE,36029,USA,42.67242,-78.499757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-8747964.453,5276982.112,45569,161106,TAP161106,AURORA TOWN OF,NY,14052,TAP,IN SERVICE,ERIE,36029,USA,42.76969232,-78.58430173,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-8787424.014,5255159.596,45570,161107,TAP161107,EDEN TOWN OF,NY,14057,TAP,IN SERVICE,ERIE,36029,USA,42.625618,-78.938773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-8786147.848,5254615.718,45571,161108,TAP161108,EDEN TOWN OF,NY,14057,TAP,IN SERVICE,ERIE,36029,USA,42.622023,-78.927309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10461814.57,3803509.232,45572,161109,TAP161109,KEITHVILLE,LA,71047,TAP,IN SERVICE,CADDO,22017,USA,32.30572655,-93.9800793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10453256.77,3807127.971,45573,161110,UNKNOWN161110,KEITHVILLE,LA,71047,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.33319815,-93.90320326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-10452932.96,3821499.524,45574,161111,TAP161111,SHREVEPORT,LA,71129,TAP,IN SERVICE,CADDO,22017,USA,32.44221727,-93.90029446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,69,69,Y,Y
-10442410.22,3821472.581,45575,161112,TAP161112,SHREVEPORT,LA,71108,TAP,IN SERVICE,CADDO,22017,USA,32.442013,-93.805767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,69,69,Y,Y
-10431565.41,3823247.629,45576,161113,TAP161113,SHREVEPORT,LA,71105,TAP,IN SERVICE,CADDO,22017,USA,32.45546898,-93.70834648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10433270.11,3828993.827,45577,161114,TAP161114,SHREVEPORT,LA,71101,TAP,IN SERVICE,CADDO,22017,USA,32.499015,-93.72366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,138,138,Y,Y
-10433529.83,3831497.577,45578,161115,TAP161115,BOSSIER CITY,LA,71111,TAP,IN SERVICE,BOSSIER,22015,USA,32.5179824,-93.72599317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10444927.04,3839396.998,45579,161116,TAP161116,SHREVEPORT,LA,71107,TAP,IN SERVICE,CADDO,22017,USA,32.577799,-93.828376,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10447324.19,3840232.589,45580,161117,TAP161117,SHREVEPORT,LA,71107,TAP,IN SERVICE,CADDO,22017,USA,32.584124,-93.84991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10447035.83,3839916.447,45581,161118,UNKNOWN161118,SHREVEPORT,LA,71107,SUBSTATION,IN SERVICE,CADDO,22017,USA,32.58173102,-93.84731962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-8207725.629,5263061.86,45582,161119,TAP161119,ALBANY,NY,12204,TAP,IN SERVICE,ALBANY,36001,USA,42.6778281,-73.73125381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-8207247.151,5264091.543,45583,161120,TAP161120,ALBANY,NY,12204,TAP,IN SERVICE,ALBANY,36001,USA,42.68462797,-73.72695556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,115,115,Y,Y
-10437343.92,3831300.618,45584,161121,TAP161121,SHREVEPORT,LA,71101,TAP,IN SERVICE,CADDO,22017,USA,32.51649047,-93.76025573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-10437348.11,3831312.911,45585,161122,TAP161122,SHREVEPORT,LA,71101,TAP,IN SERVICE,CADDO,22017,USA,32.51658359,-93.76029334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-10437350.1,3831325.869,45586,161123,TAP161123,SHREVEPORT,LA,71101,TAP,IN SERVICE,CADDO,22017,USA,32.51668174,-93.76031118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,N,N
-10431186.54,3881495.495,45587,161124,TAP161124,PLAIN DEALING,LA,71064,TAP,IN SERVICE,BOSSIER,22015,USA,32.895907,-93.704943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10428337.38,3881920.609,45588,161125,UNKNOWN161125,PLAIN DEALING,LA,71064,SUBSTATION,IN SERVICE,BOSSIER,22015,USA,32.89911348,-93.67934858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-10357717.12,3867006.065,45589,161126,TAP161126,HOMER,LA,71040,TAP,IN SERVICE,CLAIBORNE,22027,USA,32.786549,-93.044956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,3,-999999,-999999,Y,Y
-10337987.08,3861563.789,45590,161127,TAP161127,HOMER,LA,71040,TAP,IN SERVICE,CLAIBORNE,22027,USA,32.745439,-92.867718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,Y,Y
-10367301.29,3868370.271,45591,161128,UNKNOWN161128,HOMER,LA,71040,SUBSTATION,IN SERVICE,CLAIBORNE,22027,USA,32.796851,-93.131052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,-999999,-999999,N,N
-10314893.73,3870155.895,45592,161129,UNKNOWN161129,BERNICE,LA,71222,SUBSTATION,IN SERVICE,UNION,22111,USA,32.81033359,-92.66026692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,0,-999999,-999999,N,N
-10220652.69,3769512.337,45593,161130,UNKNOWN161130,WINNSBORO,LA,71295,SUBSTATION,IN SERVICE,FRANKLIN,22041,USA,32.04723335,-91.81368521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/4/2019 0:00,IMAGERY,3/4/2019 0:00,1,115,115,Y,Y
-8682227.119,4425629.922,45594,161131,DANIELTOWN,DUNDAS,VA,23938,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.90325194,-77.99377321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,1,115,115,Y,Y
-8677943.643,4412350.266,45595,161132,UNKNOWN161132,BRODNAX,VA,23920,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.80779947,-77.95529409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,1,115,115,Y,Y
-8668887.552,4385802.502,45596,161133,UNKNOWN161133,BRODNAX,VA,23920,SUBSTATION,IN SERVICE,BRUNSWICK,51025,USA,36.61662048,-77.87394184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,1,115,115,Y,Y
-8677888.307,4412422.36,45597,161134,TAP161134,BRODNAX,VA,23920,TAP,IN SERVICE,BRUNSWICK,51025,USA,36.808318,-77.954797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-8674080.067,4403084.534,45598,161135,TAP161135,BRODNAX,VA,23920,TAP,IN SERVICE,BRUNSWICK,51025,USA,36.741128,-77.920587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-8638931.88,4447823.084,45599,161136,UNKNOWN161136,DINWIDDIE,VA,23841,SUBSTATION,IN SERVICE,DINWIDDIE,51053,USA,37.0625073,-77.60484547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,0,-999999,-999999,N,N
-8619410.36,4512197.14,45600,161137,TAP161137,RICHMOND,VA,23224,TAP,IN SERVICE,RICHMOND,51760,USA,37.52255828,-77.42948066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-9870284.918,4002135.695,45601,161138,TAP161138,PRAIRIE,MS,39756,TAP,IN SERVICE,MONROE,28095,USA,33.801174,-88.666278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,69,69,Y,Y
-9877517.901,4030019.702,45602,161139,TAP161139,OKOLONA,MS,38860,TAP,IN SERVICE,CHICKASAW,28017,USA,34.009068,-88.731253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,69,69,Y,Y
-8145367.255,5290164.239,45603,161140,UNKNOWN161140,BENNINGTON TOWN OF,VT,5201,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.85656,-73.171079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8148767.314,5294601.403,45604,161141,MILL STREET,BENNINGTON TOWN OF,VT,5201,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.8857726,-73.20162225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-9888844.771,4061442.566,45605,161142,TAP161142,TUPELO,MS,38801,TAP,IN SERVICE,PONTOTOC,28115,USA,34.242738,-88.833004,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,161,161,N,N
-8153835.888,5298655.699,45606,161143,UNKNOWN161143,NORTH BENNINGTON,VT,5257,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.91245247,-73.24715403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8143465.282,5322663.07,45607,161144,ARLINGTON,ARLINGTON,VT,5250,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.07019971,-73.15399329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8146642.396,5551552.112,45608,161145,UNKNOWN161145,COLCHESTER TOWN OF,VT,5446,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.55382737,-73.18253378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8153539.629,5548636.854,45609,161146,UNKNOWN161146,COLCHESTER TOWN OF,VT,5446,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.53516288,-73.24449269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8124298.371,5607354.485,45610,161147,SHELDON SPRINGS HYDRO ELECTRIC,SHELDON TOWN OF,VT,5483,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.90993985,-72.98181399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-10161714.79,3593635.156,45611,161148,TAP161148,JACKSON,LA,70748,TAP,IN SERVICE,EAST FELICIANA,22037,USA,30.69834501,-91.28423706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,138,138,Y,Y
-10023857.92,3553666.694,45612,161149,UNKNOWN161149,MANDEVILLE,LA,70448,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.38912309,-90.04584778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-10027804.38,3551328.711,45613,161150,UNKNOWN161150,MANDEVILLE,LA,70448,SUBSTATION,IN SERVICE,ST. TAMMANY,22103,USA,30.37100448,-90.08129937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,Y,Y
-10064917.09,3564723.391,45614,161151,UNKNOWN161151,HAMMOND,LA,70403,SUBSTATION,IN SERVICE,TANGIPAHOA,22105,USA,30.47476335,-90.41468852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-10107741.82,3584378.545,45615,161152,UNKNOWN161152,WALKER,LA,70785,SUBSTATION,IN SERVICE,LIVINGSTON,22063,USA,30.62681755,-90.79938966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,N,N
-10271584.91,3486974.61,45616,161153,UNKNOWN161153,ABBEVILLE,LA,70510,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.87096697,-92.27121713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,69,69,Y,Y
-10282466.14,3459614.012,45617,161154,UNKNOWN161154,KAPLAN,LA,70548,SUBSTATION,IN SERVICE,VERMILION,22113,USA,29.65760784,-92.36896492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,69,69,Y,Y
-8139763.801,5576333.743,45618,161155,GEORGIA,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.7122463,-73.12074231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,Y,Y
-8139623.281,5576309.886,45619,161156,TAP161156,ST ALBANS,VT,5478,TAP,IN SERVICE,FRANKLIN,50011,USA,44.712094,-73.11948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,34.5,34.5,N,N
-8058420.955,5384570.421,45620,161157,UNKNOWN161157,WINDSOR,VT,5089,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.47511066,-72.3900271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,46,-999999,N,Y
-8067201.74,5408527.635,45621,161158,TAFTSVILLE,TAFTSVILLE,VT,5073,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.63108195,-72.46890623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,-999999,Y,N
-8067177.901,5408489.575,45622,161159,UNKNOWN161159,TAFTSVILLE,VT,5073,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.63083449,-72.46869208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,-999999,N,N
-8067127.044,5408440.537,45623,161160,UNKNOWN161160,TAFTSVILLE,VT,5073,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.63051564,-72.46823522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,46,-999999,N,N
-8062027.028,5412083.702,45624,161161,UNKNOWN161161,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.654199,-72.422421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,46,46,Y,Y
-8062036.379,5412118.628,45625,161162,TAP161162,HARTFORD TOWN OF,VT,5001,TAP,IN SERVICE,WINDSOR,50027,USA,43.654426,-72.422505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8398137.751,5348585.853,45626,161163,TAP161163,ROME,NY,13440,TAP,IN SERVICE,ONEIDA,36065,USA,43.240078,-75.441755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,3,115,115,N,N
-8398149.027,5348599.438,45627,161164,TAP161164,ROME,NY,13440,TAP,IN SERVICE,ONEIDA,36065,USA,43.24016691,-75.44185629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,3,115,115,N,N
-8402680.922,5344016.163,45628,161165,TAP161165,ROME,NY,13440,TAP,IN SERVICE,ONEIDA,36065,USA,43.210166,-75.482567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/5/2019 0:00,IMAGERY,3/5/2019 0:00,3,115,115,N,N
-8049891.145,5416170.376,45629,161166,UNKNOWN161166,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.68075439,-72.31340251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,46,46,N,N
-8466054.44,5175353.991,45630,161167,TAP161167,ENDICOTT,NY,13760,TAP,IN SERVICE,BROOME,36007,USA,42.095889,-76.051861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8049937.286,5416244.816,45631,161168,UNKNOWN161168,HARTFORD TOWN OF,VT,5001,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.681238,-72.313817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8049675.128,5416284.222,45632,161169,TAP161169,HARTFORD TOWN OF,VT,5001,TAP,IN SERVICE,WINDSOR,50027,USA,43.681494,-72.311462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8049054.077,5416302.077,45633,161170,TAP161170,HARTFORD TOWN OF,VT,5001,TAP,IN SERVICE,WINDSOR,50027,USA,43.68161,-72.305883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8034719.16,5446668.436,45634,161171,UNKNOWN161171,FAIRLEE,VT,5045,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.87856117,-72.17711025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,46,46,N,N
-8029560.466,5462465.194,45635,161172,UNKNOWN161172,BRADFORD,VT,5033,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.98075976,-72.13076891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,-999999,N,Y
-8385376.411,5264376.968,45636,161173,UNKNOWN161173,COLUMBUS TOWN OF,NY,13411,SUBSTATION,IN SERVICE,CHENANGO,36017,USA,42.68651274,-75.32711793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,2,-999999,-999999,N,N
-10103241.57,4026490.851,45637,161174,UNKNOWN161174,SHELBY,MS,38774,SUBSTATION,IN SERVICE,BOLIVAR,28011,USA,33.98278608,-90.75896324,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,115,115,Y,Y
-10028859.38,4028764.84,45638,161175,UNKNOWN161175,CHARLESTON,MS,38921,SUBSTATION,IN SERVICE,TALLAHATCHIE,28135,USA,33.99972306,-90.09077661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-9869395.149,4002110.314,45639,161176,UNKNOWN161176,PRAIRIE,MS,39756,SUBSTATION,IN SERVICE,MONROE,28095,USA,33.80098454,-88.65828507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,69,69,Y,Y
-8443873.15,5310933.532,45640,161177,UNKNOWN161177,CAZENOVIA,NY,13035,SUBSTATION,IN SERVICE,MADISON,36053,USA,42.99317803,-75.85260308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,-999999,-999999,Y,Y
-8484568.764,5321691.714,45641,161178,TAP161178,SOLVAY,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.063825,-76.218178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-8484324.19,5321763.703,45642,161179,TAP161179,SOLVAY,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06429747,-76.21598095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-8485294.237,5321702.379,45643,161180,TAP161180,SOLVAY,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.063895,-76.22469503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,3,115,115,Y,Y
-8485480.117,5321524.194,45644,161181,TAP161181,SOLVAY,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.06272555,-76.22636482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/6/2019 0:00,IMAGERY,3/6/2019 0:00,2,115,115,Y,Y
-8567947.285,4564478.875,45645,161183,TAP161183,TAPPAHANNOCK,VA,22560,TAP,IN SERVICE,ESSEX,51057,USA,37.894117,-76.96718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,IMAGERY,3/7/2019 0:00,3,-999999,-999999,Y,Y
-8564641.2,4574795.083,45646,161184,UNKNOWN161184,TAPPAHANNOCK,VA,22560,SUBSTATION,IN SERVICE,ESSEX,51057,USA,37.96721257,-76.93748093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/7/2019 0:00,IMAGERY,3/7/2019 0:00,1,-999999,-999999,Y,Y
-8893741.62,4491623.591,45647,161185,CLOVERDALE EAST,TROUTVILLE,VA,24175,SUBSTATION,IN SERVICE,BOTETOURT,51023,USA,37.3758348,-79.8938403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/virginia/Cloverdale/docs/CloverdaleFact%20Sheet.pdf#view=Fit",3/7/2019 0:00,IMAGERY,3/7/2019 0:00,4,500,345,N,N
-8602062.556,5293802.841,45648,161187,UNKNOWN161187,CANANDAIGUA,NY,14424,SUBSTATION,IN SERVICE,ONTARIO,36069,USA,42.8805162,-77.27364269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,0,-999999,-999999,N,N
-8389366.889,5234035.141,45649,161190,TAP161190,BUTTERNUTS TOWN OF,NY,13843,TAP,IN SERVICE,OTSEGO,36077,USA,42.485834,-75.362965,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8389339.39,5233995.259,45650,161191,UNKNOWN161191,BUTTERNUTS TOWN OF,NY,13843,SUBSTATION,IN SERVICE,OTSEGO,36077,USA,42.4855698,-75.36271798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,1,-999999,-999999,Y,Y
-9929467.593,4144702.415,45651,161192,ASHLAND,ASHLAND,MS,38603,SUBSTATION,IN SERVICE,BENTON,28009,USA,34.85875039,-89.19792502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Ashland-MS/AshlandMS_Proposed_LULC_OpenHouse.pdf",3/8/2019 0:00,IMAGERY,3/8/2019 0:00,1,161,161,N,N
-9954053.261,4133000.872,45652,161194,TAP161194,HOLLY SPRINGS,MS,38635,TAP,IN SERVICE,MARSHALL,28093,USA,34.77245021,-89.41878183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/21/2019 0:00,3,161,161,N,N
-8199472.75,4953053.7,45653,161196,RISER161196,ISLAND PARK,NY,11558,RISER,IN SERVICE,NASSAU,36059,USA,40.59682227,-73.65711693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,-999999,-999999,N,N
-8029409.749,5463661.806,45654,161197,UNKNOWN161197,BRADFORD,VT,5033,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.9884942,-72.129415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,Y,Y
-8022022.922,5476616.528,45655,161198,TAP161198,NEWBURY,VT,5051,TAP,IN SERVICE,ORANGE,50017,USA,44.072164,-72.063058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8021458.702,5476406.075,45656,161199,NEWBURY,NEWBURY,VT,5051,SUBSTATION,IN SERVICE,ORANGE,50017,USA,44.0708057,-72.05798953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,46,46,Y,Y
-8019974.309,5487076.045,45657,161200,TAP161200,NEWBURY TOWN OF,VT,5081,TAP,IN SERVICE,ORANGE,50017,USA,44.139632,-72.044655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8018686.199,5487029.786,45658,161201,WOODSVILLE,WOODSVILLE,NH,3785,SUBSTATION,IN SERVICE,GRAFTON,33009,USA,44.13933378,-72.03308371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8021725.701,5497748.671,45659,161202,UNKNOWN161202,RYEGATE TOWN OF,VT,5042,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.20839526,-72.06038803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,-999999,N,Y
-8021534.006,5498877.256,45660,161203,TAP161203,RYEGATE TOWN OF,VT,5042,TAP,IN SERVICE,CALEDONIA,50005,USA,44.215662,-72.058666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,34.5,34.5,Y,Y
-9881742.1,3954908.582,45661,161204,BLACKJACK,STARKVILLE,MS,39759,SUBSTATION,PROPOSED,OKTIBBEHA,28105,USA,33.44791017,-88.76919962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.tva.gov/file_source/TVA/Site%20Content/Energy/Transmission/Transmission-Projects/Blackjack,%20Mississippi/Blackjack_LULC_PreferredRoute_DC_10_4_1_v2.pdf",3/8/2019 0:00,IMAGERY,3/8/2019 0:00,0,-999999,-999999,N,N
-9918935.353,3871381.898,45662,161205,UNKNOWN161205,PHILADELPHIA,MS,39350,SUBSTATION,IN SERVICE,NESHOBA,28099,USA,32.81958951,-89.10331229,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,1,161,161,N,N
-9914424.914,3869313.018,45663,161206,TAP161206,PHILADELPHIA,MS,39350,TAP,IN SERVICE,NESHOBA,28099,USA,32.80396959,-89.06279433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,161,161,N,N
-9974302.054,3899380.565,45664,161207,KOSCIUSKO,KOSCIUSKO,MS,39090,SUBSTATION,IN SERVICE,ATTALA,28007,USA,33.03070738,-89.60067983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,1,161,161,N,N
-10020071.81,4028778.088,45665,161208,CHARLESTON,CHARLESTON,MS,38921,SUBSTATION,IN SERVICE,TALLAHATCHIE,28135,USA,33.99982172,-90.01183659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8565827.588,5263374.72,45666,161209,UNKNOWN161209,PENN YAN,NY,14527,SUBSTATION,IN SERVICE,YATES,36123,USA,42.67989427,-76.94813843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,5,-999999,-999999,N,N
-8245146.032,5427339.663,45667,161210,TAP161210,INDIAN LAKE,NY,12842,TAP,IN SERVICE,HAMILTON,36041,USA,43.753273,-74.067407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8245127.107,5427314.543,45668,161211,TAP161211,INDIAN LAKE,NY,12842,TAP,IN SERVICE,HAMILTON,36041,USA,43.75311,-74.067237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,-999999,-999999,Y,Y
-8214792.724,5066777.675,45669,161212,TAP161212,PUTNAM VALLEY TOWN OF,NY,10541,TAP,IN SERVICE,PUTNAM,36079,USA,41.36802443,-73.7947386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,3,115,115,Y,Y
-10346459.42,3624159.094,45670,161213,UNKNOWN161213,PITKIN,LA,70656,SUBSTATION,IN SERVICE,VERNON,22115,USA,30.93383313,-92.94382632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,Y,Y
-10351087.38,3609713.077,45671,161214,UNKNOWN161214,SUGARTOWN,LA,70662,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.822456,-92.9854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,8/23/2019 0:00,2,-999999,-999999,N,N
-10355691.54,3612163.483,45672,161215,UNKNOWN161215,SUGARTOWN,LA,70662,SUBSTATION,IN SERVICE,BEAUREGARD,22011,USA,30.84135746,-93.02675985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,2/4/2020 0:00,2,138,138,Y,Y
-8649418.215,5319864.574,45673,161216,STATION 255,CHILI TOWN OF,NY,14546,SUBSTATION,PROPOSED,MONROE,36055,USA,43.05183224,-77.69904581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.rochesterareareliability.com/assets/segment-pdfs/RS0255-1-01OH-D-028%20Rev%200-0G%20Sta%20255%20Visual%20Renderings.pdf",3/8/2019 0:00,IMAGERY,3/8/2019 0:00,0,-999999,-999999,N,N
-8647076.185,5329216.877,45674,161217,RISER161217,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.113193,-77.678007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,Y,Y
