X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-8647100.341,5329181.804,45675,161218,RISER161218,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.112963,-77.678224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,N,N
-8647111.251,5329167.012,45676,161219,RISER161219,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.112866,-77.678322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,N,N
-8647118.599,5329154.666,45677,161220,RISER161220,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.11278503,-77.67838801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,Y,Y
-8647786.097,5329657.22,45678,161221,RISER161221,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.11608059,-77.68438425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,N,N
-8647796.03,5329647.241,45679,161222,RISER161222,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.11601515,-77.68447348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,N,N
-8647766.7,5329690.985,45680,161223,RISER161223,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.116302,-77.68421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,Y,Y
-8647607.29,5330466.78,45681,161224,RISER161224,CHILI TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.121389,-77.682778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,Y,Y
-8647207.876,5331105.827,45682,161225,RISER161225,GATES TOWN OF,NY,14624,RISER,IN SERVICE,MONROE,36055,USA,43.125579,-77.67919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/8/2019 0:00,IMAGERY,3/8/2019 0:00,2,115,115,Y,Y
-10208242.1,3610547.912,45683,161226,UNKNOWN161226,BATCHELOR,LA,70715,SUBSTATION,IN SERVICE,POINTE COUPEE,22077,USA,30.828896,-91.702199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,-999999,-999999,Y,Y
-10202802.11,3610490.77,45684,161227,TAP161227,BATCHELOR,LA,70715,TAP,IN SERVICE,POINTE COUPEE,22077,USA,30.82845522,-91.65333074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-8133501.11,5594216.464,45685,161228,UNKNOWN161228,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.82629466,-73.06448361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,34.5,34.5,Y,Y
-8133871.281,5590732.52,45686,161229,UNKNOWN161229,ST ALBANS,VT,5478,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.80409322,-73.0678089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8105057.1,5606113.667,45687,161230,ENOSBURG,ENOSBURG FALLS,VT,5450,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.9020452,-72.80896671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8063710.534,5613146.882,45688,161231,VEC JAY,NORTH TROY,VT,5859,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.94677941,-72.4375442,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8033139.465,5589488.605,45689,161232,UNKNOWN161232,BARTON TOWN OF,VT,5822,SUBSTATION,IN SERVICE,ORLEANS,50019,USA,44.79616429,-72.16291961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8120510.012,5546500.002,45690,161233,VEC UNDERHILL,JERICHO,VT,5465,SUBSTATION,IN SERVICE,CHITTENDEN,50007,USA,44.52147822,-72.94778259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,34.5,34.5,N,N
-8019422.835,5572197.554,45691,161234,ASCUTNEY,SUTTON,VT,5867,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.68583538,-72.03970102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8005778.978,5557274.636,45692,161235,BURKE MOUNTAIN,BURKE TOWN OF,VT,5832,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.59044755,-71.91713618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8016353.153,5542729.975,45693,161236,UNKNOWN161236,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.49732665,-72.0121256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8083083.662,5438659.318,45694,161237,BETHEL,BETHEL,VT,5032,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.82667835,-72.61157596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,3,46,46,N,N
-8088927.321,5451961.171,45695,161238,UNKNOWN161238,RANDOLPH,VT,5060,SUBSTATION,IN SERVICE,ORANGE,50017,USA,43.91282257,-72.66407044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8095046.393,5428722.159,45696,161239,TAP161239,STOCKBRIDGE TOWN OF,VT,5772,TAP,IN SERVICE,WINDSOR,50027,USA,43.762243,-72.719039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8071308.908,5408622.593,45697,161240,UNKNOWN161240,TAFTSVILLE,VT,5073,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.63169936,-72.50580155,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,46,46,N,N
-8072344.722,5381500.793,45698,161241,BROWNSVILLE,WEST WINDSOR TOWN OF,VT,5037,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.45509696,-72.51510643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8072329.201,5373426.404,45699,161242,TAP161242,PERKINSVILLE,VT,5151,TAP,IN SERVICE,WINDSOR,50027,USA,43.402421,-72.514967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8070062.248,5358180.949,45700,161243,RIVERSIDE,SPRINGFIELD TOWN OF,VT,5156,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.30283723,-72.49460261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8070832.511,5357759.96,45701,161244,TAP161244,SPRINGFIELD TOWN OF,VT,5156,TAP,IN SERVICE,WINDSOR,50027,USA,43.300085,-72.501522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8074785.466,5360118.586,45702,161245,TAP161245,SPRINGFIELD TOWN OF,VT,5143,TAP,IN SERVICE,WINDSOR,50027,USA,43.315503,-72.537032,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8074054.097,5361454.05,45703,161246,NORTH SPRINGFIELD,SPRINGFIELD TOWN OF,VT,5156,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.324231,-72.530462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8080428.204,5362732.321,45704,161247,TAP161247,CHESTER,VT,5143,TAP,IN SERVICE,WINDSOR,50027,USA,43.33258404,-72.58772158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8081664.374,5354660.931,45705,161248,CHESTER,CHESTER,VT,5143,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.27982115,-72.59882628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8089905.881,5372778.01,45706,161249,TAP161249,LUDLOW TOWN OF,VT,5149,TAP,IN SERVICE,WINDSOR,50027,USA,43.398189,-72.672861,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8092156.316,5373684.732,45707,161250,TAP161250,LUDLOW,VT,5149,TAP,IN SERVICE,WINDSOR,50027,USA,43.404107,-72.693077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8092315.395,5373032.739,45708,161251,OLD LUDLOW,LUDLOW,VT,5149,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.39985162,-72.69450603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8093786.143,5375819.668,45709,161252,LUDLOW ROUTE 103,LUDLOW TOWN OF,VT,5149,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.41803903,-72.70771799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8106549.378,5381375.386,45710,161253,MOUNT HOLLY,MT HOLLY,VT,5758,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.45427917,-72.82237208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8122318.221,5390110.081,45711,161254,TAP161254,CLARENDON TOWN OF,VT,5759,TAP,IN SERVICE,RUTLAND,50021,USA,43.511212,-72.964026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8120847.245,5398700.177,45712,161255,TAP161255,CLARENDON TOWN OF,VT,5759,TAP,IN SERVICE,RUTLAND,50021,USA,43.56715,-72.950812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8150516.3,4984879.51,45713,161256,KINGS,ISLIP TOWN OF,NY,11788,SUBSTATION,UNDER CONST,SUFFOLK,36103,USA,40.81355274,-73.21733366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.psegliny.com/inthecommunity/currentintiatives/reliabilityprojects/kingssubstation,3/11/2019 0:00,OTHER,3/11/2019 0:00,0,-999999,-999999,N,N
-9885018.042,3958340.587,45714,161257,TAP161257,STARKVILLE,MS,39759,TAP,IN SERVICE,OKTIBBEHA,28105,USA,33.4736307,-88.79862791,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,161,161,Y,Y
-8226026.327,5322230.309,45715,161258,TAP161258,ROCK CITY FALLS,NY,12863,TAP,NOT AVAILABLE,SARATOGA,36091,USA,43.06735971,-73.89565177,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.capitalregionreliability.com/assets/sodeman-road/sodeman-station.pdf,3/11/2019 0:00,UNVERIFIED,3/11/2019 0:00,3,115,115,Y,Y
-8226022.505,5322206.433,45716,161259,TAP161259,ROCK CITY FALLS,NY,12863,TAP,NOT AVAILABLE,SARATOGA,36091,USA,43.06720303,-73.89561744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,http://www.capitalregionreliability.com/assets/sodeman-road/sodeman-station.pdf,3/11/2019 0:00,UNVERIFIED,3/11/2019 0:00,3,115,115,Y,Y
-9868288.841,3973692.938,45717,161260,UNKNOWN161260,WEST POINT,MS,39773,SUBSTATION,IN SERVICE,CLAY,28025,USA,33.58859261,-88.64834694,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,46,46,N,N
-8734608.514,5190186.652,45718,161261,FIVE MILE,HINSDALE TOWN OF,NY,14706,SUBSTATION,IN SERVICE,CATTARAUGUS,36009,USA,42.19468221,-78.46432329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.oconnellelectric.com/projects/five-mile-substation/",3/11/2019 0:00,IMAGERY,3/11/2019 0:00,6,345,115,Y,Y
-8139234.109,5148377.761,45719,161262,UNKNOWN161262,WINSTED,CT,6098,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.91581829,-73.11598402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,115,115,Y,Y
-8122258.937,5402079.549,45720,161263,SOUTH RUTLAND,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.58914197,-72.96349345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,2,46,46,N,N
-8120303.672,5405765.975,45721,161264,TAP161264,RUTLAND,VT,5701,TAP,IN SERVICE,RUTLAND,50021,USA,43.613123,-72.945929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8121442.344,5405664.737,45722,161265,EAST RUTLAND,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.61246455,-72.95615787,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8121828.098,5400039.495,45723,161266,GENERAL ELECTRIC,RUTLAND TOWN OF,VT,5759,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.57586686,-72.95962315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8114514.608,5412110.286,45724,161267,MENTON,RUTLAND,VT,5701,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.65437178,-72.89392496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8137840.107,5453357.068,45725,161268,UNKNOWN161268,SALISBURY,VT,5769,SUBSTATION,IN SERVICE,ADDISON,50001,USA,43.92185532,-73.10346148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8133720.787,5450645.857,45726,161269,SILVER LAKE,SALISBURY,VT,5769,SUBSTATION,IN SERVICE,ADDISON,50001,USA,43.90431,-73.066457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8133571.842,5450672.432,45727,161270,TAP161270,SALISBURY,VT,5769,TAP,IN SERVICE,ADDISON,50001,USA,43.904482,-73.065119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8105274.984,5443065.339,45728,161271,TAP161271,ROCHESTER TOWN OF,VT,5767,TAP,IN SERVICE,WINDSOR,50027,USA,43.855226,-72.810924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8105247.37,5446169.213,45729,161272,ROCHESTER,ROCHESTER TOWN OF,VT,5767,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.87532853,-72.81067594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8098167.457,5430636.727,45730,161273,TAP161273,STOCKBRIDGE TOWN OF,VT,5772,TAP,IN SERVICE,WINDSOR,50027,USA,43.774663,-72.747076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8098221.766,5430518.591,45731,161274,STOCKBRIDGE,STOCKBRIDGE TOWN OF,VT,5772,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.77389672,-72.74756386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8089408.236,5564580.704,45732,161275,JOHNSON,JOHNSON,VT,5656,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.6371678,-72.66839058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,34.5,-999999,N,N
-8083630.853,5558641.699,45733,161276,UNKNOWN161276,HYDE PARK,VT,5655,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.59919239,-72.61649146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8092647.348,5562368.607,45734,161277,UNKNOWN161277,JOHNSON TOWN OF,VT,5656,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.62302603,-72.69748802,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8068608.681,5618093.48,45735,161278,TAP161278,NORTH TROY,VT,5859,TAP,IN SERVICE,ORLEANS,50019,USA,44.978221,-72.481545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,Y,Y
-8082896.277,5600436.673,45736,161279,VEC MONTGOMERY,MONTGOMERY TOWN OF,VT,5471,SUBSTATION,IN SERVICE,FRANKLIN,50011,USA,44.86591171,-72.60989265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8111487.895,5558098.97,45737,161280,PLEASANT VALLEY,CAMBRIDGE,VT,5444,SUBSTATION,IN SERVICE,LAMOILLE,50015,USA,44.59572082,-72.86673553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-8071453.013,5496099.275,45738,161281,BARRE CITY,BARRE,VT,5641,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.19777351,-72.50709606,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,34.5,34.5,N,N
-8070629.753,5494948.708,45739,161282,UNKNOWN161282,BARRE,VT,5641,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.19036298,-72.4997006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8088991.887,5486987.199,45740,161283,UNKNOWN161283,NORTHFIELD TOWN OF,VT,5663,SUBSTATION,IN SERVICE,WASHINGTON,50023,USA,44.13905923,-72.66465045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,1,34.5,34.5,N,N
-8123754.837,5384915.016,45741,161284,WALLINGFORD,WALLINGFORD,VT,5773,SUBSTATION,IN SERVICE,RUTLAND,50021,USA,43.47735698,-72.97693134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8087614.035,5306996.354,45742,161285,TAP161285,NEWFANE,VT,5345,TAP,IN SERVICE,WINDHAM,50025,USA,42.967303,-72.652273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8099591.011,5324565.827,45743,161286,TAP161286,JAMAICA,VT,5343,TAP,IN SERVICE,WINDHAM,50025,USA,43.082685,-72.759864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8099425.33,5324801.232,45744,161287,JAMAICA,JAMAICA,VT,5343,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.08422948,-72.75837567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,Y,Y
-8108277.898,5335898.09,45745,161288,RAWSONVILLE,JAMAICA,VT,5343,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.15699101,-72.83789963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,2,46,46,N,N
-8107989.287,5335736.485,45746,161289,TAP161289,LONDONDERRY,VT,5343,TAP,IN SERVICE,WINDHAM,50025,USA,43.155932,-72.835307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,3,46,46,N,N
-8102445.099,5342869.816,45747,161290,LONDONDERRY,SOUTH LONDONDERRY,VT,5155,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,43.20266001,-72.78550271,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8116683.194,5331383.654,45748,161291,STRATTON,BONDVILLE,VT,5340,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,43.12740053,-72.9134057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8150911.397,5280815.448,45749,161292,POWNAL,POWNAL,VT,5261,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.79496585,-73.22088287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,1,46,46,N,N
-8149797.506,5304360.67,45750,161293,SOUTH SHAFTBURY,SHAFTSBURY TOWN OF,VT,5262,SUBSTATION,IN SERVICE,BENNINGTON,50003,USA,42.94997527,-73.21087662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/11/2019 0:00,IMAGERY,4/15/2020 0:00,0,-999999,-999999,N,N
-7972998.597,5582688.653,45751,161294,UNKNOWN161294,GUILDHALL,NH,5905,SUBSTATION,IN SERVICE,COOS,33007,USA,44.752801,-71.622665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8016698.452,5550969.074,45752,161295,UNKNOWN161295,LYNDON TOWN OF,VT,5851,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.55009504,-72.01522748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-8014457.564,5548347.41,45753,161296,UNKNOWN161296,LYNDON,VT,5851,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.53330943,-71.99509723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/11/2019 0:00,IMAGERY,3/11/2019 0:00,0,-999999,-999999,N,N
-7958294.294,5111533.085,45754,161297,TAP161297,EAST GREENWICH,RI,2818,TAP,IN SERVICE,KENT,44003,USA,41.669051,-71.490574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,-999999,-999999,Y,Y
-7953727.919,5404077.461,45755,161298,UNKNOWN161298,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.60214003,-71.44955356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7956274.939,5390960.978,45756,161299,UNKNOWN161299,LACONIA,NH,3246,SUBSTATION,IN SERVICE,BELKNAP,33001,USA,43.51675529,-71.47243382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7889885.49,5344713.312,45757,161300,UNKNOWN161300,DOVER,NH,3820,SUBSTATION,IN SERVICE,STRAFFORD,33017,USA,43.2147303,-70.87604726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7925470.337,5281723.563,45758,161301,UNKNOWN161301,SALEM,NH,3079,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.80095162,-71.19571138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7969561.293,5273291.356,45759,161302,UNKNOWN161302,HOLLIS,NH,3049,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.74534909,-71.59178717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7974901.438,5286843.824,45760,161303,MILFORD,MILFORD,NH,3055,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,42.8346906,-71.63975851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7955031.464,5314558.309,45761,161304,UNKNOWN161304,MANCHESTER,NH,3104,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.01699035,-71.4612635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-8504866.113,4793288.081,45762,161305,TAP161305,FALLSTON,MD,21047,TAP,IN SERVICE,HARFORD,24025,USA,39.49820206,-76.40051219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,230,230,N,N
-8504878.794,4793463.547,45763,161306,TAP161306,FALLSTON,MD,21047,TAP,IN SERVICE,HARFORD,24025,USA,39.49941835,-76.4006261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,230,230,N,N
-8505035.327,4793328.029,45764,161307,BAGLEY,FALLSTON,MD,21047,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.49847898,-76.40203226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.bge.com/SafetyCommunity/Safety/Documents/NETSI-Overview.pdf",3/12/2019 0:00,IMAGERY,3/12/2019 0:00,2,230,230,Y,Y
-8004368.366,5330896.981,45765,161308,UNKNOWN161308,HILLSBOROUGH,NH,3244,SUBSTATION,IN SERVICE,HILLSBOROUGH,33011,USA,43.1242097,-71.90446443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7986888.194,5341116.303,45766,161309,UNKNOWN161309,HOPKINTON TOWN OF,NH,3229,SUBSTATION,IN SERVICE,MERRIMACK,33013,USA,43.19117666,-71.74743737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7915408.424,5286333.289,45767,161310,UNKNOWN161310,PLAISTOW,NH,3865,SUBSTATION,IN SERVICE,ROCKINGHAM,33015,USA,42.83132736,-71.10532367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7930375.004,5478226.628,45768,161311,UNKNOWN161311,BARTLETT,NH,3812,SUBSTATION,IN SERVICE,CARROLL,33003,USA,44.08255479,-71.23977075,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7924591.407,5487370.625,45769,161312,UNKNOWN161312,JACKSON,NH,3846,SUBSTATION,IN SERVICE,CARROLL,33003,USA,44.14153104,-71.18781581,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7873590.667,5330453.674,45770,161313,UNKNOWN161313,KITTERY,ME,3904,SUBSTATION,IN SERVICE,YORK,23031,USA,43.12130307,-70.72966837,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,2,-999999,-999999,Y,Y
-7882479.851,5385291.98,45771,161314,UNKNOWN161314,SANFORD TOWN OF,ME,4083,SUBSTATION,IN SERVICE,YORK,23031,USA,43.47981421,-70.80952127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7838640.926,5390505.72,45772,161315,UNKNOWN161315,OLD ORCHARD BEACH,ME,4064,SUBSTATION,IN SERVICE,YORK,23031,USA,43.51378951,-70.4157095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,-999999,-999999,N,N
-7844191.424,5421705.317,45773,161316,UNKNOWN161316,GORHAM,ME,4038,SUBSTATION,IN SERVICE,CUMBERLAND,23005,USA,43.71670196,-70.46557047,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7900541.93,5467537.107,45774,161317,UNKNOWN161317,FRYEBURG,ME,4037,SUBSTATION,IN SERVICE,OXFORD,23017,USA,44.01353572,-70.97177569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7686106.217,5589891.308,45775,161318,UNKNOWN161318,CARMEL,ME,4419,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.79873131,-69.0454669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7710279.201,5609453.023,45776,161319,UNKNOWN161319,CORINNA,ME,4928,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.92328925,-69.26261651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7706688.061,5649702.215,45777,161320,UNKNOWN161320,DOVER-FOXCROFT TOWN OF,ME,4426,SUBSTATION,IN SERVICE,PISCATAQUIS,23021,USA,45.17872573,-69.23035675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,-999999,-999999,N,N
-7819934.736,5720339.905,45778,161321,UNKNOWN161321,JACKMAN,ME,4945,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.62426115,-70.24766894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7644665.617,5518581.956,45779,161322,UNKNOWN161322,SEDGWICK,ME,4676,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.34239218,-68.67319966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7776346.814,5647830.349,45780,161323,UNKNOWN161323,BINGHAM,ME,4920,SUBSTATION,IN SERVICE,SOMERSET,23025,USA,45.16687145,-69.85611197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,115,115,Y,Y
-7581826.584,5550033.452,45781,161324,UNKNOWN161324,SULLIVAN,ME,4664,SUBSTATION,IN SERVICE,HANCOCK,23009,USA,44.54410513,-68.10870702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,2,115,115,Y,Y
-7574178.749,5803587.677,45782,161325,UNKNOWN161325,HOULTON,ME,4730,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.14482311,-68.04000535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7587611.363,5796086.451,45783,161326,UNKNOWN161326,OAKFIELD,ME,4763,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.09811667,-68.16067258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,2,69,69,Y,Y
-7600672.615,5783027.884,45784,161327,ISLAND FALLS,ISLAND FALLS,ME,4747,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.01671293,-68.2780038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,69,69,Y,Y
-7600646.589,5782987.66,45785,161328,TAP161328,ISLAND FALLS,ME,4747,TAP,IN SERVICE,AROOSTOOK,23003,USA,46.016462,-68.27777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,69,69,Y,Y
-7617005.934,5763462.515,45786,161329,UNKNOWN161329,SHERMAN,ME,4776,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,45.89452285,-68.4247285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,-999999,-999999,Y,Y
-7617807.824,5763862.093,45787,161330,TAP161330,STACYVILLE,ME,4777,TAP,IN SERVICE,PENOBSCOT,23019,USA,45.897021,-68.431932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,-999999,-999999,Y,Y
-7619821.216,5778420.698,45788,161331,UNKNOWN161331,PATTEN,ME,4765,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.98796429,-68.4500186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7619812.74,5778379.526,45789,161332,UNKNOWN161332,PATTEN,ME,4765,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.9877073,-68.44994246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,69,69,Y,Y
-7548275.838,5800767.322,45790,161333,UNKNOWN161333,HOULTON,ME,4730,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.1272668,-67.80731554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-8532869.765,4761696.838,45791,161334,WILKENS,BALTIMORE,MD,21223,SUBSTATION,UNDER CONST,BALTIMORE,24510,USA,39.27887309,-76.65207327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.bge.com/SmartEnergy/InnovationTechnology/Pages/Electric-Investments.aspx",3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,-999999,-999999,N,N
-8467315.022,4763848.596,45792,161335,TAP161335,WORTON,MD,21678,TAP,IN SERVICE,KENT,24029,USA,39.293834,-76.063185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,69,69,Y,Y
-8464224.003,4765462.387,45793,161336,TAP161336,WORTON,MD,21678,TAP,IN SERVICE,KENT,24029,USA,39.3050524,-76.0354179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,69,69,Y,Y
-8442267.358,4766499.353,45794,161337,TAP161337,MASSEY,MD,21650,TAP,IN SERVICE,KENT,24029,USA,39.31226,-75.838178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,69,69,Y,Y
-8423296.291,4748110.543,45795,161338,UNKNOWN161338,DOVER,DE,19904,SUBSTATION,IN SERVICE,KENT,10001,USA,39.18433543,-75.66775801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,69,69,Y,Y
-8423322.45,4748054.327,45796,161339,TAP161339,DOVER,DE,19904,TAP,IN SERVICE,KENT,10001,USA,39.183944,-75.667993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,69,69,Y,Y
-7626081.471,5679899.055,45797,161340,UNKNOWN161340,LINCOLN TOWN OF,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.36961719,-68.50625544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7629160.529,5682926.172,45798,161341,UNKNOWN161341,LINCOLN,ME,4457,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,45.38871792,-68.53391508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7558862.896,5886822.155,45799,161342,UNKNOWN161342,EASTON,ME,4740,SUBSTATION,IN SERVICE,AROOSTOOK,23003,USA,46.66042681,-67.9024207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,69,69,Y,Y
-7659731.887,5598357.259,45800,161343,UNKNOWN161343,BANGOR,ME,4401,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.85267078,-68.80854226,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,1,-999999,-999999,N,N
-7653328.044,5588623.53,45801,161344,UNKNOWN161344,BREWER,ME,4412,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.79064952,-68.75101556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,0,-999999,-999999,N,N
-7658871.581,5599059.229,45802,161345,TAP161345,BANGOR,ME,4401,TAP,IN SERVICE,PENOBSCOT,23019,USA,44.857141,-68.800814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/12/2019 0:00,3,-999999,-999999,N,N
-10193191.11,3904655.617,45803,161346,WILMOT,WILMOT,AR,71676,SUBSTATION,IN SERVICE,ASHLEY,5003,USA,33.07042634,-91.56699372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/12/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8005024.689,5148071.486,45804,161347,UNKNOWN161347,PUTNAM,CT,6260,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.91377093,-71.91036028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8003615.466,5158871.585,45805,161348,UNKNOWN161348,NORTH GROSVENORDALE,CT,6255,SUBSTATION,IN SERVICE,WINDHAM,9015,USA,41.98592684,-71.89770102,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8086850.318,5154713.541,45806,161349,UNKNOWN161349,SUFFIELD TOWN OF,CT,6078,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.95815644,-72.64541241,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8128847.654,5159258.832,45807,161350,UNKNOWN161350,RIVERTON,CT,6065,SUBSTATION,IN SERVICE,HARTFORD,9003,USA,41.98851253,-73.0226809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8131141.902,5155978.197,45808,161351,UNKNOWN161351,WINSTED,CT,6098,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.966604,-73.04329048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8131509.781,5153040.831,45809,161352,UNKNOWN161352,WINSTED,CT,6098,SUBSTATION,IN SERVICE,LITCHFIELD,9005,USA,41.94698147,-73.04659519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8048001.44,5115489.706,45810,161353,TAP161353,COLUMBIA,CT,6237,TAP,IN SERVICE,TOLLAND,9013,USA,41.695596,-72.296427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/19/2019 0:00,2,-999999,-999999,Y,Y
-10178094.01,3987180.196,45811,161354,UNKNOWN161354,MC GEHEE,AR,71654,SUBSTATION,IN SERVICE,DESHA,5041,USA,33.68946204,-91.43137416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10526307.26,4323182.781,45812,161355,TAP161355,COLCORD,AR,74338,TAP,IN SERVICE,BENTON,5007,USA,36.163795,-94.559427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10526222.96,4324099.464,45813,161356,SILOAM SPRINGS SOUTHWEST,SILOAM SPRINGS,AR,72761,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.17044287,-94.55866971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,-999999,-999999,Y,Y
-10505891.49,4219370.134,45814,161357,TAP161357,FORT SMITH,AR,72904,TAP,IN SERVICE,SEBASTIAN,5131,USA,35.407299,-94.376029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,161,161,Y,Y
-10512172.42,4213410.631,45815,161358,UNKNOWN161358,FORT SMITH,OK,72901,SUBSTATION,IN SERVICE,LE FLORE,40079,USA,35.36365317,-94.43245156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,69,69,Y,Y
-10511496.65,4213058.156,45816,161359,UNKNOWN161359,FORT SMITH,AR,72901,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.361071,-94.426381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-8398517.685,4838461.876,45817,161360,TAP161360,CLAYMONT,DE,19703,TAP,IN SERVICE,NEW CASTLE,10003,USA,39.810632,-75.445168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,N,N
-10310233.31,3977369.541,45818,161361,UNKNOWN161361,HAMPTON,AR,71744,SUBSTATION,IN SERVICE,CALHOUN,5013,USA,33.61610116,-92.61840164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,2,-999999,-999999,N,N
-10193253.2,3985954.253,45819,161362,UNKNOWN161362,TILLAR,AR,71670,SUBSTATION,IN SERVICE,DREW,5043,USA,33.68029826,-91.56755144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,-999999,-999999,Y,Y
-8401091.28,4804606.239,45820,161363,UNKNOWN161363,SALEM,NJ,8079,SUBSTATION,IN SERVICE,SALEM,34033,USA,39.576613,-75.468287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,-999999,N,N
-10284493.07,4004168.611,45821,161364,UNKNOWN161364,FORDYCE,AR,71742,SUBSTATION,IN SERVICE,DALLAS,5039,USA,33.81634788,-92.38717313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-10277946.28,4010175.485,45822,161365,TAP161365,KINGSLAND,AR,71652,TAP,IN SERVICE,CLEVELAND,5025,USA,33.86116804,-92.32836237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-10447319.98,4022279.866,45823,161366,NASHVILLE,NASHVILLE,AR,71852,SUBSTATION,IN SERVICE,HOWARD,5061,USA,33.95141316,-93.84987217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10635426.72,4043589.337,45824,161367,UNKNOWN161367,HUGO,OK,74743,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.11005517,-95.53966372,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,138,138,Y,Y
-10636809.9,4035770.598,45825,161368,UNKNOWN161368,HUGO,OK,74743,SUBSTATION,IN SERVICE,CHOCTAW,40023,USA,34.05188169,-95.55208912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,138,138,Y,Y
-10704398.25,4030480.414,45826,161369,UNKNOWN161369,BOKCHITO,OK,74726,SUBSTATION,IN SERVICE,BRYAN,40013,USA,34.01249866,-96.15924553,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10455128.21,4182609.479,45827,161370,BOONEVILLE,BOONEVILLE,AR,72927,SUBSTATION,IN SERVICE,LOGAN,5083,USA,35.1376976,-93.92001472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,2,69,69,Y,Y
-10194789.97,4091098.922,45828,161371,TAP161371,STUTTGART,AR,72160,TAP,IN SERVICE,ARKANSAS,5001,USA,34.46267839,-91.58135651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-10240729.82,4052351.996,45829,161372,TAP161372,PINE BLUFF,AR,71601,TAP,IN SERVICE,JEFFERSON,5069,USA,34.17520416,-91.99404119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-10324433.15,4175630.399,45830,161373,TAP161373,PERRY,AR,72125,TAP,IN SERVICE,CONWAY,5029,USA,35.086412,-92.745961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10324580.89,4172833.029,45831,161374,UNKNOWN161374,PERRY,AR,72125,SUBSTATION,IN SERVICE,PERRY,5105,USA,35.06584653,-92.74728817,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,-999999,-999999,Y,Y
-10324404.99,4176475.783,45832,161375,TAP161375,MORRILTON,AR,72110,TAP,IN SERVICE,CONWAY,5029,USA,35.092626,-92.745708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10323512.89,4176451.042,45833,161376,UNKNOWN161376,MORRILTON,AR,72110,SUBSTATION,IN SERVICE,CONWAY,5029,USA,35.09244415,-92.73769418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,-999999,-999999,Y,Y
-10404853.69,4228583.122,45834,161377,TAP161377,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.474726,-93.468391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10405135.11,4227409.259,45835,161378,TAP161378,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.466138,-93.470919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10410632.84,4227909.653,45836,161379,TAP161379,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.469799,-93.520306,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10407516.56,4228797.733,45837,161380,TAP161380,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.476296,-93.492312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10406940.6,4228764.926,45838,161381,TAP161381,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.476056,-93.487138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10404847.1,4228747.443,45839,161382,TAP161382,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.4759281,-93.46833175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,2,-999999,-999999,Y,Y
-10406520.37,4230922.747,45840,161383,TAP161383,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.49184,-93.483363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-10435175.61,4231460.618,45841,161384,UNKNOWN161384,ALTUS,AR,72821,SUBSTATION,IN SERVICE,FRANKLIN,5047,USA,35.49577393,-93.74077742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,69,69,Y,Y
-10435131.48,4231399.237,45842,161385,TAP161385,ALTUS,AR,72821,TAP,IN SERVICE,FRANKLIN,5047,USA,35.495325,-93.740381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-10016814.13,4293558.37,45843,161386,UNKNOWN161386,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.94865277,-89.9825723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10013889.53,4294619.49,45844,161387,UNKNOWN161387,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.95636912,-89.9563002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10002713.71,4291803.36,45845,161388,UNKNOWN161388,BLYTHEVILLE,AR,72315,SUBSTATION,IN SERVICE,MISSISSIPPI,5093,USA,35.93588886,-89.85590612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-8514031.137,4803442.813,45846,161389,TAP161389,FALLSTON,MD,21047,TAP,IN SERVICE,HARFORD,24025,USA,39.568557,-76.482843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-8514005.422,4803456.532,45847,161390,TAP161390,FALLSTON,MD,21047,TAP,IN SERVICE,HARFORD,24025,USA,39.568652,-76.482612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-8513971.915,4803436.17,45848,161391,TAP161391,FALLSTON,MD,21047,TAP,IN SERVICE,HARFORD,24025,USA,39.568511,-76.482311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,115,115,Y,Y
-8513382.447,4802468.139,45849,161392,UNKNOWN161392,FALLSTON,MD,21047,SUBSTATION,IN SERVICE,HARFORD,24025,USA,39.56180727,-76.47701572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,115,115,Y,Y
-7476560.917,2063421.011,45850,161393,TAP161393,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.22090203,-67.16308944,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,Y,Y
-8572869.33,4702638.578,45851,161394,BUZZARD POINT,WASHINGTON,DC,20024,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.86700173,-77.01139548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx",3/13/2019 0:00,IMAGERY,3/13/2019 0:00,7,230,138,N,N
-7476232.475,2063283.303,45852,161395,TAP161395,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.219727,-67.160139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,-999999,-999999,Y,Y
-7476176.036,2063262.325,45853,161396,TAP161396,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.219548,-67.159632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,N,N
-7476241.074,2064881.679,45854,161397,TAP161397,MAYAGUEZ,PR,680,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.23336505,-67.16021624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,Y,Y
