X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-7475705.022,2066829.073,45855,161398,PLANTA MAYAGUEZ,MAYAGUEZ,PR,680,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.24997964,-67.15540081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,1,-999999,-999999,Y,Y
-7476272.727,2067343.877,45856,161399,TAP161399,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.25437153,-67.16050059,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,Y,Y
-7476443.575,2069674.71,45857,161400,TAP161400,AÑASCO ARRIBA,PR,610,TAP,IN SERVICE,AÑASCO,72011,USA,18.2742549,-67.16203534,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,Y,Y
-10478124.74,4327072.539,45858,161401,TAP161401,SPRINGDALE,AR,72764,TAP,IN SERVICE,WASHINGTON,5143,USA,36.192,-94.126596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,-999999,-999999,Y,Y
-10475721.38,4335809.685,45859,161402,UNKNOWN161402,LOWELL,AR,72745,SUBSTATION,IN SERVICE,BENTON,5007,USA,36.25531684,-94.10500624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,0,-999999,-999999,N,N
-10197983.41,4330070.602,45860,161403,UNKNOWN161403,ASH FLAT,AR,72513,SUBSTATION,IN SERVICE,SHARP,5135,USA,36.21373231,-91.61004363,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,2,69,69,Y,Y
-10198017.84,4330166.467,45861,161404,TAP161404,ASH FLAT,AR,72513,TAP,IN SERVICE,SHARP,5135,USA,36.21442711,-91.61035296,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-10284563.3,4352089.844,45862,161405,TAP161405,MOUNTAIN HOME,AR,72653,TAP,IN SERVICE,BAXTER,5005,USA,36.37316,-92.387804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-10275755.92,4348236.274,45863,161406,UNKNOWN161406,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.34528221,-92.30868603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,3,69,69,Y,Y
-10295627.85,4367372.805,45864,161407,UNKNOWN161407,MOUNTAIN HOME,AR,72653,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.48362279,-92.48719853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,69,69,Y,Y
-10293634.94,4347854.808,45865,161408,UNKNOWN161408,GASSVILLE,AR,72635,SUBSTATION,IN SERVICE,BAXTER,5005,USA,36.34252204,-92.46929596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/13/2019 0:00,IMAGERY,3/13/2019 0:00,1,69,69,Y,Y
-8571437.748,4703967.896,45866,161409,SOUTHWEST,WASHINGTON,DC,20003,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.87629881,-76.99853535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,https://www.pjm.com/-/media/committees-groups/committees/teac/20180208/20180208-reliability-analysis-update.ashx,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,4,138,138,N,N
-7476564.625,2063412.366,45867,161410,UNKNOWN161410,MAYAGUEZ,PR,682,SUBSTATION,IN SERVICE,MAYAGÜEZ,72097,USA,18.22082827,-67.16312276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,1,-999999,-999999,Y,Y
-8573672.039,4695598.094,45868,161411,TAP161411,WASHINGTON,DC,20375,TAP,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.81774125,-77.01860634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,1,69,69,Y,Y
-8835424.754,4541376.152,45869,161412,TAP161412,BUENA VISTA,VA,24416,TAP,IN SERVICE,BUENA VISTA,51530,USA,37.73015902,-79.36997098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,115,115,N,N
-8575080.284,4653440.142,45870,161413,TAP161413,PORT TOBACCO,MD,20677,TAP,IN SERVICE,CHARLES,24017,USA,38.52205981,-77.03125681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,69,69,Y,Y
-8561699.59,4702303.921,45871,161414,TAP161414,CAPITOL HEIGHTS,MD,20743,TAP,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.864661,-76.911056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,69,69,Y,Y
-16683366.22,8656740.748,45872,161415,UNKNOWN161415,ANCHORAGE,AK,99515,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.13436444,-149.8692287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,138,138,Y,Y
-7476229.485,2066741.566,45873,161416,TAP161416,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.24923308,-67.16011214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,-999999,-999999,Y,Y
-7330475.663,2042648.75,45874,161417,TAP161417,YABUCOA,PR,767,TAP,IN SERVICE,YABUCOA,72151,USA,18.04356814,-65.85078328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,115,115,N,N
-7355392.051,2083138.464,45875,161418,TAP161418,SAN JUAN,PR,921,TAP,IN SERVICE,SAN JUAN,72127,USA,18.389064,-66.074611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,2,-999999,-999999,Y,Y
-7468415.509,2090663.175,45876,161419,TAP161419,AGUADILLA,PR,603,TAP,IN SERVICE,AGUADILLA,72005,USA,18.453196,-67.089918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,1,-999999,-999999,N,N
-7468395.249,2090668.574,45877,161420,TAP161420,AGUADILLA,PR,603,TAP,IN SERVICE,AGUADILLA,72005,USA,18.453242,-67.089736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/14/2019 0:00,IMAGERY,3/14/2019 0:00,3,-999999,-999999,N,N
-7459150.945,2093815.89,45878,161421,TAP161421,ISABELA,PR,662,TAP,IN SERVICE,ISABELA,72071,USA,18.480059,-67.006693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-7309655.214,2065145.15,45879,161422,TAP161422,CEIBA,PR,735,TAP,IN SERVICE,CEIBA,72037,USA,18.235613,-65.66375,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-7309207.598,2065657.698,45880,161423,TAP161423,CEIBA,PR,735,TAP,IN SERVICE,CEIBA,72037,USA,18.239986,-65.659729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-7308240.566,2067380.036,45881,161424,TAP161424,CEIBA,PR,735,TAP,IN SERVICE,CEIBA,72037,USA,18.25468,-65.651042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-7307451.088,2068176.553,45882,161425,TAP161425,CEIBA,PR,735,TAP,IN SERVICE,CEIBA,72037,USA,18.261475,-65.64395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,N,N
-7475350.936,2058408.216,45883,161426,TAP161426,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.178124,-67.15222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-7475277.4,2058292.311,45884,161427,TAP161427,MAYAGUEZ,PR,682,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.17713477,-67.15155941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-7474470.844,2059890.903,45885,161428,TAP161428,MAYAGUEZ,PR,680,TAP,IN SERVICE,MAYAGÜEZ,72097,USA,18.190778,-67.144314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-7452682.392,2042570.643,45886,161429,FAP,SABANA GRANDE,PR,637,SUBSTATION,IN SERVICE,SABANA GRANDE,72121,USA,18.042901,-66.948585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,N,N
-16683559.89,8656737.396,45887,161430,TAP161430,ANCHORAGE,AK,99515,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.13434991,-149.8709685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,4/13/2020 0:00,3,138,138,Y,Y
-16683114.04,8652387.318,45888,161431,UNKNOWN161431,ANCHORAGE,AK,99515,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.11547936,-149.8669633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,138,138,Y,Y
-17565704.36,2439697.432,45889,161432,TAP161432,KANEOHE,HI,96744,TAP,IN SERVICE,HONOLULU,15003,USA,21.400491,-157.795407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17566081,2439628.491,45890,161433,TAP161433,KANEOHE,HI,96744,TAP,IN SERVICE,HONOLULU,15003,USA,21.3999144,-157.7987905,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17565391.77,2438012.511,45891,161434,RISER161434,KANEOHE,HI,96744,RISER,IN SERVICE,HONOLULU,15003,USA,21.386398,-157.792599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17560163.6,2438989.311,45892,161435,UNKNOWN161435,HONOLULU,HI,96734,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.39456831,-157.7456336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17561294.51,2440836.564,45893,161436,TAP161436,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.41001815,-157.7557927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17563274.25,2439514.262,45894,161437,TAP161437,KANEOHE,HI,96744,TAP,IN SERVICE,HONOLULU,15003,USA,21.398959,-157.773577,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17560719.96,2442393.594,45895,161438,TAP161438,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.42303939,-157.7506314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17561155.28,2442896.781,45896,161439,TAP161439,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.42724723,-157.7545419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17561111.66,2443020.584,45897,161440,UNKNOWN161440,HONOLULU,HI,96734,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.4282825,-157.7541501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17560475.95,2442155.929,45898,161441,TAP161441,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.42105191,-157.7484394,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17563782.3,2436739.04,45899,161442,TAP161442,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.37574554,-157.7781409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17560595.99,2441978.067,45900,161443,UNKNOWN161443,HONOLULU,HI,96734,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.41956451,-157.7495178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17560669.76,2441980.574,45901,161444,TAP161444,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.41958547,-157.7501805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17561511.54,2442950.613,45902,161445,TAP161445,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.42769739,-157.7577423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17558323.56,2437327.821,45903,161446,UNKNOWN161446,HONOLULU,HI,96734,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.38067073,-157.7291042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17558342.46,2437350.208,45904,161447,TAP161447,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.380858,-157.729274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17559528.9,2435791.251,45905,161448,TAP161448,HONOLULU,HI,96734,TAP,IN SERVICE,HONOLULU,15003,USA,21.36781688,-157.739932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17558648.15,2433211.211,45906,161449,TAP161449,WAIMANALO,HI,96795,TAP,IN SERVICE,HONOLULU,15003,USA,21.34623156,-157.73202,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,4,-999999,-999999,Y,Y
-17558438.94,2432699.436,45907,161450,TAP161450,WAIMANALO,HI,96795,TAP,IN SERVICE,HONOLULU,15003,USA,21.34194954,-157.7301406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,4,-999999,-999999,Y,Y
-17557594.61,2433040.44,45908,161451,TAP161451,WAIMANALO,HI,96795,TAP,IN SERVICE,HONOLULU,15003,USA,21.34480273,-157.7225559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17555494.15,2432130.922,45909,161452,UNKNOWN161452,WAIMANALO,HI,96795,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.33719262,-157.7036871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17588932.39,2447929.494,45910,161453,TAP161453,MILILANI TOWN,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.469326,-158.004068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17589199,2448198.879,45911,161454,TAP161454,MILILANI TOWN,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.471578,-158.006463,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17589173.66,2447443.592,45912,161455,UNKNOWN161455,MILILANI TOWN,HI,96789,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.46526388,-158.0062353,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17589026.12,2447313.943,45913,161456,RISER161456,MILILANI TOWN,HI,96789,RISER,IN SERVICE,HONOLULU,15003,USA,21.46418,-158.00491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17588347.97,2447202.701,45914,161457,TAP161457,MILILANI TOWN,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.46325,-157.998818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,Y,Y
-17588338.88,2447338.851,45915,161458,UNKNOWN161458,MILILANI TOWN,HI,96789,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.46438823,-157.9987364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-16687047.15,8664170.85,45916,161459,TAP161459,ANCHORAGE,AK,99518,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.16657,-149.902295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,138,138,Y,Y
-16688791.26,8667415.697,45917,161460,UNKNOWN161460,ANCHORAGE,AK,99517,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.18062438,-149.9179627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,N,N
-16716538.13,8664441.384,45918,161461,TAP161461,NOT AVAILABLE,AK,NOT AVAILABLE,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.167742,-150.167217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-16722174.9,8659424.99,45919,161462,TAP161462,NOT AVAILABLE,AK,NOT AVAILABLE,TAP,IN SERVICE,ANCHORAGE,2020,USA,61.146003,-150.217853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,1,-999999,-999999,Y,Y
-17766325.86,2499856.726,45920,161463,TAP161463,HANAPEPE,HI,96716,TAP,IN SERVICE,KAUAI,15007,USA,21.90277933,-159.5976206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,4,57.099998,57.099998,Y,Y
-17778924.5,2507504.504,45921,161464,UNKNOWN161464,KEKAHA,HI,96752,SUBSTATION,IN SERVICE,KAUAI,15007,USA,21.96650724,-159.7107961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,57.099998,-999999,Y,N
-17587318.59,2445195.686,45922,161465,TAP161465,HONOLULU,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.44647,-157.989571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,2,-999999,-999999,Y,Y
-17786203.11,2515801.685,45923,161466,UNKNOWN161466,KEKAHA,HI,96752,SUBSTATION,IN SERVICE,KAUAI,15007,USA,22.03561422,-159.776181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,1,-999999,-999999,N,N
-17592896.22,2454974.244,45924,161467,TAP161467,WAHIAWA,HI,96786,TAP,IN SERVICE,HONOLULU,15003,USA,21.5282071,-158.0396757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/15/2019 0:00,IMAGERY,3/15/2019 0:00,3,-999999,-999999,N,N
-17590117.9,2454443.806,45925,161468,UNKNOWN161468,WAHIAWA,HI,96786,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.52377445,-158.0147176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,-999999,-999999,N,N
-17593989.23,2450818.742,45926,161469,UNKNOWN161469,WAHIAWA,HI,96786,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.49347767,-158.0494943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,-999999,-999999,N,N
-17593971.83,2450844.505,45927,161470,TAP161470,WAHIAWA,HI,96786,TAP,IN SERVICE,HONOLULU,15003,USA,21.493693,-158.049338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,-999999,-999999,Y,Y
-17596273.36,2451318.443,45928,161471,UNKNOWN161471,WAHIAWA,HI,96786,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.49765433,-158.0700131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,-999999,-999999,Y,Y
-17596221.37,2451919.858,45929,161472,TAP161472,WAHIAWA,HI,96786,TAP,IN SERVICE,HONOLULU,15003,USA,21.502681,-158.069546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,-999999,-999999,Y,Y
-17600366.08,2460801.345,45930,161473,UNKNOWN161473,HALEIWA,HI,96712,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.57689288,-158.1067786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,-999999,-999999,N,N
-17593663.03,2451085.341,45931,161474,TAP161474,WAHIAWA,HI,96786,TAP,IN SERVICE,HONOLULU,15003,USA,21.495706,-158.046564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,-999999,-999999,N,N
-17596958.91,2466004.142,45932,161475,UNKNOWN161475,HALEIWA,HI,96712,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.62034874,-158.0761714,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,-999999,-999999,N,N
-17594464.27,2465248.819,45933,161476,UNKNOWN161476,KAWAILAO,HI,96712,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.61404079,-158.0537617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://energy.ehawaii.gov/epd/public/energy-project-details.html?rid=59-49994151847d6c11",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,-999999,-999999,N,N
-17605329.3,2444472.988,45934,161477,UNKNOWN161477,WAIANAE,HI,96792,SUBSTATION,IN SERVICE,HONOLULU,15003,USA,21.44042729,-158.151364,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16106541.15,1505246.409,45935,161478,APRA HTS.,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.3980586,144.6875209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16131956.55,1524561.514,45936,161479,ANDERSEN,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.56678738,144.9158313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16127072.55,1518390.498,45937,161480,MARBO,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.51289289,144.8719576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
-16405730.09,9546125.881,45938,161481,UNKNOWN161481,NORTH POLE,AK,99705,SUBSTATION,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.76264045,-147.3751808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/20/2019 0:00,1,-999999,-999999,Y,Y
16106407.41,1512776.699,45939,161482,CABRAS,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.46385427,144.6863195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,115,115,N,N
-16398425.41,9546111.707,45940,161483,TAP161483,NORTH POLE,AK,99705,TAP,IN SERVICE,FAIRBANKS NORTH STAR,2090,USA,64.76258616,-147.3095618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/18/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
16113742.13,1500124.48,45941,161484,TALOFOFO,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.35329562,144.7522084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16221036.21,1708021.637,45942,161485,KIYA,NOT AVAILABLE,MP,NOT AVAILABLE,SUBSTATION,IN SERVICE,SAIPAN,69110,USA,15.16325268,145.7160475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.cucgov.org/wp-content/uploads/2011/11/1LINE-SAIPAN-GEO-11.jpg",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16125338.11,1515939.043,45943,161486,PAGAT,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.49147976,144.8563768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16124821.79,1518656.648,45944,161487,DEDEDO,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.51521756,144.8517387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16119969.92,1521664.998,45945,161488,TANGUISSON,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.54149222,144.8081535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16121221.69,1519538.845,45946,161489,HARMON,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.52292289,144.8193985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, 13.522980,",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,2,115,115,N,N
16122040.46,1518214.477,45947,161490,MACHECHE,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.51135544,144.8267535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16117486.19,1515311.465,45948,161491,TAMUNING,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.48599764,144.7858419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16120843.02,1516672.364,45949,161492,GAA,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.49788542,144.8159968,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16121635.82,1513738.002,45950,161493,RADIO BAR,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,NOT AVAILABLE,GUAM,66010,USA,13.47225232,144.8231186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.google.com/maps/@13.4962504,144.813084,308m/data=!3m1!1e3",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16119167.08,1513024.388,45951,161494,BARRIGADA,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,NOT AVAILABLE,GUAM,66010,USA,13.46601814,144.8009415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.google.com/maps/@13.4962504,144.813084,308m/data=!3m1!1e3",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16126668.42,1516905.712,45952,161495,WILSON,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,NOT AVAILABLE,GUAM,66010,USA,13.49992372,144.8683272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16115148.69,1513866.888,45953,161496,AGANA,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.47337826,144.7648438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16111407.19,1514227.562,45954,161497,ANIGAU,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,NOT AVAILABLE,GUAM,66010,USA,13.47652906,144.7312333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.google.com/maps/@13.4766566,144.7304272,2a,41.1y,43.99h,77.24t/data=!3m6!1e1!3m4!1svNXny5jGXXPrlxEtLcplsQ!2e0!7i13312!8i6656",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16104281.45,1493167.66,45955,161498,UMATAC,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,NOT AVAILABLE,GUAM,66010,USA,13.29248336,144.6672217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,0,-999999,-999999,N,N
16106849.74,1512610.923,45956,161499,TEMES,NOT AVAILABLE,GU,NOT AVAILABLE,SUBSTATION,IN SERVICE,GUAM,66010,USA,13.462406,144.690293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY,http://guampowerauthority.com/gpa_authority/engineering/documents/IslandwidePlantsandTransmission.pdf",3/18/2019 0:00,IMAGERY,3/18/2019 0:00,3,115,115,N,N
-10141208.17,5056571.693,45957,161501,UNKNOWN161501,MUSCATINE,IA,52761,SUBSTATION,IN SERVICE,LOUISA,19115,USA,41.29918262,-91.10002295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,161,161,Y,Y
-9047307.502,3359609.365,45958,161502,TAP161502,DELTONA,FL,32725,TAP,IN SERVICE,VOLUSIA,12127,USA,28.87392568,-81.27334609,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,115,115,N,N
-9123397.362,3352612.909,45959,161503,TAP161503,WILDWOOD,FL,34785,TAP,IN SERVICE,SUMTER,12119,USA,28.81887415,-81.95687293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,69,69,Y,Y
-10694658.18,5312392.261,45960,161504,TAP161504,ORANGE CITY,IA,51041,TAP,IN SERVICE,SIOUX,19167,USA,43.002762,-96.071749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,69,69,Y,Y
-9786144.164,5150274.849,45961,161505,TAP161505,MELROSE PARK,IL,60164,TAP,IN SERVICE,COOK,17031,USA,41.92849831,-87.91042875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,138,138,Y,Y
-9086949.253,3550516.716,45962,161506,TAP161506,JACKSONVILLE,FL,32206,TAP,IN SERVICE,DUVAL,12031,USA,30.364711,-81.629454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,-999999,-999999,Y,Y
-9793502.56,5116785.584,45963,161507,RISER161507,LEMONT,IL,60439,RISER,IN SERVICE,DUPAGE,17043,USA,41.70428767,-87.97653035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,-999999,-999999,N,N
-9793505.538,5116779.285,45964,161508,RISER161508,LEMONT,IL,60439,RISER,IN SERVICE,DUPAGE,17043,USA,41.70424543,-87.9765571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,-999999,-999999,N,N
-9719292.959,5096265.06,45965,161509,TAP161509,LAKE STATION,IN,46405,TAP,IN SERVICE,LAKE,18089,USA,41.56651506,-87.30989416,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,138,138,Y,Y
-9719348.054,5096223.993,45966,161510,TAP161510,LAKE STATION,IN,46405,TAP,IN SERVICE,LAKE,18089,USA,41.56623904,-87.31038908,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,138,138,Y,Y
-9673636.796,4927139.241,45967,161511,TAP161511,WEST LAFAYETTE,IN,47906,TAP,IN SERVICE,TIPPECANOE,18157,USA,40.41982682,-86.89975786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,-999999,-999999,N,N
-9813839.678,4506354.365,45968,161512,UNKNOWN161512,CAVE IN ROCK,IL,62919,SUBSTATION,IN SERVICE,HARDIN,17069,USA,37.48091888,-88.15922178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-9793459.233,5116729.903,45969,161513,TAP161513,LEMONT,IL,60439,TAP,IN SERVICE,DUPAGE,17043,USA,41.70391424,-87.97614113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,-999999,-999999,Y,Y
-9062232.465,3285499.239,45970,161514,RISER161514,KISSIMMEE,FL,34741,RISER,IN SERVICE,OSCEOLA,12097,USA,28.28931688,-81.40741932,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,69,Y,Y
-9062232.863,3285508.263,45971,161515,RISER161515,KISSIMMEE,FL,34741,RISER,IN SERVICE,OSCEOLA,12097,USA,28.28938826,-81.40742289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,69,Y,Y
-9062340.627,3285526.631,45972,161516,RISER161516,KISSIMMEE,FL,34741,RISER,IN SERVICE,OSCEOLA,12097,USA,28.28953355,-81.40839095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,69,Y,Y
-9062306.764,3285516.836,45973,161517,UNKNOWN161517,KISSIMMEE,FL,34741,SUBSTATION,IN SERVICE,OSCEOLA,12097,USA,28.28945607,-81.40808676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-9161370.333,3400210.391,45974,161518,UNKNOWN161518,OCALA,FL,34482,SUBSTATION,IN SERVICE,MARION,12083,USA,29.19281784,-82.29798993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,-999999,-999999,Y,Y
-10658074.6,4603142.098,45975,161519,UNKNOWN161519,BURLINGTON,KS,66839,SUBSTATION,IN SERVICE,COFFEY,20031,USA,38.16769108,-95.74311308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-10546622.71,4714040.527,45976,161520,TAP161520,LENEXA,KS,66215,TAP,IN SERVICE,JOHNSON,20091,USA,38.94670593,-94.74192377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,161,161,N,N
-10643140.63,4444872.012,45977,161521,TAP161521,COFFEYVILLE,KS,67337,TAP,IN SERVICE,MONTGOMERY,20125,USA,37.04135,-95.608959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,-999999,-999999,Y,Y
-10077647.4,5142014.54,45978,161522,UNKNOWN161522,DE WITT,IA,52742,SUBSTATION,IN SERVICE,CLINTON,19045,USA,41.87326848,-90.52904692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,-999999,-999999,Y,Y
-10077669.9,5141988.307,45979,161523,TAP161523,DE WITT,IA,52742,TAP,IN SERVICE,CLINTON,19045,USA,41.873093,-90.529249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,-999999,-999999,Y,Y
-9191572.591,3524004.35,45980,161524,RAVEN,LAKE CITY,FL,32025,SUBSTATION,IN SERVICE,COLUMBIA,12023,USA,30.15900095,-82.56930144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.oatioasis.com/FPL/FPLdocs/2016_Planning_Process_Kick-Off_Meeting_CEII_Out_7_27_16.pptx",3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,230,115,N,Y
-9155150.532,3532538.889,45981,161525,TAP161525,GLEN ST MARY,FL,32040,TAP,IN SERVICE,BAKER,12003,USA,30.22526766,-82.24211652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,115,115,N,N
-9530477.386,3520499.801,45982,161526,TAP161526,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.13177686,-85.61373501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,115,115,Y,Y
-9531417.603,3519661.986,45983,161527,TAP161527,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.12526742,-85.62218112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,115,115,Y,Y
-9531420.252,3519630.443,45984,161528,TAP161528,PANAMA CITY,FL,32404,TAP,IN SERVICE,BAY,12005,USA,30.12502234,-85.62220491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,115,115,Y,Y
-9094995.76,3531956.746,45985,161529,RISER161529,JACKSONVILLE,FL,32244,RISER,IN SERVICE,DUVAL,12031,USA,30.220749,-81.701737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,-999999,-999999,N,N
-9095982.83,3528387.419,45986,161530,TAP161530,JACKSONVILLE,FL,32244,TAP,IN SERVICE,DUVAL,12031,USA,30.193039,-81.710604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,-999999,-999999,N,N
-9094948.115,3531973.88,45987,161531,RISER161531,JACKSONVILLE,FL,32244,RISER,IN SERVICE,DUVAL,12031,USA,30.220882,-81.701309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,-999999,Y,Y
-9116367.048,3538997.626,45988,161532,TAP161532,JACKSONVILLE,FL,32221,TAP,IN SERVICE,DUVAL,12031,USA,30.27538706,-81.89371855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,230,230,Y,Y
-9116485.257,3539164.151,45989,161533,UNKNOWN161533,JACKSONVILLE,FL,32221,SUBSTATION,IN SERVICE,DUVAL,12031,USA,30.27667896,-81.89478044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,230,230,N,N
-9099653.701,3543331.587,45990,161534,RISER161534,JACKSONVILLE,FL,32205,RISER,IN SERVICE,DUVAL,12031,USA,30.309004,-81.74358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,69,N,N
-10693344.64,5310395.696,45991,161535,UNKNOWN161535,ORANGE CITY,IA,51041,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.98964403,-96.05994925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,2,69,69,Y,Y
-10692991.17,5308153.064,45992,161536,TAP161536,ALTON,IA,51003,TAP,IN SERVICE,SIOUX,19167,USA,42.974906,-96.056774,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,69,69,Y,Y
-10688590.56,5309260.165,45993,161537,UNKNOWN161537,ALTON,IA,51003,SUBSTATION,IN SERVICE,SIOUX,19167,USA,42.98218204,-96.01724269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-10697332.85,5308259.873,45994,161538,TAP161538,ORANGE CITY,IA,51041,TAP,IN SERVICE,SIOUX,19167,USA,42.975608,-96.095776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,3,69,69,Y,Y
-10410374.04,5327358.919,45995,161539,TAP161539,GARNER,IA,50438,TAP,IN SERVICE,HANCOCK,19081,USA,43.10100777,-93.51798112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/19/2019 0:00,1,69,69,Y,Y
-9405528.177,4585334.145,45996,161540,RISER161540,LEXINGTON,KY,40508,RISER,IN SERVICE,FAYETTE,21067,USA,38.0418121,-84.49129717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,69,Y,Y
-9781352.75,4457524.434,45997,161541,TAP161541,PRINCETON,KY,42445,TAP,IN SERVICE,CALDWELL,21033,USA,37.13201821,-87.86738674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9738758.008,4456640.776,45998,161542,UNKNOWN161542,NORTONVILLE,KY,42442,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,37.12568937,-87.48475167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,69,Y,Y
-9739463.252,4447353.269,45999,161543,UNKNOWN161543,CROFTON,KY,42217,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,37.05913942,-87.49108698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,Y,Y
-9361609.502,4431442.849,46000,161545,TAP161545,CORBIN,KY,40701,TAP,IN SERVICE,WHITLEY,21235,USA,36.944997,-84.096769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9121045.992,3195278.338,46001,161546,TAP161546,BOWLING GREEN,FL,33834,TAP,IN SERVICE,HARDEE,12049,USA,27.5732675,-81.93575022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-9361323.202,4430270.192,46002,161547,UNKNOWN161547,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.9365775,-84.09419712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,69,Y,Y
-9362929.106,4431524.246,46003,161548,UNKNOWN161548,CORBIN,KY,40701,SUBSTATION,IN SERVICE,WHITLEY,21235,USA,36.94558138,-84.1086232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,Y,Y
-9626343.975,4884276.047,46004,161549,UNKNOWN161549,LEBANON,IN,46052,SUBSTATION,IN SERVICE,BOONE,18011,USA,40.12604713,-86.47491923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,Y,Y
-9690805.209,4725635.287,46005,161550,TAP161550,SWITZ CITY,IN,47465,TAP,IN SERVICE,GREENE,18055,USA,39.02766616,-87.05398435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9612244.825,4818284.096,46006,161551,TAP161551,INDIANAPOLIS,IN,46231,TAP,IN SERVICE,HENDRICKS,18063,USA,39.67125343,-86.34826441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/20/2019 0:00,3,138,138,Y,Y
-9612238.986,4818286.485,46007,161552,TAP161552,INDIANAPOLIS,IN,46231,TAP,IN SERVICE,HENDRICKS,18063,USA,39.67126995,-86.34821196,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/20/2019 0:00,3,138,138,Y,Y
-9664070.297,4801459.675,46008,161553,TAP161553,CLOVERDALE,IN,46120,TAP,IN SERVICE,PUTNAM,18133,USA,39.55482285,-86.81382054,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/19/2019 0:00,IMAGERY,3/20/2019 0:00,3,138,138,Y,Y
-9641635.01,4882358.328,46009,161554,TAP161554,THORNTOWN,IN,46071,TAP,IN SERVICE,BOONE,18011,USA,40.11287347,-86.61228093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9455592.285,4841782.635,46010,161555,RISER161555,RICHMOND,IN,47374,RISER,IN SERVICE,WAYNE,18177,USA,39.83354321,-84.9410307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,-999999,Y,Y
-9698025.13,4490714.942,46011,161556,TAP161556,CENTRAL CITY,KY,42330,TAP,IN SERVICE,MUHLENBERG,21177,USA,37.369348,-87.118842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,138,138,Y,Y
-9611205.889,4431779.074,46012,161557,TAP161557,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,36.94741088,-86.33893149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9611141.372,4431823.713,46013,161558,TAP161558,BOWLING GREEN,KY,42103,TAP,IN SERVICE,WARREN,21227,USA,36.94773135,-86.33835192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9627701.941,4437504.001,46014,161559,TAP161559,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.98850032,-86.48711805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,161,161,Y,Y
-9625985.18,4436096.019,46015,161560,TAP161560,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.97839688,-86.47169612,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9625994.599,4436099.223,46016,161561,TAP161561,BOWLING GREEN,KY,42101,TAP,IN SERVICE,WARREN,21227,USA,36.97841988,-86.47178073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9576872.33,4436996.248,46017,161562,TAP161562,GLASGOW,KY,42141,TAP,IN SERVICE,BARREN,21009,USA,36.98485693,-86.03050788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,1/30/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9544336.16,4599682.757,46018,161563,TAP161563,LOUISVILLE,KY,40219,TAP,IN SERVICE,JEFFERSON,21111,USA,38.14325503,-85.7382305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,69,Y,Y
-9181527.294,4482417.924,46019,161564,TAP161564,ELKHORN CITY,KY,41522,TAP,IN SERVICE,PIKE,21195,USA,37.31009,-82.479063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,46,46,N,N
-8527911.184,4656938.97,46020,161566,TAP161566,PRINCE FREDERICK,MD,20678,TAP,IN SERVICE,CALVERT,24009,USA,38.54664585,-76.60752958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,230,230,N,N
-9183652.335,5277029.587,46021,161567,UNKNOWN161567,EAST CHINA,MI,48054,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.77000539,-82.49815257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,-999999,-999999,N,N
-9694768.251,5748653.158,46022,161568,TAP161568,GLADSTONE,MI,49837,TAP,IN SERVICE,DELTA,26041,USA,45.80185597,-87.08958496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9315059.853,5320444.529,46023,161569,UNKNOWN161569,FLINT,MI,48505,SUBSTATION,IN SERVICE,GENESEE,26049,USA,43.05563913,-83.67860638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,138,138,Y,Y
-10457674.6,5931631.92,46024,161570,UNKNOWN161570,REMER,MN,56672,SUBSTATION,IN SERVICE,CASS,27021,USA,46.9359879,-93.94288934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-10456184.75,5954938.021,46025,161571,UNKNOWN161571,REMER,MN,56672,SUBSTATION,IN SERVICE,CASS,27021,USA,47.0787528,-93.92950578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10456133.79,5954978.593,46026,161572,TAP161572,REMER,MN,56672,TAP,IN SERVICE,CASS,27021,USA,47.079001,-93.929048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10459101.83,5974176.722,46027,161573,UNKNOWN161573,REMER,MN,56672,SUBSTATION,IN SERVICE,CASS,27021,USA,47.19631481,-93.95571033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-10452963.53,5995089.038,46028,161574,TAP161574,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.323809,-93.900569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10450887.57,6001552.492,46029,161575,UNKNOWN161575,DEER RIVER,MN,56636,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.36315204,-93.88192037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10450792.66,6001528.673,46030,161576,TAP161576,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.36300711,-93.88106777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10441215.87,6002080.872,46031,161577,TAP161577,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.366367,-93.795038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10441218.76,6002333.82,46032,161578,TAP161578,DEER RIVER,MN,56636,TAP,IN SERVICE,ITASCA,27061,USA,47.367906,-93.795064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10440550.94,6035289.956,46033,161579,UNKNOWN161579,TALMOON,MN,56637,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.56803613,-93.78906488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-10438108.83,6055728.018,46034,161580,TAP161580,BIGFORK,MN,56628,TAP,IN SERVICE,ITASCA,27061,USA,47.691766,-93.767127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10426708.3,6061878.2,46035,161581,UNKNOWN161581,BIGFORK,MN,56628,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.72894123,-93.66471425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10456985.05,6056852.506,46036,161582,UNKNOWN161582,WIRT,MN,56688,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.69856503,-93.93669497,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10456961.23,6056831.495,46037,161583,TAP161583,WIRT,MN,56688,TAP,IN SERVICE,ITASCA,27061,USA,47.698438,-93.936481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-9085904.805,3195360.72,46038,161584,TAP161584,ZOLFO SPRINGS,FL,33890,TAP,IN SERVICE,HARDEE,12049,USA,27.57392349,-81.62007157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9173920.945,3255627.203,46039,161585,TAP161585,TAMPA,FL,33617,TAP,IN SERVICE,HILLSBOROUGH,12057,USA,28.05275964,-82.410734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-9520824.352,3626944.735,46040,161586,TAP161586,GRACEVILLE,FL,32440,TAP,IN SERVICE,JACKSON,12063,USA,30.95529521,-85.52702033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,115,115,Y,Y
-9167321.047,3398371.491,46041,161587,TAP161587,OCALA,FL,34481,TAP,IN SERVICE,MARION,12083,USA,29.17839592,-82.35144611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
