X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9114708.751,3236191.818,46042,161588,TAP161588,BARTOW,FL,33830,TAP,IN SERVICE,POLK,12105,USA,27.89857018,-81.87882181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-9056807.777,3393437.682,46043,161589,TAP161589,DE LEON SPRINGS,FL,32130,TAP,IN SERVICE,VOLUSIA,12127,USA,29.13969155,-81.35868852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-8626340.624,4709863.369,46044,161590,POLAND RD,CHANTILLY,VA,20152,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.91751631,-77.49173628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.dominionenergy.com/library/domcom/media/about-us/electric-projects/power-line-projects/poland-road/stipulated-route-vicinity-final.pdf?la=en",3/4/2019 0:00,IMAGERY,3/20/2019 0:00,2,230,230,N,N
-8953911.615,4471477.769,46045,161591,RISER161591,BLACKSBURG,VA,24060,RISER,IN SERVICE,MONTGOMERY,51121,USA,37.23188305,-80.43435656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,-999999,-999999,N,N
-8955006.37,4470137.17,46046,161592,TAP161592,BLACKSBURG,VA,24060,TAP,IN SERVICE,MONTGOMERY,51121,USA,37.22229404,-80.44419092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,-999999,-999999,Y,Y
-9007940.304,4392672.403,46047,161593,UNKNOWN161593,GALAX,VA,24333,SUBSTATION,IN SERVICE,GALAX,51640,USA,36.66613846,-80.91970454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,-999999,N,N
-8870194.462,4393526.599,46048,161594,TAP161594,AXTON,VA,24054,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.67229325,-79.68231258,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,N,N
-9007693.004,4392804.875,46049,161595,TAP161595,GALAX,VA,24333,TAP,IN SERVICE,GALAX,51640,USA,36.667093,-80.917483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-9760305.491,4624674.47,46050,161596,TAP161596,OWENSVILLE,IN,47665,TAP,IN SERVICE,GIBSON,18051,USA,38.319607,-87.678316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-8615784.261,4237743.964,46051,161597,TAP161597,WINTERVILLE,NC,28590,TAP,IN SERVICE,PITT,37147,USA,35.54171534,-77.39690686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-8568395.795,4311334.125,46052,161598,TAP161598,WINDSOR,NC,27983,TAP,IN SERVICE,BERTIE,37015,USA,36.07781674,-76.97120903,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,230,230,Y,Y
-9204155.356,4198344.471,46053,161599,RISER161599,PISGAH FOREST,NC,28768,RISER,IN SERVICE,TRANSYLVANIA,37175,USA,35.25320733,-82.68233434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,-999999,-999999,Y,Y
-8906945.302,4239245.075,46054,161600,UNKNOWN161600,DENTON,NC,27239,SUBSTATION,IN SERVICE,RANDOLPH,37151,USA,35.552687,-80.012451,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,-999999,-999999,N,N
-8749519.011,4268225.677,46055,161601,TAP161601,RALEIGH,NC,27610,TAP,IN SERVICE,WAKE,37183,USA,35.7642124,-78.59826656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,1/31/2020 0:00,3,230,230,Y,Y
-8911646.153,4168180.225,46056,161602,TAP161602,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,35.03162897,-80.05467946,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,230,230,Y,Y
-8911660.885,4168187.079,46057,161603,TAP161603,WADESBORO,NC,28170,TAP,IN SERVICE,ANSON,37007,USA,35.03167938,-80.0548118,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,230,230,Y,Y
-8711977.229,4019683.525,46058,161604,TAP161604,SUPPLY,NC,28462,TAP,IN SERVICE,BRUNSWICK,37019,USA,33.932064,-78.261023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-8715956.145,4018947.73,46059,161605,UNKNOWN161605,SUPPLY,NC,28462,SUBSTATION,IN SERVICE,BRUNSWICK,37019,USA,33.92657971,-78.2967662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,-999999,-999999,Y,Y
-9048633.752,4258566.957,46060,161606,TAP161606,NEWTON,NC,28658,TAP,IN SERVICE,CATAWBA,37035,USA,35.693777,-81.28526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-9048053.855,4258829.569,46061,161607,UNKNOWN161607,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.6956929,-81.28005069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,-999999,-999999,Y,Y
-9609932.577,5370841.947,46062,161608,TAP161608,WHITEHALL,MI,49461,TAP,IN SERVICE,MUSKEGON,26121,USA,43.38555075,-86.32749313,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,-999999,-999999,Y,Y
-9949397.899,5899334.264,46063,161609,TAP161609,ONTONAGON,MI,49953,TAP,IN SERVICE,ONTONAGON,26131,USA,46.737513,-89.376962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,69,69,N,N
-10265875.97,6030632.008,46064,161610,TAP161610,AURORA,MN,55705,TAP,IN SERVICE,ST. LOUIS,27137,USA,47.53979641,-92.21993289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,2,115,115,N,N
-10283359.79,5367575.368,46065,161611,UNKNOWN161611,LIME SPRINGS,IA,52155,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.36422118,-92.3769927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,N,N
-10283360.32,5367698.518,46066,161612,UNKNOWN161612,LIME SPRINGS,IA,52155,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.36502544,-92.37699745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,-999999,-999999,N,N
-10283236.35,5368704.179,46067,161613,UNKNOWN161613,LIME SPRINGS,IA,52155,SUBSTATION,IN SERVICE,HOWARD,19089,USA,43.37159275,-92.37588387,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,0,-999999,-999999,N,N
-10248745.58,5417815.166,46068,161615,TAP161615,PRESTON,MN,55965,TAP,IN SERVICE,FILLMORE,27045,USA,43.691439,-92.066048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/2/2020 0:00,3,69,69,Y,Y
-10248832.97,5417879.981,46069,161616,TAP161616,PRESTON,MN,55965,TAP,IN SERVICE,FILLMORE,27045,USA,43.69186,-92.066833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-10523344.05,5495851.542,46070,161617,TAP161617,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.196178,-94.532808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-10519964.84,5500328.818,46071,161618,TAP161618,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.225007,-94.502452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10522163.88,5516079.197,46072,161619,TAP161619,NEW ULM,MN,56073,TAP,IN SERVICE,BROWN,27015,USA,44.32631091,-94.52220639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10519590.58,5485750.349,46073,161620,TAP161620,HANSKA,MN,56041,TAP,IN SERVICE,BROWN,27015,USA,44.131085,-94.49909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,Y,Y
-10519536.61,5485751.889,46074,161621,UNKNOWN161621,HANSKA,MN,56041,SUBSTATION,IN SERVICE,BROWN,27015,USA,44.13109493,-94.49860521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,Y,Y
-10518453.23,5479962.002,46075,161622,TAP161622,MADELIA,MN,56062,TAP,IN SERVICE,WATONWAN,27165,USA,44.093752,-94.488873,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10518395.19,5479982.31,46076,161623,UNKNOWN161623,MADELIA,MN,56062,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,44.09388302,-94.48835163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,Y,Y
-10518474.94,5472247.462,46077,161624,TAP161624,MADELIA,MN,56062,TAP,IN SERVICE,WATONWAN,27165,USA,44.043959,-94.489068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10514080.38,5455367.61,46078,161625,TAP161625,LEWISVILLE,MN,56060,TAP,IN SERVICE,WATONWAN,27165,USA,43.934863,-94.449591,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10511884.47,5455456.338,46079,161626,UNKNOWN161626,LEWISVILLE,MN,56060,SUBSTATION,IN SERVICE,WATONWAN,27165,USA,43.93543699,-94.42986483,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,N,N
-10514015.7,5444124.575,46080,161627,TAP161627,TRUMAN,MN,56088,TAP,IN SERVICE,WATONWAN,27165,USA,43.862087,-94.44901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10513811.61,5441909.857,46081,161628,UNKNOWN161628,TRUMAN,MN,56088,SUBSTATION,IN SERVICE,MARTIN,27091,USA,43.84774068,-94.44717668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,1,69,69,N,N
-10513865.42,5441915.927,46082,161629,TAP161629,TRUMAN,MN,56088,TAP,IN SERVICE,MARTIN,27091,USA,43.84778,-94.44766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10513904.27,5438899.208,46083,161630,TAP161630,TRUMAN,MN,56088,TAP,IN SERVICE,MARTIN,27091,USA,43.828233,-94.448009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10513922.3,5430625.164,46084,161631,TAP161631,TRUMAN,MN,56088,TAP,IN SERVICE,MARTIN,27091,USA,43.774588,-94.448171,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,69,69,N,N
-10584197.52,5450893.838,46085,161632,TAP161632,BINGHAM LAKE,MN,56118,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.905915,-95.079464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/20/2019 0:00,IMAGERY,3/20/2019 0:00,3,-999999,-999999,Y,Y
-10585291.68,5445309.161,46086,161633,TAP161633,WINDOM,MN,56101,TAP,IN SERVICE,COTTONWOOD,27033,USA,43.869759,-95.089293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,-999999,-999999,Y,Y
-10380459.1,5418219.668,46087,161634,TAP161634,HAYWARD,MN,56043,TAP,IN SERVICE,FREEBORN,27047,USA,43.69406637,-93.24925068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10493152.75,5747512.362,46088,161635,TAP161635,ROYALTON,MN,56373,TAP,IN SERVICE,BENTON,27009,USA,45.79471124,-94.26159491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,115,115,N,N
-10476186.78,5886773.852,46089,161636,TAP161636,CROSSLAKE,MN,56442,TAP,IN SERVICE,CROW WING,27035,USA,46.660129,-94.109187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10469633.62,5897093.028,46090,161637,TAP161637,CROSSLAKE,MN,56442,TAP,IN SERVICE,CROW WING,27035,USA,46.723713,-94.050319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10476486.89,5886857.646,46091,161638,UNKNOWN161638,CROSSLAKE,MN,56442,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.66064562,-94.111883,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10460272.02,5898210.527,46092,161639,EMILY 3,EMILY,MN,56447,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.73059424,-93.96622232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10478954.43,5898518.492,46093,161640,UNKNOWN161640,CROSSLAKE,MN,56442,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.73249044,-94.13404929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10478903.86,5898520.207,46094,161641,TAP161641,CROSSLAKE,MN,56442,TAP,IN SERVICE,CROW WING,27035,USA,46.732501,-94.133595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10493870.15,6061103.666,46095,161642,UNKNOWN161642,BLACKDUCK,MN,56630,SUBSTATION,IN SERVICE,ITASCA,27061,USA,47.72426096,-94.26803949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10788128.48,6227018.76,46096,161647,TAP161647,HALLOCK,MN,56728,TAP,IN SERVICE,KITTSON,27069,USA,48.717242,-96.911407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,-999999,-999999,Y,Y
-10816709.98,6224480.023,46097,161648,TAP161648,DRAYTON,ND,58225,TAP,IN SERVICE,PEMBINA,38067,USA,48.702193,-97.168159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,-999999,-999999,Y,Y
-8779103.116,4313596.459,46098,161649,TAP161649,DURHAM,NC,27712,TAP,IN SERVICE,DURHAM,37063,USA,36.09424035,-78.8640251,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,-999999,-999999,Y,Y
-8775081.819,4307699.083,46099,161653,TAP161653,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.05142065,-78.82790117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,5/13/2020 0:00,6,-999999,-999999,N,N
-10547037.68,5511572.805,46100,161655,TAP161655,SLEEPY EYE,MN,56085,TAP,IN SERVICE,BROWN,27015,USA,44.29734435,-94.74565148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,N,N
-8632864.153,4285582.62,46101,161658,TAP161658,TARBORO,NC,27886,TAP,IN SERVICE,EDGECOMBE,37065,USA,35.89062981,-77.55033814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,-999999,-999999,Y,Y
-10522724.36,5545318.084,46102,161659,UNKNOWN161659,GIBBON,MN,55335,SUBSTATION,IN SERVICE,SIBLEY,27143,USA,44.51390769,-94.52724122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10522703.3,5545333.887,46103,161660,TAP161660,GIBBON,MN,55335,TAP,IN SERVICE,SIBLEY,27143,USA,44.51400892,-94.527052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/12/2020 0:00,3,69,69,Y,Y
-10508765.65,5545444.428,46104,161661,TAP161661,WINTHROP,MN,55396,TAP,IN SERVICE,SIBLEY,27143,USA,44.514717,-94.401848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10507753.23,5534063.819,46105,161662,UNKNOWN161662,LAFAYETTE,MN,56054,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.44177155,-94.39275329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10507780.69,5534082.444,46106,161663,TAP161663,LAFAYETTE,MN,56054,TAP,IN SERVICE,NICOLLET,27103,USA,44.441891,-94.393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10509891.98,5534092.423,46107,161664,TAP161664,LAFAYETTE,MN,56054,TAP,IN SERVICE,NICOLLET,27103,USA,44.441955,-94.411966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10516387.03,5521699.419,46108,161665,TAP161665,NEW ULM,MN,56073,TAP,IN SERVICE,NICOLLET,27103,USA,44.362417,-94.470312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10511820.39,5517128.197,46109,161666,UNKNOWN161666,NEW ULM,MN,56073,SUBSTATION,IN SERVICE,NICOLLET,27103,USA,44.33305171,-94.42928924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10029646.23,4509409.954,46110,161667,TAP161667,PATTON,MO,63662,TAP,IN SERVICE,BOLLINGER,29017,USA,37.50269788,-90.09784502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,161,161,Y,Y
-9997347.516,4490996.415,46111,161668,UNKNOWN161668,BURFORDVILLE,MO,63739,SUBSTATION,IN SERVICE,CAPE GIRARDEAU,29031,USA,37.37135748,-89.80770074,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-9952203.596,3657464.862,46112,161669,UNKNOWN161669,PURVIS,MS,39475,SUBSTATION,IN SERVICE,LAMAR,28073,USA,31.1901225,-89.40216601,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,-999999,-999999,N,N
-10082332.18,4096618.975,46113,161670,TAP161670,COAHOMA,MS,38617,TAP,IN SERVICE,COAHOMA,28027,USA,34.503553,-90.571131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,-999999,-999999,N,N
-10769698.15,5938385.37,46114,161671,UNKNOWN161671,MOORHEAD,MN,56560,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.9773964,-96.74584457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10769697.87,5938278.927,46115,161672,TAP161672,MOORHEAD,MN,56560,TAP,IN SERVICE,CLAY,27027,USA,46.976744,-96.745842,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10754673.97,5938302.258,46116,161673,TAP161673,GLYNDON,MN,56547,TAP,IN SERVICE,CLAY,27027,USA,46.976887,-96.61088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,4,69,69,Y,Y
-10742490.97,5938460.421,46117,161674,UNKNOWN161674,GLYNDON,MN,56547,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.97785639,-96.50143825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10742562.07,5938400.804,46118,161675,TAP161675,GLYNDON,MN,56547,TAP,IN SERVICE,CLAY,27027,USA,46.977491,-96.502077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10720036.57,5938405.21,46119,161676,UNKNOWN161676,HAWLEY,MN,56549,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.977518,-96.299727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,4,69,69,N,N
-10720206.76,5950109.157,46120,161677,UNKNOWN161677,ULEN,MN,56585,SUBSTATION,IN SERVICE,CLAY,27027,USA,47.04920423,-96.3012558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10720089.12,5934564.135,46121,161678,UNKNOWN161678,HAWLEY,MN,56549,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.95397059,-96.30019904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-10720202.66,5922593.655,46122,161679,TAP161679,HAWLEY,MN,56549,TAP,IN SERVICE,CLAY,27027,USA,46.88052,-96.301219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,69,69,Y,Y
-10722059.04,5922702.543,46123,161680,UNKNOWN161680,HAWLEY,MN,56549,SUBSTATION,IN SERVICE,CLAY,27027,USA,46.88118859,-96.31789509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,69,69,Y,Y
-10718119.65,5914963.5,46124,161681,UNKNOWN161681,HAWLEY,MN,56549,TAP,IN SERVICE,CLAY,27027,USA,46.833649,-96.282507,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,5/13/2020 0:00,3,69,69,Y,Y
-10701672.42,5915424.659,46125,161682,TAP161682,LAKE PARK,MN,56554,TAP,IN SERVICE,BECKER,27005,USA,46.836483,-96.134759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,2,69,69,Y,Y
-8942649.705,4303780.208,46126,161684,TAP161684,WINSTON-SALEM,NC,27127,SUBSTATION,IN SERVICE,FORSYTH,37067,USA,36.02295357,-80.33318911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,5/13/2020 0:00,6,100,100,Y,Y
-8638804.438,4473905.899,46127,161686,TAP161686,CHURCH ROAD,VA,23833,TAP,IN SERVICE,DINWIDDIE,51053,USA,37.24924783,-77.60370063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,3,115,115,Y,Y
-8634622.288,4477031.336,46128,161687,UNKNOWN161687,CHESTERFIELD,VA,23838,SUBSTATION,IN SERVICE,CHESTERFIELD,51041,USA,37.27159351,-77.56613174,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,115,115,Y,Y
-8999613.875,4234032.377,46129,161688,UNKNOWN161688,MOORESVILLE,NC,28115,SUBSTATION,IN SERVICE,IREDELL,37097,USA,35.51458082,-80.84490695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,3/21/2019 0:00,1,100,100,Y,Y
-9000072.092,4223674.018,46130,161690,TAP161690,HUNTERSVILLE,NC,28078,TAP,IN SERVICE,MECKLENBURG,37119,USA,35.43880482,-80.84902318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/21/2019 0:00,IMAGERY,5/13/2020 0:00,3,100,100,Y,Y
-10802966.91,6081321.047,46131,161691,TAP161691,GRAND FORKS,ND,58201,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.84629054,-97.04470293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-10802965.59,6081370.885,46132,161692,TAP161692,GRAND FORKS,ND,58201,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.846591,-97.044691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-10803001.1,6064452.351,46133,161693,TAP161693,THOMPSON,ND,58278,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.744493,-97.04501,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-10802999.54,6054925.803,46134,161694,TAP161694,REYNOLDS,ND,58275,TAP,IN SERVICE,GRAND FORKS,38035,USA,47.686915,-97.044996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-10803295.09,6040437.596,46135,161695,TAP161695,BUXTON,ND,58218,TAP,IN SERVICE,TRAILL,38097,USA,47.599227,-97.047651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-10803528.42,6016584.419,46136,161697,TAP161697,HILLSBORO,ND,58045,TAP,IN SERVICE,TRAILL,38097,USA,47.454538,-97.049747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,69,69,Y,Y
-11448364.28,6203047.738,46137,161698,UNKNOWN161698,POWERS LAKE,ND,58773,SUBSTATION,IN SERVICE,BURKE,38013,USA,48.57496833,-102.8424061,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,69,69,Y,Y
-10820284.79,5924248.373,46138,161699,TAP161699,CASSELTON,ND,58012,TAP,IN SERVICE,CASS,38017,USA,46.89067931,-97.20027204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,-999999,-999999,Y,Y
-10894914.74,5912445.398,46139,161700,UNKNOWN161700,VALLEY CITY,ND,58072,SUBSTATION,IN SERVICE,BARNES,38003,USA,46.81817167,-97.8706843,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,41.599998,41.599998,Y,Y
-10897934.69,5926730.83,46140,161701,TAP161701,VALLEY CITY,ND,58072,TAP,IN SERVICE,BARNES,38003,USA,46.905917,-97.897813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,41.599998,41.599998,Y,Y
-11541615.16,6137325.977,46141,161704,TAP161704,WILLISTON,ND,58801,TAP,IN SERVICE,WILLIAMS,38105,USA,48.182834,-103.680093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-11222157.72,5785184.18,46142,161705,TAP161705,SELFRIDGE,ND,58568,TAP,IN SERVICE,SIOUX,38085,USA,46.030163,-100.810358,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,-999999,-999999,N,N
-10812974.99,5821023.429,46143,161706,TAP161706,WYNDMERE,ND,58081,TAP,IN SERVICE,RICHLAND,38077,USA,46.253234,-97.134607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,-999999,-999999,Y,Y
-11215850.58,5025659.249,46144,161707,TAP161707,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.090227,-100.7537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,4,-999999,-999999,N,N
-11214709.74,5030935.363,46145,161710,UNKNOWN161710,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.1259386,-100.7434517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,-999999,-999999,Y,Y
-11214730.15,5030957.442,46146,161711,TAP161711,NORTH PLATTE,NE,69101,TAP,IN SERVICE,LINCOLN,31111,USA,41.126088,-100.743635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,4,-999999,-999999,Y,Y
-11214490.82,5033654.118,46147,161712,UNKNOWN161712,NORTH PLATTE,NE,69101,SUBSTATION,IN SERVICE,LINCOLN,31111,USA,41.14433303,-100.7414851,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,-999999,-999999,Y,Y
-11114757.01,5104113.139,46148,161720,TAP161720,ANSELMO,NE,68813,TAP,IN SERVICE,CUSTER,31041,USA,41.619241,-99.845561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-11114742.18,5104124.165,46149,161721,UNKNOWN161721,ANSELMO,NE,68813,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.61931505,-99.84542781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,69,69,Y,Y
-11091458.53,5107173.572,46150,161722,UNKNOWN161722,BROKEN BOW,NE,68822,SUBSTATION,IN SERVICE,CUSTER,31041,USA,41.63979031,-99.63626724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,69,69,Y,Y
-11091454.39,5107231.469,46151,161723,TAP161723,BROKEN BOW,NE,68822,TAP,IN SERVICE,CUSTER,31041,USA,41.640179,-99.63623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,69,69,Y,Y
-10757222.68,4948649.936,46152,161724,UNKNOWN161724,FIRTH,NE,68358,SUBSTATION,IN SERVICE,LANCASTER,31109,USA,40.56677756,-96.63377544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,-999999,-999999,Y,Y
-10757213.94,4948673.153,46153,161725,TAP161725,FIRTH,NE,68358,TAP,IN SERVICE,LANCASTER,31109,USA,40.566936,-96.633697,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,-999999,-999999,Y,Y
-11202095.72,4893887.795,46154,161726,TAP161726,MCCOOK,NE,69001,TAP,IN SERVICE,RED WILLOW,31145,USA,40.192036,-100.630138,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,69,69,Y,Y
-9099210.958,4234356.496,46155,161727,UNKNOWN161727,BOSTIC,NC,28018,SUBSTATION,IN SERVICE,RUTHERFORD,37161,USA,35.51695074,-81.73960277,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,1,-999999,-999999,N,N
-8990921.863,4168730.846,46156,161729,TAP161729,CHARLOTTE,NC,28277,TAP,IN SERVICE,UNION,37179,USA,35.03567908,-80.76682528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,100,100,Y,Y
-9031648.232,4323116.17,46157,161730,TAP161730,NORTH WILKESBORO,NC,28659,TAP,IN SERVICE,WILKES,37193,USA,36.16331192,-81.13267648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,100,100,Y,Y
-11192655.05,4891772.489,46158,161731,TAP161731,DANBURY,NE,69026,TAP,IN SERVICE,RED WILLOW,31145,USA,40.177519,-100.545331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,69,69,Y,Y
-11173449.76,4891444.677,46159,161732,TAP161732,BARTLEY,NE,69020,TAP,IN SERVICE,RED WILLOW,31145,USA,40.175269,-100.372807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,4,69,69,Y,Y
-11562622.8,5133021.414,46160,161752,TAP161752,GERING,NE,69341,TAP,IN SERVICE,SCOTTS BLUFF,31157,USA,41.81308459,-103.8688079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,115,115,N,N
-11562582.61,5132993.338,46161,161753,TAP161753,GERING,NE,69341,TAP,NOT AVAILABLE,SCOTTS BLUFF,31157,USA,41.81289661,-103.8684468,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,UNVERIFIED,3/22/2019 0:00,3,115,115,N,N
-11562785.81,5132975.45,46162,161754,TAP161754,GERING,NE,69341,TAP,NOT AVAILABLE,SCOTTS BLUFF,31157,USA,41.81277684,-103.8702722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,UNVERIFIED,3/22/2019 0:00,2,115,115,N,N
-8639880.531,4577948.666,46163,161757,TAP161757,BEAVERDAM,VA,23015,TAP,IN SERVICE,CAROLINE,51033,USA,37.9895428,-77.61336734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,115,115,Y,Y
-8608072.407,4655073.399,46164,161758,UNKNOWN161758,TRIANGLE,VA,22172,SUBSTATION,IN SERVICE,PRINCE WILLIAM,51153,USA,38.53353765,-77.3276301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,2,230,230,Y,Y
-8785812.197,4409051.521,46165,161759,UNKNOWN161759,HALIFAX,VA,24558,SUBSTATION,UNDER CONST,HALIFAX,51083,USA,36.78407004,-78.9242938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,0,-999999,-999999,N,N
-8780495.607,4397144.056,46166,161760,UNKNOWN161760,SOUTH BOSTON,VA,24592,SUBSTATION,IN SERVICE,HALIFAX,51083,USA,36.69835286,-78.87653406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,115,-999999,Y,N
-8784736.568,4397070.806,46167,161761,TAP161761,SOUTH BOSTON,VA,24592,TAP,IN SERVICE,HALIFAX,51083,USA,36.69782527,-78.91463126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/22/2019 0:00,IMAGERY,3/22/2019 0:00,3,115,115,Y,Y
-8203010.477,4976337.018,46168,161763,TAP161763,NORTH HEMPSTEAD TOWN OF,NY,11042,TAP,IN SERVICE,NASSAU,36059,USA,40.7554485,-73.68889688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,N,N
-8140011.452,4985050.904,46169,161764,UNKNOWN161764,ISLIP TOWN OF,NY,11779,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.814718,-73.122967,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-8498797.981,5354014.45,46170,161765,UNKNOWN161765,VOLNEY TOWN OF,NY,13069,SUBSTATION,IN SERVICE,OSWEGO,36075,USA,43.27559311,-76.34600123,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,115,115,Y,Y
-8484392.879,5321778.717,46171,161766,TAP161766,SOLVAY,NY,13209,TAP,IN SERVICE,ONONDAGA,36067,USA,43.064396,-76.216598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,115,115,Y,Y
-8828543.146,5232998.723,46172,161767,TAP161767,DUNKIRK,NY,14048,TAP,IN SERVICE,CHAUTAUQUA,36013,USA,42.4789678,-79.30815245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-8494262.433,4406460.632,46173,161768,TAP161768,CHESAPEAKE,VA,23323,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.76542739,-76.30525771,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,230,230,N,N
-8762430.006,5334665.766,46174,161769,TAP161769,LOCKPORT,NY,14094,TAP,IN SERVICE,NIAGARA,36063,USA,43.148915,-78.714248,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,-999999,-999999,Y,Y
-8712447.443,5292166.525,46175,161770,TAP161770,ATTICA,NY,14011,TAP,IN SERVICE,GENESEE,36037,USA,42.869744,-78.265247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-8672576.586,5270233.644,46176,161771,TAP161771,MT MORRIS,NY,14510,TAP,IN SERVICE,LIVINGSTON,36051,USA,42.725174,-77.907081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-8670583.967,5272915.423,46177,161772,TAP161772,MT MORRIS,NY,14510,TAP,IN SERVICE,LIVINGSTON,36051,USA,42.742869,-77.889181,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-10798896.53,4242993.228,46178,161773,TAP161773,MEEKER,OK,74855,TAP,IN SERVICE,LINCOLN,40081,USA,35.58007579,-97.00813807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,138,138,Y,Y
-8488422.043,4410026.654,46179,161774,TAP161774,CHESAPEAKE,VA,23325,TAP,IN SERVICE,CHESAPEAKE,51550,USA,36.7910854,-76.25279259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-10934099.82,4174999.924,46180,161775,UNKNOWN161775,ANADARKO,OK,73005,SUBSTATION,IN SERVICE,CADDO,40015,USA,35.08177738,-98.22268988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,138,138,Y,Y
-10841053.47,4223100.603,46181,161776,RISER161776,MIDWEST CITY,OK,73110,RISER,IN SERVICE,OKLAHOMA,40109,USA,35.43460795,-97.38684025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,12/10/2019 0:00,2,138,138,Y,Y
-10827489.54,4424882.121,46182,161777,UNKNOWN161777,BRAMAN,OK,74632,SUBSTATION,IN SERVICE,KAY,40071,USA,36.89788002,-97.26499343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,N,N
-10801755.21,4322639.664,46183,161778,RISER161778,STILLWATER,OK,74075,RISER,IN SERVICE,PAYNE,40119,USA,36.159856,-97.033818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,69,-999999,Y,Y
-10913384.28,4139167.354,46184,161779,TAP161779,RUSH SPRINGS,OK,73082,TAP,IN SERVICE,GRADY,40051,USA,34.81793996,-98.03659902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10869324.28,4222815.96,46185,161780,UNKNOWN161780,OKLAHOMA CITY,OK,73179,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.43252454,-97.64080125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,138,138,Y,Y
-10751380.36,5418494.59,46186,161782,TAP161782,GARRETSON,SD,57030,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.695852,-96.581293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10883039.21,4271905.101,46187,161783,RISER161783,OKARCHE,OK,73762,RISER,IN SERVICE,KINGFISHER,40073,USA,35.79102791,-97.76400459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,138,138,Y,Y
-9188665.323,4824101.033,46188,161784,UNKNOWN161784,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.711463,-82.543185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,N,N
-10912764.23,4419901.935,46189,161785,TAP161785,WAKITA,OK,73771,TAP,IN SERVICE,GRANT,40053,USA,36.86209452,-98.03102902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,12/7/2018 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-9389072.284,4789720.681,46190,161786,TAP161786,MIDDLETOWN,OH,45044,TAP,IN SERVICE,BUTLER,39017,USA,39.47346916,-84.34347137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,138,138,Y,Y
-9229232.032,4847518.401,46191,161787,UNKNOWN161787,GROVEPORT,OH,43125,SUBSTATION,IN SERVICE,FRANKLIN,39049,USA,39.87309851,-82.90760195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-9019657.841,4903239.276,46192,161788,UNKNOWN161788,CADIZ,OH,43907,SUBSTATION,IN SERVICE,HARRISON,39067,USA,40.25617645,-81.02496496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,N,N
-9250350.976,4868518.539,46193,161789,TAP161789,COLUMBUS,OH,43221,TAP,IN SERVICE,FRANKLIN,39049,USA,40.01772621,-83.09731665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,138,138,Y,Y
-10961526.73,5696419.083,46194,161790,TAP161790,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.473778,-98.46907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,115,115,Y,Y
-9224583.337,4678455.967,46195,161791,UNKNOWN161791,WHEELERSBURG,OH,45694,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.69765957,-82.86584201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-11490222.96,5421023.507,46196,161793,TAP161793,FAIRBURN,SD,57738,TAP,IN SERVICE,CUSTER,46033,USA,43.712275,-103.218429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-11072503.14,5450774.405,46197,161794,TAP161794,RELIANCE,SD,57569,TAP,IN SERVICE,LYMAN,46085,USA,43.905142,-99.465988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,N,N
-11070269.62,5467693.951,46198,161795,TAP161795,LOWER BRULE,SD,57548,TAP,IN SERVICE,LYMAN,46085,USA,44.014549,-99.445924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-10750323.06,5418477.011,46199,161796,UNKNOWN161796,GARRETSON,SD,57030,SUBSTATION,IN SERVICE,MINNEHAHA,46099,USA,43.69573782,-96.57179514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10761410.58,5420739.521,46200,161797,TAP161797,BALTIC,SD,57003,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.710431,-96.671396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10761395.99,5425329.48,46201,161798,TAP161798,BALTIC,SD,57003,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.740228,-96.671265,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11503509.72,5460559.15,46202,161799,UNKNOWN161799,RAPID CITY,SD,57702,SUBSTATION,IN SERVICE,PENNINGTON,46103,USA,43.96843774,-103.337786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-10873148.53,5304553.951,46203,161800,UNKNOWN161800,TABOR,SD,57063,SUBSTATION,IN SERVICE,BON HOMME,46009,USA,42.95124612,-97.67515514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10873188.26,5304554.997,46204,161801,TAP161801,TABOR,SD,57063,TAP,IN SERVICE,BON HOMME,46009,USA,42.951253,-97.675512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10868629.94,5296495.569,46205,161802,UNKNOWN161802,TABOR,SD,57063,SUBSTATION,IN SERVICE,YANKTON,46135,USA,42.89823887,-97.63456391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10945739.72,5352185.17,46206,161803,TAP161803,ARMOUR,SD,57313,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.26362786,-98.32725287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10948852.56,5353304.8,46207,161804,TAP161804,ARMOUR,SD,57313,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.27095159,-98.35521598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11004627.58,5427506.103,46208,161805,UNKNOWN161805,KIMBALL,SD,57355,SUBSTATION,IN SERVICE,BRULE,46015,USA,43.75435298,-98.85625154,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10954989.49,5377698.216,46209,161806,UNKNOWN161806,CORSICA,SD,57328,SUBSTATION,IN SERVICE,DOUGLAS,46043,USA,43.43029529,-98.41034496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-8481823.745,4413011.148,46210,161807,TAP161807,VIRGINIA BEACH,VA,23464,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.81255263,-76.19351907,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-8521686.408,4466125.958,46211,161808,TAP161808,NEWPORT NEWS,VA,23603,TAP,IN SERVICE,NEWPORT NEWS,51700,USA,37.19359543,-76.55161147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-8464771.261,4422538.8,46212,161809,TAP161809,VIRGINIA BEACH,VA,23454,TAP,IN SERVICE,VIRGINIA BEACH,51810,USA,36.881044,-76.040334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-9214609.071,4852239.887,46213,161810,UNKNOWN161810,PICKERINGTON,OH,43147,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.90564197,-82.77624165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-9080604.633,4847176.575,46214,161811,UNKNOWN161811,CUMBERLAND,OH,43732,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.87074183,-81.57245931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-9092013.537,4843559.403,46215,161812,UNKNOWN161812,CUMBERLAND,OH,43732,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,39.84579869,-81.67494724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-8278779.001,4983777.035,46216,161813,TAP161813,EAST HANOVER,NJ,7936,TAP,IN SERVICE,MORRIS,34027,USA,40.80605679,-74.3695371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,0,-999999,-999999,N,N
-8284308.137,4991436.806,46217,161814,UNKNOWN161814,PARSIPPANY,NJ,7054,SUBSTATION,IN SERVICE,MORRIS,34027,USA,40.85811959,-74.41920617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,0,-999999,-999999,N,N
-8259936.973,4960002.724,46218,161815,TAP161815,ELIZABETHPORT,NJ,7206,RISER,IN SERVICE,UNION,34039,USA,40.64420459,-74.20027628,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,8/28/2019 0:00,1,-999999,-999999,N,N
-8289127.283,4774470.26,46219,161816,TAP161816,ATLANTIC CITY,NJ,8401,TAP,IN SERVICE,ATLANTIC,34001,USA,39.36763832,-74.46249731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,N,N
-7896403.668,5179926.43,46220,161817,UNKNOWN161817,ABINGTON,MA,2351,SUBSTATION,IN SERVICE,PLYMOUTH,25023,USA,42.12636025,-70.93460105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,115,115,Y,Y
-7973901.024,5210546.97,46221,161818,UNKNOWN161818,NORTHBOROUGH TOWN OF,MA,1532,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.33004137,-71.63077164,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,69,69,Y,Y
-7859495.917,5128510.295,46222,161819,TAP161819,PLYMOUTH,MA,2360,TAP,IN SERVICE,PLYMOUTH,25023,USA,41.78287392,-70.60305308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,N,N
-9462993.36,4129025.502,46223,161820,TAP161820,DALTON,GA,30720,TAP,IN SERVICE,WHITFIELD,13313,USA,34.74311084,-85.00751569,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,230,230,Y,Y
-9397873.955,3998721.74,46224,161821,TAP161821,ATLANTA,GA,30318,TAP,IN SERVICE,FULTON,13121,USA,33.77568586,-84.42253812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9379037.682,4018458.902,46225,161822,UNKNOWN161822,ATLANTA,GA,30340,SUBSTATION,IN SERVICE,GWINNETT,13135,USA,33.922936,-84.253329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,115,115,N,N
-9405594.819,4031195.799,46226,161823,TAP161823,MARIETTA,GA,30066,TAP,IN SERVICE,COBB,13067,USA,34.01782545,-84.49189582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9386164.463,3619855.66,46227,161824,TAP161824,WHIGHAM,GA,39897,TAP,IN SERVICE,GRADY,13131,USA,30.90066769,-84.31734996,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9216901.216,3892295.581,46228,161825,TAP161825,SANDERSVILLE,GA,31082,TAP,IN SERVICE,WASHINGTON,13303,USA,32.97733222,-82.79683235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9331786.91,3657607.016,46229,161826,TAP161826,MOULTRIE,GA,31768,TAP,IN SERVICE,COLQUITT,13071,USA,31.1912149,-83.82886809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-9142676.797,3953627.608,46230,161827,TAP161827,AUGUSTA,GA,30909,TAP,IN SERVICE,RICHMOND,13245,USA,33.43830819,-82.13006305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,5/4/2020 0:00,3,-999999,-999999,N,N
-9438130.166,3996591.325,46231,161828,TAP161828,DOUGLASVILLE,GA,30134,TAP,IN SERVICE,DOUGLAS,13097,USA,33.75977661,-84.78416582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9467904.448,3989847.452,46232,161829,TAP161829,TEMPLE,GA,30179,TAP,IN SERVICE,CARROLL,13045,USA,33.7093961,-85.05163274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,2/28/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9492789.615,4029309.868,46233,161830,RISER161830,CEDARTOWN,GA,30125,RISER,IN SERVICE,POLK,13233,USA,34.003782,-85.27518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9194013.543,3744587.564,46234,161831,TAP161831,HAZLEHURST,GA,31539,TAP,IN SERVICE,JEFF DAVIS,13161,USA,31.85725413,-82.59122888,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9213566.173,3730194.344,46235,161832,UNKNOWN161832,DENTON,GA,31532,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.74736876,-82.76687314,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9235663.632,3875791.823,46236,161833,TAP161833,OCONEE,GA,31089,TAP,IN SERVICE,WASHINGTON,13303,USA,32.852875,-82.965378,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9212438.277,3869658.856,46237,161834,UNKNOWN161834,WRIGHTSVILLE,GA,31096,SUBSTATION,IN SERVICE,WASHINGTON,13303,USA,32.80658084,-82.75674108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9414065.919,3891500.539,46238,161835,TAP161835,WOODBURY,GA,30293,TAP,IN SERVICE,MERIWETHER,13199,USA,32.97134071,-84.56799301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9148593.956,3957666.074,46239,161836,TAP161836,GROVETOWN,GA,30813,TAP,IN SERVICE,COLUMBIA,13073,USA,33.46857629,-82.18321778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,230,230,Y,Y
