X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9106279.412,3815917.555,46240,161837,TAP161837,STATESBORO,GA,30458,TAP,IN SERVICE,BULLOCH,13031,USA,32.39988943,-81.80309977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-8072013.474,5307605.326,46241,161838,PUTNEY GMP,PUTNEY TOWN OF,VT,5346,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.97130586,-72.51213078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://geodata.vermont.gov/datasets/vt-electric-transmission-line-corridors-substation-points/data",3/28/2019 0:00,IMAGERY,4/15/2020 0:00,1,69,69,Y,Y
-8072354.36,5307192.907,46242,161839,TAP161839,PUTNEY TOWN OF,VT,5346,TAP,IN SERVICE,WINDHAM,50025,USA,42.968595,-72.515193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,69,69,N,N
-8076118.509,5294795.446,46243,161840,UNKNOWN161840,BRATTLEBORO,VT,5301,SUBSTATION,IN SERVICE,WINDHAM,50025,USA,42.88704979,-72.54900693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,N,N
-8703336.499,4708202.076,46244,161841,UNKNOWN161841,FRONT ROYAL,VA,22630,SUBSTATION,IN SERVICE,WARREN,51187,USA,38.905904,-78.183402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,N,N
-8613924.128,4509642.203,46245,161842,UNKNOWN161842,HENRICO,VA,23231,SUBSTATION,IN SERVICE,HENRICO,51087,USA,37.504353,-77.380197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8827458.288,4391980.681,46246,161843,UNKNOWN161843,RINGGOLD,VA,24586,SUBSTATION,IN SERVICE,PITTSYLVANIA,51143,USA,36.661154,-79.298407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10886625.56,5357644.814,46247,161844,UNKNOWN161844,TRIPP,SD,57376,SUBSTATION,IN SERVICE,HUTCHINSON,46067,USA,43.29933221,-97.79622135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10928420.09,5476054.885,46248,161845,TAP161845,WOONSOCKET,SD,57385,TAP,IN SERVICE,SANBORN,46111,USA,44.068539,-98.171668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-10926218.41,5478329.801,46249,161846,UNKNOWN161846,WOONSOCKET,SD,57385,SUBSTATION,IN SERVICE,SANBORN,46111,USA,44.08322056,-98.15188993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-10970727.76,5473556.722,46250,161847,UNKNOWN161847,WESSINGTON SPRINGS,SD,57382,SUBSTATION,IN SERVICE,JERAULD,46073,USA,44.05241249,-98.55172424,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,N,N
-10970707.81,5473579.57,46251,161848,TAP161848,WESSINGTON SPRINGS,SD,57382,TAP,IN SERVICE,JERAULD,46073,USA,44.05256,-98.551545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,N,N
-10970820.8,5477705.208,46252,161849,TAP161849,WESSINGTON SPRINGS,SD,57382,TAP,IN SERVICE,JERAULD,46073,USA,44.07919,-98.55256,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,-999999,-999999,Y,Y
-10940137.81,5473373.612,46253,161850,UNKNOWN161850,WOONSOCKET,SD,57385,SUBSTATION,IN SERVICE,SANBORN,46111,USA,44.05123028,-98.27693001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,-999999,-999999,N,N
-11067548.19,5546341.653,46254,161851,TAP161851,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.520464,-99.421477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11069746.09,5524903.644,46255,161852,TAP161852,HIGHMORE,SD,57345,TAP,IN SERVICE,HYDE,46069,USA,44.382992,-99.441221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11069443.52,5486356.637,46256,161853,TAP161853,FORT THOMPSON,SD,57339,TAP,IN SERVICE,BUFFALO,46017,USA,44.134994,-99.438503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11030109.14,5507238.588,46257,161854,UNKNOWN161854,REE HEIGHTS,SD,57371,SUBSTATION,IN SERVICE,HAND,46059,USA,44.26947103,-99.08515626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-11030116.79,5507266.255,46258,161855,TAP161855,MILLER,SD,57362,TAP,IN SERVICE,HAND,46059,USA,44.269649,-99.085225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11019369.47,5586971.744,46259,161856,UNKNOWN161856,ORIENT,SD,57467,SUBSTATION,IN SERVICE,HAND,46059,USA,44.78011807,-98.98868018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10814569.2,5531837.031,46260,161857,TAP161857,ARLINGTON,SD,57212,TAP,IN SERVICE,KINGSBURY,46077,USA,44.427488,-97.148928,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10858289.93,5527184.429,46261,161858,TAP161858,DE SMET,SD,57231,TAP,IN SERVICE,KINGSBURY,46077,USA,44.397633,-97.541678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-10945769.9,5607211.316,46262,161859,TAP161859,FRANKFORT,SD,57440,TAP,IN SERVICE,SPINK,46115,USA,44.909029,-98.327524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,69,69,Y,Y
-10954038.03,5600269.863,46263,161860,UNKNOWN161860,REDFIELD,SD,57469,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.86484964,-98.40179788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10927087.04,5581916.942,46264,161861,UNKNOWN161861,DOLAND,SD,57436,SUBSTATION,IN SERVICE,SPINK,46115,USA,44.74787774,-98.15969295,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10964560.76,5688383.72,46265,161862,TAP161862,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.42313805,-98.49632514,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,11/14/2018 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-10964396.75,5691848.75,46266,161863,TAP161863,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.44498071,-98.49485184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,115,115,Y,Y
-10952952.24,5698639.444,46267,161864,TAP161864,BATH,SD,57427,TAP,IN SERVICE,BROWN,46013,USA,45.487763,-98.392044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,2,69,69,Y,Y
-10952956.47,5693822.666,46268,161865,TAP161865,ABERDEEN,SD,57401,TAP,IN SERVICE,BROWN,46013,USA,45.45742,-98.392082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-11003114.32,5710631.035,46269,161866,UNKNOWN161866,IPSWICH,SD,57451,SUBSTATION,IN SERVICE,EDMUNDS,46045,USA,45.56323234,-98.84265768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10913150.13,5511460.696,46270,161867,UNKNOWN161867,CAVOUR,SD,57324,SUBSTATION,IN SERVICE,BEADLE,46005,USA,44.29662355,-98.0344956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,-999999,-999999,Y,Y
-10943285.7,5420554.566,46271,161868,TAP161868,MOUNT VERNON,SD,57363,TAP,IN SERVICE,DAVISON,46035,USA,43.70923,-98.305208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,3,69,69,Y,Y
-10938858.84,5420369.225,46272,161869,UNKNOWN161869,MOUNT VERNON,SD,57363,SUBSTATION,IN SERVICE,DAVISON,46035,USA,43.70802647,-98.26544089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/25/2019 0:00,IMAGERY,3/25/2019 0:00,1,69,69,Y,Y
-10764265.48,5309297.287,46273,161870,TAP161870,ALCESTER,SD,57001,TAP,IN SERVICE,UNION,46127,USA,42.982426,-96.697042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10754292.75,5309225.718,46274,161871,UNKNOWN161871,ALCESTER,SD,57001,SUBSTATION,IN SERVICE,UNION,46127,USA,42.98195566,-96.60745545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10764287.18,5291644.346,46275,161872,TAP161872,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.866306,-96.697237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10765306.44,5292225.173,46276,161873,UNKNOWN161873,ELK POINT,SD,57025,SUBSTATION,IN SERVICE,UNION,46127,USA,42.87013013,-96.70639312,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10764300.54,5289451.302,46277,161874,TAP161874,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.851865,-96.697357,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10766503.44,5282840.647,46278,161875,TAP161875,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.808314,-96.717146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10771994.83,5283900.291,46279,161876,TAP161876,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.815297,-96.766476,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10771992.5,5278421.417,46280,161877,TAP161877,BURBANK,SD,57010,TAP,IN SERVICE,UNION,46127,USA,42.779183,-96.766455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10766510.12,5278433.702,46281,161878,TAP161878,ELK POINT,SD,57025,TAP,IN SERVICE,UNION,46127,USA,42.779264,-96.717206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10786253.3,5289424.273,46282,161879,TAP161879,VERMILLION,SD,57069,TAP,IN SERVICE,CLAY,46027,USA,42.851687,-96.894562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9348078.674,4269701.057,46283,161880,UNKNOWN161880,ALCOA,TN,37701,SUBSTATION,IN SERVICE,BLOUNT,47009,USA,35.774966,-83.9752195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,161,161,Y,Y
-9181977.23,4355750.884,46284,161881,TAP161881,JOHNSON CITY,TN,37615,TAP,IN SERVICE,WASHINGTON,47179,USA,36.39963572,-82.48310484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9181808.042,4355745.252,46285,161882,TAP161882,JOHNSON CITY,TN,37615,TAP,IN SERVICE,WASHINGTON,47179,USA,36.399595,-82.481585,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9178344.781,4360695.551,46286,161883,TAP161883,JOHNSON CITY,TN,37615,TAP,IN SERVICE,WASHINGTON,47179,USA,36.43538,-82.450474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9180945.205,4348658.473,46287,161884,TAP161884,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.348337,-82.473834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9180780.147,4348800.096,46288,161885,UNKNOWN161885,JONESBOROUGH,TN,37659,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.34936167,-82.47235126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9342329.839,4267128.111,46289,161886,TAP161886,MARYVILLE,TN,37804,TAP,IN SERVICE,BLOUNT,47009,USA,35.75621163,-83.92357683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,Y,Y
-10161680.96,3595195.047,46290,161887,UNKNOWN161887,JACKSON,LA,70748,SUBSTATION,IN SERVICE,EAST FELICIANA,22037,USA,30.71039335,-91.28393317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,138,138,Y,Y
-9656584.112,4313880.345,46291,161888,TAP161888,NASHVILLE,TN,37211,TAP,IN SERVICE,DAVIDSON,47037,USA,36.096301,-86.746571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,-999999,-999999,Y,Y
-9659150.583,4308511.109,46292,161889,TAP161889,NASHVILLE,TN,37220,TAP,IN SERVICE,DAVIDSON,47037,USA,36.057318,-86.769626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9659147.132,4308543.606,46293,161890,TAP161890,NASHVILLE,TN,37220,TAP,IN SERVICE,DAVIDSON,47037,USA,36.057554,-86.769595,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9902069.577,4293481.924,46294,161891,UNKNOWN161891,TRENTON,TN,38382,SUBSTATION,IN SERVICE,GIBSON,47053,USA,35.94809683,-88.95180446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9902103.924,4293439.595,46295,161892,TAP161892,TRENTON,TN,38382,TAP,IN SERVICE,GIBSON,47053,USA,35.947789,-88.952113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9902033.904,4295831.939,46296,161893,TAP161893,TRENTON,TN,38382,TAP,IN SERVICE,GIBSON,47053,USA,35.965185,-88.951484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,69,69,Y,Y
-9228650.95,4334143.059,46297,161894,TAP161894,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.243243,-82.902382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9213898.315,4315452.252,46298,161895,UNKNOWN161895,GREENEVILLE,TN,37743,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.10771008,-82.76985683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9794211.831,4304760.203,46299,161896,UNKNOWN161896,NEW JOHNSONVILLE,TN,37134,SUBSTATION,IN SERVICE,HUMPHREYS,47085,USA,36.03007332,-87.98290184,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9541084.275,4164597.382,46300,161897,UNKNOWN161897,SOUTH PITTSBURG,TN,37380,SUBSTATION,IN SERVICE,MARION,47115,USA,35.00527032,-85.70901831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,Y,Y
-9663779.361,4228942.701,46301,161898,UNKNOWN161898,LEWISBURG,TN,37091,SUBSTATION,IN SERVICE,MARSHALL,47117,USA,35.47735651,-86.81120703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,161,161,N,N
-9186690.075,4342130.639,46302,161899,TAP161899,JONESBOROUGH,TN,37659,TAP,IN SERVICE,WASHINGTON,47179,USA,36.30109192,-82.52544105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9158393.1,4378140.704,46303,161900,TAP161900,BRISTOL,TN,37620,TAP,IN SERVICE,SULLIVAN,47163,USA,36.561357,-82.271245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9161381.695,4376054.688,46304,161901,TAP161901,BLOUNTVILLE,TN,37617,TAP,IN SERVICE,SULLIVAN,47163,USA,36.546304,-82.298092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9161392.039,4376047.714,46305,161902,TAP161902,BLOUNTVILLE,TN,37617,TAP,IN SERVICE,SULLIVAN,47163,USA,36.54625368,-82.29818493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-9909847.234,5310967.63,46306,161903,CAMBRIDGE,CHRISTIANA TOWN OF,WI,53523,SUBSTATION,IN SERVICE,DANE,55025,USA,42.99340208,-89.02167233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/26/2019 0:00,IMAGERY,4/27/2020 0:00,1,138,138,Y,Y
-9912135.179,5310868.417,46307,161904,TAP161904,CHRISTIANA TOWN OF,WI,53523,TAP,IN SERVICE,DANE,55025,USA,42.99275019,-89.04222529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,138,138,N,N
-9765911.616,5430752.852,46308,161905,NORTH GATE,SHEBOYGAN,WI,53083,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.77541624,-87.72867668,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/26/2019 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9766002.884,5430768.126,46309,161906,UNKNOWN161906,SHEBOYGAN,WI,53083,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.77551531,-87.72949656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,4/27/2020 0:00,3,69,69,Y,Y
-9769634.3,5421893.416,46310,161908,UNKNOWN161908,WILSON TOWN OF,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.71792323,-87.76211812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,N,N
-9765999.252,5425865.691,46311,161909,TAP161909,SHEBOYGAN,WI,53081,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.743708,-87.72946393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9764342.371,5426218.691,46312,161910,20TH ST,SHEBOYGAN,WI,53081,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.74599885,-87.71457991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/26/2019 0:00,IMAGERY,4/27/2020 0:00,2,69,69,Y,Y
-9776154.788,5425576.235,46313,161911,NORTHSIDE,SHEBOYGAN FALLS,WI,53085,SUBSTATION,IN SERVICE,SHEBOYGAN,55117,USA,43.74182946,-87.82069266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/26/2019 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9887469.318,5434639.176,46314,161912,TAP161912,RIPON,WI,54971,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.80061898,-88.8206481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9886590.593,5434644.239,46315,161913,UNKNOWN161913,RIPON,WI,54971,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.80065181,-88.81275437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10297914.62,5557818.234,46316,161914,TAP161914,HAGER CITY,WI,54014,TAP,IN SERVICE,PIERCE,55093,USA,44.593925,-92.507741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10297567.08,5557883.422,46317,161915,TAP161915,HAGER CITY,WI,54014,TAP,IN SERVICE,PIERCE,55093,USA,44.594342,-92.504619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9998937.572,5523368.045,46318,161916,TAP161916,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.3731325,-89.82198446,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-10300776.69,5626960.988,46319,161917,UNKNOWN161917,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.03454156,-92.53345136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,4,69,-999999,Y,N
-10195197.37,3826422.224,46320,161918,UNKNOWN161918,DELHI,LA,71232,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.47952941,-91.58501619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,115,Y,Y
-10199597.29,3826356.286,46321,161919,UNKNOWN161919,RAYVILLE,LA,71269,SUBSTATION,IN SERVICE,RICHLAND,22083,USA,32.47902972,-91.62454142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,115,-999999,Y,N
-10194209.72,3845227.441,46322,161920,UNKNOWN161920,EPPS,LA,71237,SUBSTATION,IN SERVICE,WEST CARROLL,22123,USA,32.62192315,-91.57614401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,N,N
-10132268.8,3531031.234,46323,161921,UNKNOWN161921,GEISMAR,LA,70734,SUBSTATION,IN SERVICE,ASCENSION,22005,USA,30.21356466,-91.01971924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,230,230,Y,Y
-10435099.08,3831997.521,46324,161922,TAP161922,BOSSIER CITY,LA,71111,TAP,IN SERVICE,BOSSIER,22015,USA,32.5217693,-93.74008995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,N,N
-10030164.87,3498942.2,46325,161923,TAP161923,NEW ORLEANS,LA,70119,TAP,IN SERVICE,ORLEANS,22071,USA,29.96414773,-90.10250405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,230,230,Y,Y
-10468306.91,3758030.579,46326,161924,TAP161924,JOAQUIN,TX,75954,TAP,IN SERVICE,SHELBY,48419,USA,31.959767,-94.038401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-10468277.58,3757988.088,46327,161925,UNKNOWN161925,JOAQUIN,TX,75954,SUBSTATION,IN SERVICE,SHELBY,48419,USA,31.95944316,-94.03813745,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,-999999,-999999,Y,Y
-9941918.787,5321601.969,46328,161926,TAP161926,MADISON,WI,53716,TAP,IN SERVICE,DANE,55025,USA,43.063236,-89.309776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,4,69,69,N,N
-10086381.79,5264732.46,46329,161927,UNKNOWN161927,POTOSI,WI,53820,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.68886011,-90.60750922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9951151.754,5370945.254,46330,161928,TAP161928,POYNETTE,WI,53955,TAP,IN SERVICE,COLUMBIA,55021,USA,43.38622519,-89.39271715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9986261.127,5648818.256,46331,161929,TAP161929,MERRILL,WI,54452,TAP,IN SERVICE,LINCOLN,55069,USA,45.17312804,-89.70811002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,3/26/2019 0:00,3,-999999,-999999,Y,Y
-10059363.23,5378755.142,46332,161930,UNKNOWN161930,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.43718994,-90.36479734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10092083.4,5608237.776,46333,161931,UNKNOWN161931,WITHEE,WI,54498,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.9155591,-90.65872767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9877447.538,5406184.954,46334,161932,UNKNOWN161932,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.61584795,-88.73062092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9877330.885,5406164.974,46335,161933,TAP161933,WAUPUN,WI,53963,TAP,IN SERVICE,DODGE,55027,USA,43.615718,-88.729573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9877368.074,5406666.447,46336,161934,UNKNOWN161934,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.61897932,-88.72990708,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-9877388.103,5406701.458,46337,161935,TAP161935,WAUPUN,WI,53963,TAP,IN SERVICE,DODGE,55027,USA,43.619207,-88.730087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9877934.793,5406762.043,46338,161936,UNKNOWN161936,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.619601,-88.734998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10256822.19,5781189.861,46339,161938,UNKNOWN161938,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,46.00524554,-92.13860139,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10276075.58,5782383.095,46340,161939,UNKNOWN161939,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,46.01269037,-92.31155757,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10276072.51,5782342.803,46341,161940,TAP161940,DANBURY,WI,54830,TAP,IN SERVICE,BURNETT,55013,USA,46.012439,-92.31153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10297844.9,5646483.249,46342,161941,UNKNOWN161941,NEW RICHMOND,WI,54017,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.15833893,-92.50711467,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10307080.52,5723212.895,46343,161942,UNKNOWN161942,LUCK,WI,54853,SUBSTATION,IN SERVICE,POLK,55095,USA,45.6423077,-92.59007966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10311551.39,5702527.477,46344,161943,UNKNOWN161943,SAINT CROIX FALLS,WI,54024,SUBSTATION,IN SERVICE,POLK,55095,USA,45.51224351,-92.63024218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10071200.26,5738322.165,46345,161944,UNKNOWN161944,PHILLIPS,WI,54555,SUBSTATION,IN SERVICE,PRICE,55099,USA,45.73712023,-90.47113119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,5/13/2020 0:00,1,115,115,Y,Y
-10057012.17,5642803.985,46346,161945,UNKNOWN161945,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.13502797,-90.34367744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10283171.47,5584035.097,46347,161946,UNKNOWN161946,BELDENVILLE,WI,54003,SUBSTATION,IN SERVICE,PIERCE,55093,USA,44.76138986,-92.37530099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,69,69,N,N
-10060393.31,5641482.981,46348,161947,TAP161947,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.12665608,-90.37405073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10060591.53,5626619.641,46349,161948,TAP161948,DORCHESTER,WI,54425,TAP,IN SERVICE,TAYLOR,55119,USA,45.03237457,-90.37583141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/19/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9769859.504,5425508.959,46350,161949,TAP161949,SHEBOYGAN TOWN OF,WI,53081,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.74139284,-87.76414116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,N,N
-9769445.6,5425745.503,46351,161950,RISER161950,SHEBOYGAN TOWN OF,WI,53081,RISER,IN SERVICE,SHEBOYGAN,55117,USA,43.742928,-87.760423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,69,69,Y,Y
-9769489.237,5426736.023,46352,161951,RISER161951,SHEBOYGAN TOWN OF,WI,53081,RISER,IN SERVICE,SHEBOYGAN,55117,USA,43.749356,-87.760815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,2,69,69,Y,Y
-10180437.14,5599453.951,46353,161952,UNKNOWN161952,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.85965448,-91.45242285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,161,161,Y,Y
-10279137.7,5622945.391,46354,161954,TAP161954,BALDWIN,WI,54002,TAP,IN SERVICE,ST. CROIX,55109,USA,45.009044,-92.339065,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10279105.33,5622945.273,46355,161955,UNKNOWN161955,BALDWIN,WI,54002,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.00904325,-92.33877423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,1,69,69,Y,Y
-10279194.91,5626798.809,46356,161956,TAP161956,BALDWIN,WI,54002,TAP,IN SERVICE,ST. CROIX,55109,USA,45.033512,-92.339579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10283463.31,5570860.588,46357,161957,TAP161957,ELLSWORTH,WI,54011,TAP,IN SERVICE,PIERCE,55093,USA,44.67729585,-92.37792269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/26/2019 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-10073881.81,5269599.192,46358,161958,TAP161958,PLATTEVILLE,WI,53818,TAP,IN SERVICE,GRANT,55043,USA,42.720987,-90.49522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9912171.82,5609118.597,46359,161959,TAP161959,BOWLER,WI,54416,TAP,IN SERVICE,SHAWANO,55115,USA,44.92116208,-89.04255445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,5/15/2020 0:00,3,69,69,Y,Y
-9906360.67,5603365.307,46360,161960,TAP161960,BOWLER,WI,54416,TAP,IN SERVICE,SHAWANO,55115,USA,44.884555,-88.990352,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9896236.274,5593879.699,46361,161961,TAP161961,LEOPOLIS,WI,54948,TAP,IN SERVICE,SHAWANO,55115,USA,44.824149,-88.899403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9905393.304,5601106.928,46362,161962,TAP161962,BOWLER,WI,54416,TAP,IN SERVICE,SHAWANO,55115,USA,44.870179,-88.981662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9905435.041,5600187.556,46363,161963,UNKNOWN161963,BOWLER,WI,54416,SUBSTATION,IN SERVICE,SHAWANO,55115,USA,44.86432559,-88.98203693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,69,69,Y,Y
-10150931.29,5436304.833,46364,161964,UNKNOWN161964,LA CROSSE,WI,54601,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.81141748,-91.18736722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,69,69,Y,Y
-10153539.03,5452887.043,46365,161965,UNKNOWN161965,ONALASKA,WI,54650,SUBSTATION,IN SERVICE,LA CROSSE,55063,USA,43.91881398,-91.21079302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,69,69,Y,Y
-10230765.37,5750681.168,46366,161966,TAP161966,SPOONER,WI,54801,TAP,IN SERVICE,WASHBURN,55129,USA,45.814555,-91.904529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-10390483.94,3523889.53,46367,161967,TAP161967,SULPHUR,LA,70665,TAP,IN SERVICE,CALCASIEU,22019,USA,30.15810912,-93.33930535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-10230691.68,5750692.987,46368,161968,TAP161968,SPOONER,WI,54801,TAP,IN SERVICE,WASHBURN,55129,USA,45.814629,-91.903867,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-10119899.62,5387510.114,46369,161969,TAP161969,VIROQUA,WI,54665,TAP,IN SERVICE,VERNON,55123,USA,43.494271,-90.908605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9997550.537,5338300.651,46370,161970,WICK DRIVE,MAZOMANIE,WI,53560,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17273309,-89.80952452,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",3/27/2019 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-9873643.983,5375414.154,46371,161971,TAP161971,JUNEAU,WI,53039,TAP,IN SERVICE,DODGE,55027,USA,43.415393,-88.696453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-9777187.871,5424181.198,46372,161972,TAP161972,SHEBOYGAN FALLS,WI,53085,TAP,IN SERVICE,SHEBOYGAN,55117,USA,43.732775,-87.829973,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,69,69,Y,Y
-16688180.05,8665766.267,46373,161973,UNKNOWN161973,ANCHORAGE,AK,99503,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.173481,-149.912472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,-999999,Y,N
-8942483.785,4777069.349,46374,161974,UNKNOWN161974,SHINNSTON,WV,26431,SUBSTATION,IN SERVICE,HARRISON,54033,USA,39.38568615,-80.33169862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,138,138,Y,Y
-9077844.389,4553805.468,46375,161975,UNKNOWN161975,WHARTON,WV,25208,SUBSTATION,IN SERVICE,BOONE,54005,USA,37.81841402,-81.54766362,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,N,N
-8954389.933,4792903.806,46376,161976,TAP161976,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.4955383,-80.43865336,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-8954813.741,4792734.926,46377,161977,UNKNOWN161977,MANNINGTON,WV,26582,SUBSTATION,IN SERVICE,MARION,54049,USA,39.4943676,-80.4424605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-8954494.324,4793724.536,46378,161978,TAP161978,MANNINGTON,WV,26582,TAP,IN SERVICE,MARION,54049,USA,39.50122742,-80.43959112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-8953582.921,4787363.308,46379,161979,TAP161979,WALLACE,WV,26448,TAP,IN SERVICE,HARRISON,54033,USA,39.45712059,-80.43140386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-16675367.94,8670756.739,46380,161980,UNKNOWN161980,ANCHORAGE,AK,99508,SUBSTATION,IN SERVICE,ANCHORAGE,2020,USA,61.19508887,-149.7973789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,4,115,115,N,N
-9547483.163,4150066.109,46381,161981,TAP161981,STEVENSON,AL,35772,TAP,IN SERVICE,JACKSON,1071,USA,34.898278,-85.7665005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,161,161,N,N
-9753527.358,4148557.464,46382,161982,TAP161982,ST FLORIAN,AL,35634,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.887162,-87.617427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,161,161,Y,Y
-9600250.388,3829365.676,46383,161983,UNKNOWN161983,WETUMPKA,AL,36093,SUBSTATION,IN SERVICE,ELMORE,1051,USA,32.50183223,-86.24051655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9567723.838,4027567.957,46384,161984,TAP161984,GADSDEN,AL,35903,TAP,IN SERVICE,ETOWAH,1055,USA,33.99080893,-85.94832558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,6,-999999,-999999,Y,Y
-9567674.58,3886007.389,46385,161985,UNKNOWN161985,ALEXANDER CITY,AL,35010,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.92993269,-85.94788308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-10113772.93,3567551.301,46386,161986,TAP161986,WALKER,LA,70785,TAP,IN SERVICE,LIVINGSTON,22063,USA,30.496655,-90.853568,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,N,N
-9626198.855,4021170.065,46387,161987,UNKNOWN161987,ONEONTA,AL,35121,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,33.94314294,-86.47361559,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,N,N
-9638451.622,4041075.268,46388,161988,UNKNOWN161988,BLOUNTSVILLE,AL,35031,SUBSTATION,IN SERVICE,BLOUNT,1009,USA,34.09135419,-86.58368407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,N,N
-9555499.619,3987454.664,46389,161989,BLUE MOUNTAIN,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.69151353,-85.83851355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9847692.404,3754690.223,46390,161990,TAP161990,MELVIN,AL,36913,TAP,IN SERVICE,CHOCTAW,1023,USA,31.934305,-88.463326,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9848305.089,3754127.759,46391,161991,UNKNOWN161991,MELVIN,AL,36913,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,31.9300169,-88.46882984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9847753.476,3754270.547,46392,161992,UNKNOWN161992,MELVIN,AL,36913,SUBSTATION,IN SERVICE,CHOCTAW,1023,USA,31.9311055,-88.46387462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9548015.6,3936070.596,46393,161993,TAP161993,LINEVILLE,AL,36266,TAP,IN SERVICE,CLAY,1027,USA,33.30659655,-85.77128346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9566675.968,3642121.102,46394,161994,TAP161994,GENEVA,AL,36340,TAP,IN SERVICE,GENEVA,1061,USA,31.07213737,-85.9389124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,Y,Y
-9760731.27,4140477.496,46395,161995,UNKNOWN161995,FLORENCE,AL,35630,SUBSTATION,IN SERVICE,LAUDERDALE,1077,USA,34.82760157,-87.68214084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,161,161,Y,Y
-9507237.847,3845976.807,46396,161996,TAP161996,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.6275927,-85.40497067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9507275.189,3845962.674,46397,161997,TAP161997,OPELIKA,AL,36801,TAP,IN SERVICE,LEE,1081,USA,32.62748578,-85.40530613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,115,115,Y,Y
-9505543.186,3847626.395,46398,161998,UNKNOWN161998,OPELIKA,AL,36801,SUBSTATION,IN SERVICE,LEE,1081,USA,32.64007186,-85.38974727,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9646162.389,4127759.969,46399,161999,TAP161999,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.73376866,-86.65295107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9646151.894,4127572.896,46400,162000,TAP162000,HUNTSVILLE,AL,35816,TAP,IN SERVICE,MADISON,1089,USA,34.7323876,-86.65285679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9646228.505,4126928.07,46401,162001,TAP162001,HUNTSVILLE,AL,35805,TAP,IN SERVICE,MADISON,1089,USA,34.727627,-86.653545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9646660.879,4125779.299,46402,162002,UNKNOWN162002,HUNTSVILLE,AL,35806,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.71914522,-86.65742909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9647035.4,4128181.416,46403,162003,SANDERSON,HUNTSVILLE,AL,35816,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.73687991,-86.66079346,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,4/16/2020 0:00,1,-999999,-999999,Y,Y
-9655288.576,4120902.585,46404,162004,TAP162004,MADISON,AL,35758,TAP,IN SERVICE,MADISON,1089,USA,34.683129,-86.734933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,Y,Y
-9653291.615,4118063.613,46405,162005,TAP162005,HUNTSVILLE,AL,35824,TAP,IN SERVICE,MADISON,1089,USA,34.662155,-86.716994,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,N,N
-9800978.084,4045386.296,46406,162006,UNKNOWN162006,HAMILTON,AL,35570,SUBSTATION,IN SERVICE,MARION,1093,USA,34.12341937,-88.04368412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9786808.009,4023274.327,46407,162007,UNKNOWN162007,GUIN,AL,35563,SUBSTATION,IN SERVICE,MARION,1093,USA,33.9588232,-87.91639217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,N,N
-9599999.285,4077489.438,46408,162008,UNKNOWN162008,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.36181804,-86.23826085,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9823019.081,3646162.866,46409,162009,UNKNOWN162009,CITRONELLE,AL,36522,SUBSTATION,IN SERVICE,MOBILE,1097,USA,31.10323056,-88.24168176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9613928.445,3798816.209,46410,162010,UNKNOWN162010,HOPE HULL,AL,36043,SUBSTATION,IN SERVICE,MONTGOMERY,1101,USA,32.27008713,-86.36338862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9719651.421,3844557.637,46411,162012,TAP162012,MARION,AL,36756,TAP,IN SERVICE,PERRY,1105,USA,32.61685525,-87.31311428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,5/15/2020 0:00,3,115,115,Y,Y
-9515389.992,3934265.581,46412,162013,UNKNOWN162013,WEDOWEE,AL,36278,SUBSTATION,IN SERVICE,RANDOLPH,1111,USA,33.29304413,-85.47820264,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-9672514.543,3910756.947,46413,162014,TAP162014,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.11634447,-86.8896765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9672506.597,3910784.461,46414,162015,UNKNOWN162015,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.11655148,-86.88960512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,4,-999999,-999999,N,N
-9664505.677,3907904.525,46415,162016,UNKNOWN162016,MONTEVALLO,AL,35115,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.09488035,-86.81773163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9664527.648,3908305.241,46416,162017,TAP162017,MONTEVALLO,AL,35115,TAP,IN SERVICE,SHELBY,1117,USA,33.097896,-86.817929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-10015602.94,3464860.837,46417,162018,RISER162018,BRAITHWAITE,LA,70040,RISER,IN SERVICE,PLAQUEMINES,22075,USA,29.698558,-89.971692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,N,N
-10015611.84,3464879.547,46418,162019,RISER162019,BRAITHWAITE,LA,70040,RISER,IN SERVICE,PLAQUEMINES,22075,USA,29.698704,-89.971772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,N,N
-9023594.258,4034903.427,46419,162020,TAP162020,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.04542724,-81.06032639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9020015.752,4028981.427,46420,162021,TAP162021,COLUMBIA,SC,29201,TAP,IN SERVICE,RICHLAND,45079,USA,34.00133606,-81.02818013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,115,115,Y,Y
-9023424.013,4033837.821,46421,162022,TAP162022,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.03749515,-81.05879706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9031142.545,4031447.617,46422,162023,UNKNOWN162023,WEST COLUMBIA,SC,29169,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,34.01970041,-81.12813381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,8,115,115,N,N
-9055969.484,4192897.364,46423,162024,TAP162024,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,CLEVELAND,37045,USA,35.213239,-81.351158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9054310.712,4195585.125,46424,162025,TAP162025,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,CLEVELAND,37045,USA,35.232963,-81.336257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,-999999,-999999,Y,Y
-9054172.573,4195323.762,46425,162026,UNKNOWN162026,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.23104521,-81.33501608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,-999999,-999999,Y,Y
-9144548.066,4150529.323,46426,162027,UNKNOWN162027,DUNCAN,SC,29334,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,34.90169076,-82.14687294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,-999999,-999999,N,N
-8981391.6,3814972.804,46427,162028,UNKNOWN162028,PORT ROYAL,SC,29902,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.39272346,-80.68121347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-8979780.421,3815061.468,46428,162029,RISER162029,LADYS ISLAND,SC,29907,RISER,IN SERVICE,BEAUFORT,45013,USA,32.393396,-80.66674,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,2,115,115,Y,Y
-8960727.805,3817604.898,46429,162030,UNKNOWN162030,ST HELENA,SC,29920,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.41268657,-80.49558744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-8969134.313,3815827.885,46430,162031,UNKNOWN162031,ST HELENA,SC,29920,SUBSTATION,IN SERVICE,BEAUFORT,45013,USA,32.39920931,-80.57110439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,1,115,115,Y,Y
-8969178.13,3815821.121,46431,162032,TAP162032,ST HELENA,SC,29920,TAP,IN SERVICE,BEAUFORT,45013,USA,32.399158,-80.571498,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-8977426.793,3816575.285,46432,162033,TAP162033,LADYS ISLAND,SC,29907,TAP,IN SERVICE,BEAUFORT,45013,USA,32.404878,-80.645597,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/27/2019 0:00,IMAGERY,3/27/2019 0:00,3,115,115,Y,Y
-9586192.815,3954537.195,46433,162034,UNKNOWN162034,TALLADEGA,AL,35160,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.44512642,-86.11423522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,N,N
-9602816.13,3920125.533,46434,162035,TAP162035,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.186805,-86.263565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,2,-999999,-999999,Y,Y
-9601498.238,3919467.118,46435,162036,UNKNOWN162036,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.18185495,-86.25172617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
