X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9587012.436,3950494.177,46436,162037,TAP162037,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.414816,-86.121598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9587225.516,3950006.917,46437,162038,TAP162038,TALLADEGA,AL,35160,TAP,IN SERVICE,TALLADEGA,1121,USA,33.41116231,-86.12351213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9546495.369,3873565.025,46438,162039,UNKNOWN162039,DADEVILLE,AL,36853,SUBSTATION,IN SERVICE,TALLAPOOSA,1123,USA,32.836069,-85.757627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9597065.458,3883680.311,46439,162040,UNKNOWN162040,ROCKFORD,AL,35136,SUBSTATION,IN SERVICE,COOSA,1037,USA,32.91238506,-86.21190584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9557979.639,3982112.423,46440,162041,ANNISTON,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.65157469,-85.86079195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9563794.084,3980934.769,46441,162042,TAP162042,ANNISTON,AL,36201,TAP,IN SERVICE,CALHOUN,1015,USA,33.642768,-85.913024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9563824.81,3980922.921,46442,162043,UNKNOWN162043,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.6426794,-85.91330001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9757827.742,4146624.455,46443,162044,TAP162044,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.872917,-87.656058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9757819.838,4147105.199,46444,162045,TAP162045,FLORENCE,AL,35630,TAP,IN SERVICE,LAUDERDALE,1077,USA,34.87646,-87.655987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9637133.591,4150404.89,46445,162046,TAP162046,HAZEL GREEN,AL,35750,TAP,IN SERVICE,MADISON,1089,USA,34.900774,-86.571844,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9584793.727,3877682.004,46446,162047,TAP162047,EQUALITY,AL,36026,TAP,IN SERVICE,COOSA,1037,USA,32.867138,-86.101667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,N,N
-8800835.752,4922165.045,46447,162048,UNKNOWN162048,NEW FLORENCE,PA,15944,SUBSTATION,IN SERVICE,INDIANA,42063,USA,40.38579969,-79.05925269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-8473223.672,4901830.054,46448,162049,TAP162049,EAST COCALICO TWP,PA,17517,TAP,IN SERVICE,LANCASTER,42071,USA,40.2465147,-76.1162633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,230,230,Y,Y
-8888056.182,5191261.265,46449,162050,TAP162050,NORTH EAST,PA,16428,TAP,IN SERVICE,ERIE,42049,USA,42.20183369,-79.84276715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,N,N
-8414842.464,5014397.895,46450,162051,TAP162051,ALBRIGHTSVILLE,PA,18210,TAP,IN SERVICE,CARBON,42025,USA,41.0139391,-75.59181598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,69,69,Y,Y
-10468426.57,3937619.805,46451,162052,TAP162052,TEXARKANA,AR,71854,TAP,IN SERVICE,MILLER,5091,USA,33.31822664,-94.03947589,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,69,69,Y,Y
-8543571.008,4898230.443,46452,162053,UNKNOWN162053,LOWER SWATARA TWP,PA,17057,SUBSTATION,IN SERVICE,DAUPHIN,42043,USA,40.22182915,-76.74820417,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,Y,Y
-9032840.885,4125916.503,46453,162054,TAP162054,CHESTER,SC,29706,TAP,IN SERVICE,CHESTER,45023,USA,34.72015828,-81.14339026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,100,100,Y,Y
-9172573.066,4052004.758,46454,162055,TAP162055,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17262345,-82.39862579,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,5/18/2020 0:00,3,-999999,-999999,Y,Y
-9173674.059,4052567.63,46455,162056,TAP162056,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17680673,-82.40851618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9170817.187,4051815.204,46456,162057,TAP162057,ABBEVILLE,SC,29620,TAP,IN SERVICE,ABBEVILLE,45001,USA,34.17121464,-82.38285247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9168209.237,4051528.189,46457,162058,UNKNOWN162058,ABBEVILLE,SC,29620,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.16908143,-82.35942485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9086071.898,4002664.853,46458,162059,TAP162059,MONETTA,SC,29105,TAP,IN SERVICE,AIKEN,45003,USA,33.80512394,-81.62157259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-9176518.808,4131395.045,46459,162060,TAP162060,PIEDMONT,SC,29673,TAP,IN SERVICE,GREENVILLE,45045,USA,34.7606,-82.434071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-8487166.205,4990755.421,46460,162061,TAP162061,RINGTOWN,PA,17967,TAP,IN SERVICE,SCHUYLKILL,42107,USA,40.85348993,-76.24151121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,Y,Y
-8943024.007,4964358.085,46461,162062,RISER162062,BEAVER,PA,15009,RISER,IN SERVICE,BEAVER,42007,USA,40.67388472,-80.33655152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,2,-999999,-999999,Y,Y
-8943033.911,4964348.655,46462,162063,RISER162063,BEAVER,PA,15009,RISER,IN SERVICE,BEAVER,42007,USA,40.67382048,-80.33664049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9182661.999,4105928.856,46463,162064,UNKNOWN162064,BELTON,SC,29627,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.57244495,-82.48925623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9181879.812,4111160.564,46464,162065,UNKNOWN162065,WILLIAMSTON,SC,29697,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.61113391,-82.48222972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9202240.468,4070404.02,46465,162066,UNKNOWN162066,IVA,SC,29655,SUBSTATION,IN SERVICE,ANDERSON,45007,USA,34.30925965,-82.66513261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,100,100,Y,Y
-17751660.12,2498416.279,46466,162067,TAP162067,KOLOA,HI,96756,TAP,IN SERVICE,KAUAI,15007,USA,21.89077308,-159.465876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,57.099998,57.099998,Y,Y
-8929471.208,3907798.929,46467,162068,TAP162068,SUMMERVILLE,SC,29483,TAP,IN SERVICE,BERKELEY,45015,USA,33.09408565,-80.21480465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-17589212.2,2448213.795,46468,162069,TAP162069,MILILANI TOWN,HI,96789,TAP,IN SERVICE,HONOLULU,15003,USA,21.4717027,-158.0065815,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-10504541.57,4190281.788,46469,162070,EXCEKSUIR,HACKETT,AR,72937,SUBSTATION,IN SERVICE,SEBASTIAN,5131,USA,35.19404013,-94.36390247,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,Y,Y
-10268932.23,4156960.334,46470,162071,UNKNOWN162071,SHERWOOD,AR,72120,SUBSTATION,IN SERVICE,FAULKNER,5045,USA,34.9490569,-92.24738778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,-999999,Y,Y
-10446823.52,4023281.025,46471,162072,TAP162072,NASHVILLE,AR,71852,TAP,IN SERVICE,HOWARD,5061,USA,33.9588731,-93.84541236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.swrea.com/Images/Custom/112410%20district%20boundary.jpg",11/28/2018 0:00,IMAGERY,3/28/2019 0:00,3,69,69,N,N
-10526267.08,4323518.537,46472,162073,TAP162073,COLCORD,AR,74338,TAP,IN SERVICE,BENTON,5007,USA,36.16623,-94.559066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-10406447.23,4230906.614,46473,162074,TAP162074,CLARKSVILLE,AR,72830,TAP,IN SERVICE,JOHNSON,5071,USA,35.491722,-93.482706,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,69,69,Y,Y
-8894086.025,3868417.31,46474,162076,TAP162076,MT PLEASANT,SC,29464,TAP,IN SERVICE,CHARLESTON,45019,USA,32.7972062,-79.89693415,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-8894079.112,3868420.996,46475,162077,TAP162077,MT PLEASANT,SC,29464,TAP,IN SERVICE,CHARLESTON,45019,USA,32.79723404,-79.89687204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-9064615.773,4187560.523,46476,162078,UNKNOWN162078,GROVER,NC,28073,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.17406066,-81.42882894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9067253.384,4186678.934,46477,162079,TAP162079,GROVER,SC,28073,TAP,IN SERVICE,CHEROKEE,45021,USA,35.167587,-81.452523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9074931.273,4168184.802,46478,162080,TAP162080,GAFFNEY,SC,29340,TAP,IN SERVICE,CHEROKEE,45021,USA,35.03166263,-81.52149465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9094244.731,4171744.099,46479,162081,TAP162081,GAFFNEY,SC,29341,TAP,IN SERVICE,CHEROKEE,45021,USA,35.05783963,-81.69499039,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-9040526.038,4098983.308,46480,162082,UNKNOWN162082,BLACKSTOCK,SC,29014,SUBSTATION,IN SERVICE,FAIRFIELD,45039,USA,34.52105417,-81.21242717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,Y,Y
-8949985.04,3902771.347,46481,162083,UNKNOWN162083,RIDGEVILLE,SC,29472,SUBSTATION,IN SERVICE,DORCHESTER,45035,USA,33.05624063,-80.39908354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-8892911.254,4045798.543,46482,162084,TAP162084,TIMMONSVILLE,SC,29161,TAP,IN SERVICE,FLORENCE,45041,USA,34.126485,-79.886381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,69,69,N,N
-8886272.102,4047443.29,46483,162085,UNKNOWN162085,EFFINGHAM,SC,29541,SUBSTATION,IN SERVICE,FLORENCE,45041,USA,34.1387149,-79.82674048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,N,N
-8907997.3,4044821.196,46484,162086,UNKNOWN162086,TIMMONSVILLE,SC,29161,SUBSTATION,IN SERVICE,DARLINGTON,45031,USA,34.11921688,-80.02190125,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,69,69,N,N
-9169235.209,4172199.476,46485,162087,UNKNOWN162087,TAYLORS,SC,29687,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,35.06118811,-82.36864132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9181060.42,4165677.834,46486,162088,TAP162088,TRAVELERS REST,SC,29690,TAP,IN SERVICE,GREENVILLE,45045,USA,35.01322,-82.474869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,Y,Y
-9178249.269,4159249.389,46487,162089,UNKNOWN162089,TRAVELERS REST,SC,29690,SUBSTATION,IN SERVICE,GREENVILLE,45045,USA,34.96590982,-82.449616,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9178216.096,4159249.821,46488,162090,TAP162090,TRAVELERS REST,SC,29690,TAP,IN SERVICE,GREENVILLE,45045,USA,34.965913,-82.449318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,-999999,-999999,N,N
-9169112.763,4127854.527,46489,162092,TAP162092,GREENVILLE,SC,29605,TAP,IN SERVICE,GREENVILLE,45045,USA,34.73446673,-82.36754137,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,5,100,100,Y,Y
-9168933.373,4127261.077,46490,162093,TAP162093,GREENVILLE,SC,29605,TAP,IN SERVICE,GREENVILLE,45045,USA,34.73008554,-82.36592988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,100,100,Y,Y
-9155158.309,4082470.961,46491,162094,TAP162094,WARE SHOALS,SC,29692,DEAD END,IN SERVICE,GREENWOOD,45047,USA,34.39875039,-82.24218638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,5/15/2020 0:00,1,100,100,Y,Y
-8970803.501,4103583.327,46492,162096,UNKNOWN162096,KERSHAW,SC,29067,SUBSTATION,IN SERVICE,LANCASTER,45057,USA,34.55509371,-80.58609896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,2,-999999,-999999,N,N
-9133041.315,4099344.076,46493,162097,UNKNOWN162097,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.52372431,-82.04350604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9128662.71,4102395.644,46494,162098,UNKNOWN162098,LAURENS,SC,29360,SUBSTATION,IN SERVICE,LAURENS,45059,USA,34.54630634,-82.00417236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9043291.369,4022215.446,46495,162099,UNKNOWN162099,LEXINGTON,SC,29073,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.95093314,-81.23726855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-8222704.882,5247307.504,46496,162100,TAP162100,FEURA BUSH,NY,12067,TAP,IN SERVICE,ALBANY,36001,USA,42.57369598,-73.86581472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-9243439.188,4117967.522,46497,162101,UNKNOWN162101,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.661445,-83.035227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,N,N
-9614665.625,3697668.139,46498,162102,UNKNOWN162102,DOZIER,AL,36028,SUBSTATION,IN SERVICE,CRENSHAW,1041,USA,31.49856621,-86.37001082,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,Y,Y
-9642672.665,3919453.237,46499,162103,UNKNOWN162103,COLUMBIANA,AL,35051,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.18175059,-86.62160234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,115,115,Y,Y
-9642677.83,3919433.797,46500,162104,TAP162104,COLUMBIANA,AL,35051,TAP,IN SERVICE,SHELBY,1117,USA,33.18160443,-86.62164874,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,3,115,115,Y,Y
-9575050.977,4028826.999,46501,162105,UNKNOWN162105,GADSDEN,AL,35901,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.00018598,-86.01414639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/28/2019 0:00,IMAGERY,3/28/2019 0:00,1,-999999,-999999,N,N
-9223548.123,4122353.594,46502,162106,TAP162106,CLEMSON,SC,29631,TAP,IN SERVICE,OCONEE,45073,USA,34.69384684,-82.85654253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,100,100,Y,Y
-9020183.941,4032101.386,46503,162107,TAP162107,COLUMBIA,SC,29203,TAP,IN SERVICE,RICHLAND,45079,USA,34.024568,-81.029691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9114438.154,4165122.759,46504,162108,UNKNOWN162108,SPARTANBURG,SC,29307,SUBSTATION,IN SERVICE,SPARTANBURG,45083,USA,35.009136,-81.876391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9240032.7,4120461.816,46505,162109,UNKNOWN162109,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.679873,-83.004626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9169526.831,4088737.023,46506,162110,UNKNOWN162110,HONEA PATH,SC,29654,SUBSTATION,IN SERVICE,ABBEVILLE,45001,USA,34.445183,-82.371261,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9071924.534,4104914.412,46507,162111,UNKNOWN162111,CARLISLE,SC,29031,SUBSTATION,IN SERVICE,UNION,45087,USA,34.56494096,-81.49448465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9067746.072,4134036.734,46508,162112,UNKNOWN162112,UNION,SC,29379,SUBSTATION,IN SERVICE,UNION,45087,USA,34.78009345,-81.45694889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8971768.884,4062097.759,46509,162113,UNKNOWN162113,CAMDEN,SC,29020,SUBSTATION,IN SERVICE,KERSHAW,45055,USA,34.24760334,-80.59477114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,-999999,Y,N
-8890161.372,4125287.109,46510,162114,UNKNOWN162114,WALLACE,SC,29596,SUBSTATION,IN SERVICE,MARLBORO,45069,USA,34.71551093,-79.86167838,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8839840.37,4049933.03,46511,162115,UNKNOWN162115,MARION,SC,29571,SUBSTATION,IN SERVICE,MARION,45067,USA,34.15722455,-79.40963713,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8828019.004,3944392.256,46512,162116,UNKNOWN162116,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.36905,-79.303444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8828097.039,3944331.475,46513,162117,UNKNOWN162117,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.368594,-79.304145,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8826914.492,3943786.453,46514,162118,UNKNOWN162118,GEORGETOWN,SC,29440,SUBSTATION,IN SERVICE,GEORGETOWN,45043,USA,33.364505,-79.293522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8923644.005,3955008.487,46515,162119,UNKNOWN162119,PINEVILLE,SC,29468,SUBSTATION,IN SERVICE,BERKELEY,45015,USA,33.448659,-80.162458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9046279.162,4001764.703,46516,162120,UNKNOWN162120,PELION,SC,29123,SUBSTATION,IN SERVICE,LEXINGTON,45063,USA,33.79840459,-81.26410836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9056209.286,3926967.663,46517,162121,UNKNOWN162121,BARNWELL,SC,29812,SUBSTATION,IN SERVICE,BARNWELL,45011,USA,33.23822844,-81.35331218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9004069.22,3958034.353,46518,162122,UNKNOWN162122,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.471336,-80.88493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9003966.695,3957091.829,46519,162123,UNKNOWN162123,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.464273,-80.884009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9031209.543,3880044.621,46520,162124,UNKNOWN162124,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.88496269,-81.12873567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9029405.245,3878979.656,46521,162125,UNKNOWN162125,HAMPTON,SC,29924,SUBSTATION,IN SERVICE,HAMPTON,45049,USA,32.87692854,-81.11252738,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8762436.531,4003080.618,46522,162126,UNKNOWN162126,NORTH MYRTLE BEACH,SC,29582,SUBSTATION,IN SERVICE,HORRY,45051,USA,33.80822733,-78.71430662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,N,N
-8762509.042,4003194.988,46523,162127,TAP162127,NORTH MYRTLE BEACH,SC,29582,TAP,IN SERVICE,HORRY,45051,USA,33.809081,-78.714958,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,N,N
-9001938.12,3959481.583,46524,162129,UNKNOWN162129,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.48218,-80.865786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9641095.147,4125101.327,46525,162130,TAP162130,HUNTSVILLE,AL,35805,TAP,IN SERVICE,MADISON,1089,USA,34.7141391,-86.60743126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9641768.515,4125022.935,46526,162131,UNKNOWN162131,HUNTSVILLE,AL,35805,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.71356023,-86.61348023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9641067.388,4125100.941,46527,162132,UNKNOWN162132,HUNTSVILLE,AL,35805,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.71413624,-86.6071819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9796863.86,3667607.481,46528,162133,UNKNOWN162133,MC INTOSH,AL,36553,SUBSTATION,IN SERVICE,WASHINGTON,1129,USA,31.26803307,-88.00672542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9478895.676,3744265.491,46529,162134,UNKNOWN162134,EUFAULA,AL,36027,SUBSTATION,IN SERVICE,BARBOUR,1005,USA,31.85479669,-85.15036862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-10464434.78,3951176.486,46530,162135,UNKNOWN162135,TEXARKANA,AR,71854,SUBSTATION,IN SERVICE,MILLER,5091,USA,33.419932,-94.003617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-10276497.53,4011778.778,46531,162136,UNKNOWN162136,KINGSLAND,AR,71652,SUBSTATION,IN SERVICE,CLEVELAND,5025,USA,33.873127,-92.315348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-9606449.669,3916238.035,46532,162137,UNKNOWN162137,SYLACAUGA,AL,35151,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.15757425,-86.29620564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9606258.908,3916285.074,46533,162138,TAP162138,SYLACAUGA,AL,35151,TAP,IN SERVICE,TALLADEGA,1121,USA,33.157928,-86.294492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9663362.714,3907493.385,46534,162139,UNKNOWN162139,CALERA,AL,35040,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.09178614,-86.80746422,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8130939.624,5092939.022,46535,162140,UNKNOWN162140,WATERBURY,CT,6708,SUBSTATION,IN SERVICE,NEW HAVEN,9009,USA,41.54415665,-73.04147338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9658285.061,3917321.503,46536,162141,UNKNOWN162141,CALERA,AL,35040,SUBSTATION,IN SERVICE,SHELBY,1117,USA,33.165722,-86.76185088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9659676.122,3917229.212,46537,162142,TAP162142,CALERA,AL,35040,TAP,IN SERVICE,SHELBY,1117,USA,33.165028,-86.774347,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9716285.543,4005156.649,46538,162143,UNKNOWN162143,JASPER,AL,35501,SUBSTATION,IN SERVICE,WALKER,1127,USA,33.82372172,-87.28287808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,161,161,Y,Y
-9716175.439,4003503.805,46539,162144,TAP162144,JASPER,AL,35501,TAP,IN SERVICE,WALKER,1127,USA,33.811386,-87.281889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,161,161,Y,Y
-8569665.593,4709991.265,46540,162145,UNKNOWN162145,WASHINGTON,DC,20018,SUBSTATION,IN SERVICE,DISTRICT OF COLUMBIA,11001,USA,38.91841021,-76.98261582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9390997.291,3550696.195,46541,162146,UNKNOWN162146,TALLAHASSEE,FL,32305,SUBSTATION,IN SERVICE,LEON,12073,USA,30.36610211,-84.360764,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,230,230,N,N
-9375326.938,3562905.019,46542,162147,UNKNOWN162147,TALLAHASSEE,FL,32317,SUBSTATION,IN SERVICE,LEON,12073,USA,30.46068421,-84.21999482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9557583.935,3981748.898,46543,162148,UNKNOWN162148,ANNISTON,AL,36201,SUBSTATION,IN SERVICE,CALHOUN,1015,USA,33.64885629,-85.85723728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9575028.473,4031431.632,46544,162149,UNKNOWN162149,GADSDEN,AL,35901,SUBSTATION,IN SERVICE,ETOWAH,1055,USA,34.0195814,-86.01394423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9202985.887,3371157.365,46545,162150,UNKNOWN162150,CRYSTAL RIVER,FL,34428,SUBSTATION,IN SERVICE,CITRUS,12017,USA,28.96472721,-82.67182882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8964234.968,3199773.913,46546,162151,UNKNOWN162151,VERO BEACH,FL,32968,SUBSTATION,IN SERVICE,INDIAN RIVER,12061,USA,27.60905921,-80.52709282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,230,-999999,N,N
-8949173.587,3171166.339,46547,162152,UNKNOWN162152,FORT PIERCE,FL,34981,SUBSTATION,IN SERVICE,ST. LUCIE,12111,USA,27.3810997,-80.39179413,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,138,Y,Y
-9601814.192,3917940.37,46548,162153,UNKNOWN162153,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.17037559,-86.25456444,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9602179.605,3917839.352,46549,162154,TAP162154,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.169616,-86.257847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9373867.428,3527894.827,46550,162155,UNKNOWN162155,CRAWFORDVILLE,FL,32327,SUBSTATION,IN SERVICE,WAKULLA,12129,USA,30.18921421,-84.20688382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,230,230,N,N
-9600960.548,3917688.798,46551,162156,UNKNOWN162156,SYLACAUGA,AL,35150,SUBSTATION,IN SERVICE,TALLADEGA,1121,USA,33.16848391,-86.24689603,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8945301.695,2978721.916,46552,162157,UNKNOWN162157,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83550629,-80.35701234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-8945253.442,2978723.098,46553,162158,UNKNOWN162158,MIAMI,FL,33178,SUBSTATION,IN SERVICE,MIAMI-DADE,12086,USA,25.83551585,-80.35657887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-9600921.472,3917714.21,46554,162159,TAP162159,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.168675,-86.246545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-8945288.967,2978698.875,46555,162160,TAP162160,MIAMI,FL,33178,TAP,IN SERVICE,MIAMI-DADE,12086,USA,25.83532,-80.356898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-9601544.973,3918251.893,46556,162161,TAP162161,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.172718,-86.252146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9601530.39,3919478.164,46557,162162,TAP162162,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.181938,-86.252015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9601538.071,3918924.863,46558,162163,TAP162163,SYLACAUGA,AL,35150,TAP,IN SERVICE,TALLADEGA,1121,USA,33.177778,-86.252084,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9638541.328,4126091.158,46559,162164,UNKNOWN162164,HUNTSVILLE,AL,35801,SUBSTATION,IN SERVICE,MADISON,1089,USA,34.72144786,-86.58448991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9638543.453,4126122.327,46560,162165,TAP162165,HUNTSVILLE,AL,35801,TAP,IN SERVICE,MADISON,1089,USA,34.721678,-86.584509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9608507.156,4071540.179,46561,162166,UNKNOWN162166,GUNTERSVILLE,AL,35976,SUBSTATION,IN SERVICE,MARSHALL,1095,USA,34.3176897,-86.31468836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-9405201.798,4733741.58,46562,162167,UNKNOWN162167,NEWPORT,KY,41071,SUBSTATION,IN SERVICE,CAMPBELL,21037,USA,39.08421321,-84.48836526,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9405147.498,4733739.448,46563,162168,TAP162168,NEWPORT,KY,41071,TAP,IN SERVICE,CAMPBELL,21037,USA,39.08419833,-84.48787747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9839898.384,4446057.092,46564,162169,UNKNOWN162169,CALVERT CITY,KY,42029,SUBSTATION,IN SERVICE,MARSHALL,21157,USA,37.04984697,-88.39331113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9912229.545,4447225.433,46565,162170,UNKNOWN162170,BARLOW,KY,42024,SUBSTATION,IN SERVICE,BALLARD,21007,USA,37.058223,-89.043073,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-9740682.648,4420783.876,46566,162171,TAP162171,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.868433,-87.502041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-9740730.363,4420806.581,46567,162172,UNKNOWN162172,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.86859617,-87.50246963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-9737715.76,4421824.327,46568,162173,TAP162173,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.87591,-87.475389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-9737693.274,4421822.657,46569,162174,TAP162174,HOPKINSVILLE,KY,42240,TAP,IN SERVICE,CHRISTIAN,21047,USA,36.875898,-87.475187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-9737941.628,4417933.56,46570,162175,UNKNOWN162175,HOPKINSVILLE,KY,42240,SUBSTATION,IN SERVICE,CHRISTIAN,21047,USA,36.847946,-87.477418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-9879705.997,4452255.247,46571,162176,TAP162176,WEST PADUCAH,KY,42086,TAP,IN SERVICE,MCCRACKEN,21145,USA,37.094272,-88.750909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-9825220.339,4445135.322,46572,162177,UNKNOWN162177,GRAND RIVERS,KY,42045,SUBSTATION,IN SERVICE,LIVINGSTON,21139,USA,37.043238,-88.261456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-8019136.628,5197444.171,46573,162178,UNKNOWN162178,NORTH BROOKFIELD,MA,1535,SUBSTATION,IN SERVICE,WORCESTER,25027,USA,42.24296486,-72.03712998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-8019165.43,5197412.836,46574,162179,TAP162179,NORTH BROOKFIELD,MA,1535,TAP,IN SERVICE,WORCESTER,25027,USA,42.24275648,-72.03738872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-7910995.978,5221021.687,46575,162180,RISER162180,EVERETT,MA,2149,RISER,IN SERVICE,MIDDLESEX,25017,USA,42.399566,-71.065686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-8552444.377,4678814.901,46576,162181,UNKNOWN162181,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.700176,-76.827915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,500,500,N,N
-8552412.873,4679060.956,46577,162182,UNKNOWN162182,BRANDYWINE,MD,20613,SUBSTATION,IN SERVICE,PRINCE GEORGE'S,24033,USA,38.701901,-76.827632,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,500,500,Y,Y
-7627521.743,5587257.534,46578,162183,UNKNOWN162183,EDDINGTON,ME,4428,SUBSTATION,IN SERVICE,PENOBSCOT,23019,USA,44.78194034,-68.51919361,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-7627600.64,5587333.71,46579,162184,TAP162184,EDDINGTON,ME,4428,TAP,IN SERVICE,PENOBSCOT,23019,USA,44.78242605,-68.51990236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9551204.406,5132027.256,46580,162185,UNKNOWN162185,PORTER TWP,MI,49099,SUBSTATION,IN SERVICE,CASS,26027,USA,41.806428,-85.799929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10420034.89,5716940.271,46581,162186,UNKNOWN162186,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.602899,-93.604766,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10421058.02,5706546.246,46582,162187,TAP162187,PRINCETON,MN,55371,TAP,IN SERVICE,SHERBURNE,27141,USA,45.537536,-93.613957,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10421208.99,5720308.807,46583,162188,UNKNOWN162188,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.62406578,-93.61531315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10421157.21,5720316.642,46584,162189,TAP162189,PRINCETON,MN,55371,TAP,IN SERVICE,MILLE LACS,27095,USA,45.624115,-93.614848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10417476.99,5714529.404,46585,162190,UNKNOWN162190,PRINCETON,MN,55371,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,45.587745,-93.581788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10394933.23,5714478.82,46586,162191,TAP162191,CAMBRIDGE,MN,55008,TAP,IN SERVICE,ISANTI,27059,USA,45.587427,-93.379274,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-9397940.157,3731741.027,46587,162192,UNKNOWN162192,DAWSON,GA,39842,SUBSTATION,IN SERVICE,TERRELL,13273,USA,31.75918321,-84.42313282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-9440245.571,3940661.464,46588,162193,UNKNOWN162193,NEWNAN,GA,30263,SUBSTATION,IN SERVICE,COWETA,13077,USA,33.34105621,-84.80316882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-9013590.802,3766128.863,46589,162194,UNKNOWN162194,SAVANNAH,GA,31410,SUBSTATION,IN SERVICE,CHATHAM,13051,USA,32.02146721,-80.97046382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-9013453.676,3766249.234,46590,162195,TAP162195,SAVANNAH,GA,31410,TAP,IN SERVICE,CHATHAM,13051,USA,32.022384,-80.969232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9806642.442,5110543.488,46591,162196,UNKNOWN162196,BOLINGBROOK,IL,60440,SUBSTATION,IN SERVICE,WILL,17197,USA,41.66241007,-88.09456792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,138,Y,Y
-9016880.981,3768852.097,46592,162197,TAP162197,SAVANNAH,GA,31410,TAP,IN SERVICE,CHATHAM,13051,USA,32.042206,-81.00002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9126973.829,3871421.335,46593,162198,UNKNOWN162198,MILLEN,GA,30442,SUBSTATION,IN SERVICE,JENKINS,13165,USA,32.81988722,-81.98900088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,5/5/2020 0:00,0,-999999,-999999,N,N
-9165363.758,3844088.732,46594,162199,UNKNOWN162199,SWAINSBORO,GA,30401,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.61330724,-82.33386348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9165397.927,3844135.588,46595,162200,UNKNOWN162200,SWAINSBORO,GA,30401,SUBSTATION,IN SERVICE,EMANUEL,13107,USA,32.61366178,-82.33417043,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9418137.874,3621629.947,46596,162201,UNKNOWN162201,BAINBRIDGE,GA,39817,SUBSTATION,IN SERVICE,DECATUR,13087,USA,30.91434305,-84.60457201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9451376.722,3816546.975,46597,162202,UNKNOWN162202,FORT BENNING,GA,31905,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.40466329,-84.90316165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9451422.016,3816559.603,46598,162203,UNKNOWN162203,FORT BENNING,GA,31905,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.40475906,-84.90356854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9452185.608,3817070.528,46599,162204,TAP162204,FORT BENNING,GA,31905,TAP,IN SERVICE,MUSCOGEE,13215,USA,32.408634,-84.910428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9452501.117,3821274.416,46600,162205,UNKNOWN162205,COLUMBUS,GA,31907,SUBSTATION,IN SERVICE,MUSCOGEE,13215,USA,32.44051066,-84.91326227,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9486682.839,4035013.356,46601,162206,UNKNOWN162206,CEDARTOWN,GA,30125,SUBSTATION,IN SERVICE,POLK,13233,USA,34.04624548,-85.2203219,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-9486623.183,4034976.883,46602,162207,TAP162207,CEDARTOWN,GA,30125,TAP,IN SERVICE,POLK,13233,USA,34.045974,-85.219786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-9479574.873,4040887.573,46603,162208,TAP162208,SILVER CREEK,GA,30173,TAP,IN SERVICE,FLOYD,13115,USA,34.08995785,-85.15646995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9221655.057,3830400.544,46604,162209,UNKNOWN162209,EAST DUBLIN,GA,31027,SUBSTATION,IN SERVICE,LAURENS,13175,USA,32.50967221,-82.83953682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9194029.353,3744589.224,46605,162210,UNKNOWN162210,HAZLEHURST,GA,31539,SUBSTATION,IN SERVICE,JEFF DAVIS,13161,USA,31.85726679,-82.5913709,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10387994.5,4977675.945,46606,162211,CORYDON,CORYDON,IA,50060,SUBSTATION,IN SERVICE,WAYNE,19185,USA,40.76455896,-93.31694231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/14/2020 0:00,0,-999999,-999999,N,N
-10663525.07,5051322.386,46607,162212,UNKNOWN162212,COUNCIL BLUFFS,IA,51503,SUBSTATION,IN SERVICE,POTTAWATTAMIE,19155,USA,41.26374645,-95.79207555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10012482.54,4650042.107,46608,162213,UNKNOWN162213,BELLEVILLE,IL,62220,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.498174,-89.943661,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10017835.67,4690927.462,46609,162214,UNKNOWN162214,EDWARDSVILLE,IL,62025,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.78504321,-89.99174897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,138,Y,Y
-10015823.13,4692018.263,46610,162215,TAP162215,EDWARDSVILLE,IL,62025,TAP,IN SERVICE,MADISON,17119,USA,38.792681,-89.97367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-10014483.73,4690944.141,46611,162216,UNKNOWN162216,EDWARDSVILLE,IL,62025,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.78516,-89.961638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,-999999,Y,N
-10031788.35,4705805.248,46612,162217,UNKNOWN162217,EAST ALTON,IL,62024,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.889147,-90.117088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9780237.137,5038839.417,46613,162218,UNKNOWN162218,BOURBONNAIS,IL,60914,SUBSTATION,IN SERVICE,KANKAKEE,17091,USA,41.17940117,-87.85736503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9762327.609,4923609.268,46614,162219,UNKNOWN162219,HOOPESTON,IL,60942,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.395681,-87.696481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9762320.596,4923425.391,46615,162220,UNKNOWN162220,HOOPESTON,IL,60942,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.394423,-87.696418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,-999999,Y,N
-9896851.982,4834278.59,46616,162221,UNKNOWN162221,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.781759,-88.904934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,138,138,Y,Y
-9896809.124,4835591.21,46617,162222,TAP162222,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.79082,-88.904549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9893214.291,4835744.91,46618,162223,UNKNOWN162223,DECATUR,IL,62521,SUBSTATION,IN SERVICE,MACON,17115,USA,39.79188091,-88.87225607,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,138,Y,Y
-9897388.653,4835578.317,46619,162224,TAP162224,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.790731,-88.909755,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-8827504.82,4391962.225,46620,162225,TAP162225,RINGGOLD,VA,24586,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.661021,-79.298825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-8827509.718,4391976.102,46621,162226,TAP162226,RINGGOLD,VA,24586,TAP,IN SERVICE,PITTSYLVANIA,51143,USA,36.661121,-79.298869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-8848757.491,4487434.725,46622,162227,UNKNOWN162227,BEDFORD,VA,24523,SUBSTATION,IN SERVICE,BEDFORD,51019,USA,37.345926,-79.489741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-8852402.648,4486004.589,46623,162228,TAP162228,BEDFORD,VA,24523,TAP,IN SERVICE,BEDFORD,51019,USA,37.335712,-79.522486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-8889210.104,4394744.527,46624,162229,UNKNOWN162229,MARTINSVILLE,VA,24112,SUBSTATION,IN SERVICE,MARTINSVILLE,51690,USA,36.681068,-79.853133,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8905455.959,4477306.848,46625,162230,UNKNOWN162230,ROANOKE,VA,24017,SUBSTATION,IN SERVICE,ROANOKE,51770,USA,37.273563,-79.999072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8620401.586,4721094.469,46626,162231,UNKNOWN162231,STERLING,VA,20166,SUBSTATION,IN SERVICE,LOUDOUN,51107,USA,38.995971,-77.438385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,230,230,Y,Y
-8623173.998,4518068.5,46627,162232,UNKNOWN162232,RICHMOND,VA,23220,SUBSTATION,IN SERVICE,RICHMOND,51760,USA,37.564378,-77.46329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8089847.721,5372710.148,46628,162233,UNKNOWN162233,LUDLOW TOWN OF,VT,5149,SUBSTATION,IN SERVICE,WINDSOR,50027,USA,43.39774605,-72.67233854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,46,46,Y,Y
-8016552.682,5530188.44,46629,162234,UNKNOWN162234,SAINT JOHNSBURY,VT,5819,SUBSTATION,IN SERVICE,CALEDONIA,50005,USA,44.416911,-72.013918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
