X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9783818.219,5310518.717,46630,162235,TAP162235,MILWAUKEE,WI,53207,TAP,IN SERVICE,MILWAUKEE,55079,USA,42.99045239,-87.88953443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9783851.965,5310478.275,46631,162236,UNKNOWN162236,MILWAUKEE,WI,53207,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.99018665,-87.88983758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-10178151.01,5469682.346,46632,162237,UNKNOWN162237,TREMPEALEAU,WI,54661,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.02739334,-91.43188613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10178158.29,5469726.052,46633,162238,TAP162238,TREMPEALEAU,WI,54661,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.02767564,-91.43195156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-9844104.252,5250153.339,46634,162239,LAKE GENEVA,LAKE GENEVA,WI,53147,SUBSTATION,IN SERVICE,WALWORTH,55127,USA,42.59251909,-88.43109308,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2016/03/SPV_NLG-ApprovedRoute.pdf",3/29/2019 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9844088.193,5250168.631,46635,162240,TAP162240,LAKE GENEVA,WI,53147,TAP,IN SERVICE,WALWORTH,55127,USA,42.59262021,-88.43094882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10119834.33,5387477.085,46636,162241,UNKNOWN162241,VIROQUA,WI,54665,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.49405576,-90.90801847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-9998176.364,5527555.147,46637,162242,UNKNOWN162242,WISCONSIN RAPIDS,WI,54494,SUBSTATION,IN SERVICE,WOOD,55141,USA,44.4000124,-89.81514641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9998251.528,5527688.108,46638,162243,TAP162243,WISCONSIN RAPIDS,WI,54494,TAP,IN SERVICE,WOOD,55141,USA,44.40086576,-89.81582162,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10059819.4,5643540.653,46639,162244,UNKNOWN162244,MEDFORD,WI,54451,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.13969609,-90.36889523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10059897.41,5643539.691,46640,162245,TAP162245,MEDFORD,WI,54451,TAP,IN SERVICE,TAYLOR,55119,USA,45.13969,-90.369596,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-9095151.051,4630915.136,46641,162246,UNKNOWN162246,CHARLESTON,WV,25303,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.363577,-81.703132,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9095336.175,4630821.434,46642,162247,TAP162247,CHARLESTON,WV,25303,TAP,IN SERVICE,KANAWHA,54039,USA,38.362917,-81.704795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9095096.615,4630663.137,46643,162248,UNKNOWN162248,CHARLESTON,WV,25303,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.361802,-81.702643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9171294.027,4638728.904,46644,162249,UNKNOWN162249,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.418593,-82.387136,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9171211.49,4638827.541,46645,162250,TAP162250,HUNTINGTON,WV,25702,TAP,IN SERVICE,CABELL,54011,USA,38.41928723,-82.38639455,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9171116.921,4638791.563,46646,162251,TAP162251,HUNTINGTON,WV,25702,TAP,IN SERVICE,CABELL,54011,USA,38.41903401,-82.38554503,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9171101.89,4638572.758,46647,162252,UNKNOWN162252,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.417494,-82.38541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9170814.686,4638406.811,46648,162253,UNKNOWN162253,HUNTINGTON,WV,25702,SUBSTATION,IN SERVICE,CABELL,54011,USA,38.416326,-82.38283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9171105.017,4638619.087,46649,162254,TAP162254,HUNTINGTON,WV,25702,TAP,IN SERVICE,CABELL,54011,USA,38.41782008,-82.38543809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9189586.046,4635776.596,46650,162255,UNKNOWN162255,KENOVA,WV,25530,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.397811,-82.551456,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8939412.634,4548883.932,46651,162256,UNKNOWN162256,WHITE SULPHUR SPRINGS,WV,24986,SUBSTATION,IN SERVICE,GREENBRIER,54025,USA,37.783481,-80.30411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9076181.541,4757374.251,46652,162257,UNKNOWN162257,PARKERSBURG,WV,26101,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.248809,-81.532726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9075337.897,4757456.342,46653,162258,UNKNOWN162258,PARKERSBURG,WV,26104,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.24938007,-81.52514742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9092951.043,4757197.873,46654,162259,UNKNOWN162259,WASHINGTON,WV,26181,SUBSTATION,IN SERVICE,WOOD,54107,USA,39.247582,-81.683369,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9099228.432,4739609.874,46655,162260,TAP162260,BELLEVILLE,WV,26133,TAP,IN SERVICE,WOOD,54107,USA,39.12512038,-81.73975974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,N,N
-10394959.62,5716633.348,46656,162261,UNKNOWN162261,CAMBRIDGE,MN,55008,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.60097,-93.379511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10402349.04,5691434.543,46657,162262,TAP162262,SAINT FRANCIS,MN,55070,TAP,IN SERVICE,ISANTI,27059,USA,45.44237011,-93.44589134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10393659.4,5691446.426,46658,162263,TAP162263,ISANTI,MN,55040,TAP,IN SERVICE,ISANTI,27059,USA,45.442445,-93.367831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10377706.37,5691645.464,46659,162264,UNKNOWN162264,ISANTI,MN,55040,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.44369949,-93.22452249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,69,-999999,Y,N
-10377693.41,5684562.777,46660,162265,TAP162265,BETHEL,MN,55005,TAP,IN SERVICE,ANOKA,27003,USA,45.399042,-93.224406,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10380188.31,5671911.909,46661,162266,UNKNOWN162266,EAST BETHEL,MN,55011,SUBSTATION,IN SERVICE,ANOKA,27003,USA,45.31918834,-93.24681814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10380166.81,5671883.201,46662,162267,TAP162267,EAST BETHEL,MN,55011,TAP,IN SERVICE,ANOKA,27003,USA,45.319007,-93.246625,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10373766.17,5645680.861,46663,162268,TAP162268,BLAINE,MN,55449,TAP,IN SERVICE,ANOKA,27003,USA,45.153256,-93.189127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10378817.29,5648014.221,46664,162269,TAP162269,BLAINE,MN,55449,TAP,IN SERVICE,ANOKA,27003,USA,45.168036,-93.234502,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10382398.44,5648585.181,46665,162270,TAP162270,COON RAPIDS,MN,55448,TAP,IN SERVICE,ANOKA,27003,USA,45.171652,-93.266672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10384917.48,5644158.504,46666,162271,TAP162271,COON RAPIDS,MN,55433,TAP,IN SERVICE,ANOKA,27003,USA,45.143611,-93.289301,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10398424.1,5753353.941,46667,162272,UNKNOWN162272,OGILVIE,MN,56358,SUBSTATION,IN SERVICE,KANABEC,27065,USA,45.831287,-93.410633,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10543624.78,6226490.391,46668,162273,TAP162273,BAUDETTE,MN,56623,TAP,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.71411033,-94.71499294,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10543626.57,6226426.562,46669,162274,UNKNOWN162274,BAUDETTE,MN,56623,SUBSTATION,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.713732,-94.715009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10533706.56,6219365.549,46670,162275,UNKNOWN162275,BAUDETTE,MN,56623,SUBSTATION,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.671862,-94.625896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10533660.36,6219256.821,46671,162276,TAP162276,BAUDETTE,MN,56623,TAP,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.671217,-94.625481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10565962.83,6236143.326,46672,162277,UNKNOWN162277,WILLIAMS,MN,56686,SUBSTATION,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.771293,-94.915659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10568355.2,6235966.484,46673,162278,TAP162278,WILLIAMS,MN,56686,TAP,IN SERVICE,LAKE OF THE WOODS,27077,USA,48.770246,-94.93715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10633617.81,6244194.111,46674,162279,UNKNOWN162279,SALOL,MN,56756,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.818935,-95.523414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10633608.34,6244155.902,46675,162280,TAP162280,SALOL,MN,56756,TAP,IN SERVICE,ROSEAU,27135,USA,48.818709,-95.523329,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10634019.78,6234773.449,46676,162281,TAP162281,SALOL,MN,56756,TAP,IN SERVICE,ROSEAU,27135,USA,48.763182,-95.527025,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10658287.08,6250247.581,46677,162282,UNKNOWN162282,ROSEAU,MN,56751,SUBSTATION,IN SERVICE,ROSEAU,27135,USA,48.85472772,-95.74502185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,N,N
-10658293.66,6250313.441,46678,162283,TAP162283,ROSEAU,MN,56751,TAP,IN SERVICE,ROSEAU,27135,USA,48.855117,-95.745081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10816810.73,6196480.304,46679,162284,TAP162284,DRAYTON,ND,58225,TAP,IN SERVICE,WALSH,38099,USA,48.535919,-97.169064,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10319371.23,5918479.273,46680,162285,TAP162285,BROOKSTON,MN,55711,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.855251,-92.700489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-10319446.26,5918225.17,46681,162286,UNKNOWN162286,BROOKSTON,MN,55711,SUBSTATION,IN SERVICE,ST. LOUIS,27137,USA,46.85369,-92.701163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-10294327.33,5920183.724,46682,162287,TAP162287,SAGINAW,MN,55779,TAP,IN SERVICE,ST. LOUIS,27137,USA,46.86572054,-92.47551584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-10537633.8,6012873.439,46683,162288,TAP162288,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.431992,-94.661175,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10537631.68,6012784.742,46684,162289,UNKNOWN162289,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.431453,-94.661156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10531895.72,6004672,46685,162290,TAP162290,CASS LAKE,MN,56633,TAP,IN SERVICE,CASS,27021,USA,47.38213,-94.609629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10543305.64,6021171.106,46686,162291,TAP162291,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.482391,-94.712126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10559016.94,6017536.862,46687,162292,TAP162292,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.460323,-94.853263,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10559663.9,6015547.649,46688,162293,UNKNOWN162293,BEMIDJI,MN,56601,SUBSTATION,IN SERVICE,BELTRAMI,27007,USA,47.4482401,-94.85907481,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10559719.47,6015836.531,46689,162294,TAP162294,BEMIDJI,MN,56601,TAP,IN SERVICE,BELTRAMI,27007,USA,47.449995,-94.859574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10795351.44,6090108.633,46690,162295,UNKNOWN162295,EAST GRAND FORKS,MN,56721,SUBSTATION,IN SERVICE,POLK,27119,USA,47.899242,-96.976292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10794047.45,6098366.797,46691,162296,TAP162296,EAST GRAND FORKS,MN,56721,TAP,IN SERVICE,POLK,27119,USA,47.948954,-96.964578,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-10775607.6,6234368.997,46692,162297,TAP162297,HALLOCK,MN,56728,TAP,IN SERVICE,KITTSON,27069,USA,48.760787,-96.79893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-9904819.563,4835332.613,46693,162298,TAP162298,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.789035,-88.976508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,138,138,Y,Y
-9904945.084,4835335.575,46694,162299,TAP162299,DECATUR,IL,62521,TAP,IN SERVICE,MACON,17115,USA,39.78905544,-88.97763557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-10089705.43,4812075.257,46695,162300,UNKNOWN162300,PITTSFIELD,IL,62363,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.628309,-90.637366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10088299.88,4805829.28,46696,162301,TAP162301,PITTSFIELD,IL,62363,TAP,IN SERVICE,PIKE,17149,USA,39.58508079,-90.62473972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/13/2020 0:00,3,69,69,Y,Y
-10086752.46,4804523.917,46697,162302,TAP162302,PITTSFIELD,IL,62363,TAP,IN SERVICE,PIKE,17149,USA,39.576043,-90.610839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10108319.61,4810739.278,46698,162303,UNKNOWN162303,PITTSFIELD,IL,62363,SUBSTATION,IN SERVICE,PIKE,17149,USA,39.619065,-90.80458,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-9975600.645,4657494.364,46699,162304,UNKNOWN162304,ALBERS,IL,62215,SUBSTATION,IN SERVICE,CLINTON,17027,USA,38.55054779,-89.61234527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9878160.994,4460166.812,46700,162305,UNKNOWN162305,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.15094,-88.73703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9878190.716,4460185.946,46701,162306,TAP162306,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.151077,-88.737297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9878091.197,4460332.595,46702,162307,TAP162307,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.152127,-88.736403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9877657.11,4461046.939,46703,162308,UNKNOWN162308,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.15724145,-88.73250354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9880174.986,4463492.616,46704,162309,TAP162309,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.174749,-88.755122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9880501.264,4463134.269,46705,162310,UNKNOWN162310,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.172184,-88.758053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9881948.974,4465369.212,46706,162311,TAP162311,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.18818,-88.771058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9882110.944,4464876.523,46707,162312,UNKNOWN162312,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.184654,-88.772513,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9888553.442,4467956.762,46708,162313,UNKNOWN162313,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.20669545,-88.83038695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9888584.617,4467948.872,46709,162314,TAP162314,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.206639,-88.830667,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9876219.686,4460174.721,46710,162315,UNKNOWN162315,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.15099663,-88.71959093,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9876338.648,4460042.978,46711,162316,TAP162316,METROPOLIS,IL,62960,TAP,IN SERVICE,MASSAC,17127,USA,37.15005335,-88.72065959,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9876309.745,4463698.976,46712,162317,UNKNOWN162317,METROPOLIS,IL,62960,SUBSTATION,IN SERVICE,MASSAC,17127,USA,37.17622606,-88.72039995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10036506.74,4670764.398,46713,162318,UNKNOWN162318,EAST ST LOUIS,IL,62201,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.643714,-90.159474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10006835.53,4663330.213,46714,162319,UNKNOWN162319,OFALLON,IL,62269,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.591535,-89.892933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9901139.147,4621555.935,46715,162320,UNKNOWN162320,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.29762467,-88.94344626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9903014.566,4621893.799,46716,162321,TAP162321,MOUNT VERNON,IL,62864,TAP,IN SERVICE,JEFFERSON,17081,USA,38.30000657,-88.96029343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9901644.954,4621469.032,46717,162322,UNKNOWN162322,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.297012,-88.94799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9912608.477,4592371.793,46718,162323,UNKNOWN162323,SESSER,IL,62884,SUBSTATION,IN SERVICE,FRANKLIN,17055,USA,38.091585,-89.046477,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9997370.66,4656990.276,46719,162324,UNKNOWN162324,MASCOUTAH,IL,62258,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.54700631,-89.80790865,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10005893.68,4656123.004,46720,162325,UNKNOWN162325,BELLEVILLE,IL,62221,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.54091286,-89.88447221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10017810.38,4662983.738,46721,162326,UNKNOWN162326,FAIRVIEW HEIGHTS,IL,62208,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.58910223,-89.99152182,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10016607.88,4660368.582,46722,162327,UNKNOWN162327,FAIRVIEW HEIGHTS,IL,62226,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.57073735,-89.98071952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9746826.498,4886558.408,46723,162328,UNKNOWN162328,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.14172235,-87.55723215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-9747024.853,4886562.872,46724,162329,TAP162329,DANVILLE,IL,61834,TAP,IN SERVICE,VERMILION,17183,USA,40.141753,-87.559014,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9746576.569,4886444.338,46725,162330,UNKNOWN162330,DANVILLE,IL,61834,SUBSTATION,IN SERVICE,VERMILION,17183,USA,40.140939,-87.554987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-10012648.46,4694389.488,46726,162331,UNKNOWN162331,EDWARDSVILLE,IL,62025,SUBSTATION,IN SERVICE,MADISON,17119,USA,38.80928151,-89.9451515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10066182.62,4909806.822,46727,162332,UNKNOWN162332,VERMONT,IL,61484,SUBSTATION,IN SERVICE,FULTON,17057,USA,40.301186,-90.426057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9901533.12,4667561.121,46728,162333,UNKNOWN162333,SALEM,IL,62881,SUBSTATION,IN SERVICE,MARION,17121,USA,38.62123552,-88.94698538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9923186.181,4653620.887,46729,162334,UNKNOWN162334,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,MARION,17121,USA,38.5233301,-89.14149813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9923134.18,4653579.182,46730,162335,TAP162335,CENTRALIA,IL,62801,TAP,IN SERVICE,MARION,17121,USA,38.523037,-89.141031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9923125.608,4653596.541,46731,162336,TAP162336,CENTRALIA,IL,62801,TAP,IN SERVICE,MARION,17121,USA,38.523159,-89.140954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9924412.795,4653944.155,46732,162337,TAP162337,CENTRALIA,IL,62801,TAP,IN SERVICE,CLINTON,17027,USA,38.525602,-89.152517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9924283.183,4659087.057,46733,162338,TAP162338,CENTRALIA,IL,62801,TAP,IN SERVICE,CLINTON,17027,USA,38.56173615,-89.15135267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9921750.367,4658999.055,46734,162339,TAP162339,CENTRALIA,IL,62801,TAP,IN SERVICE,MARION,17121,USA,38.561118,-89.1286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9921816.008,4656993.243,46735,162340,UNKNOWN162340,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,MARION,17121,USA,38.54702716,-89.12918966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9908006.694,4660264.074,46736,162343,UNKNOWN162343,SALEM,IL,62881,SUBSTATION,IN SERVICE,MARION,17121,USA,38.57000335,-89.00513848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9923029.036,4649664.655,46737,162344,UNKNOWN162344,CENTRALIA,IL,62801,SUBSTATION,IN SERVICE,MARION,17121,USA,38.49552029,-89.14008648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9952554.808,4703437.867,46738,162345,UNKNOWN162345,GREENVILLE,IL,62246,SUBSTATION,IN SERVICE,BOND,17005,USA,38.872592,-89.405321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9953291.52,4705131.085,46739,162346,UNKNOWN162346,GREENVILLE,IL,62246,SUBSTATION,IN SERVICE,BOND,17005,USA,38.884433,-89.411939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9952241.988,4705405.893,46740,162347,UNKNOWN162347,GREENVILLE,IL,62246,SUBSTATION,IN SERVICE,BOND,17005,USA,38.8863546,-89.40251089,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10022848.06,4648373.648,46741,162348,UNKNOWN162348,BELLEVILLE,IL,62223,SUBSTATION,IN SERVICE,ST. CLAIR,17163,USA,38.486443,-90.036776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9895456.926,4619987.023,46742,162349,UNKNOWN162349,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.286563,-88.892402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9895489.32,4620131.825,46743,162350,UNKNOWN162350,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.287584,-88.892693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9895523.718,4620229.117,46744,162351,UNKNOWN162351,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.28827,-88.893002,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8677569.265,4794007.824,46745,162352,UNKNOWN162352,MARTINSBURG,WV,25404,SUBSTATION,IN SERVICE,BERKELEY,54003,USA,39.503191,-77.951931,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-8677350.953,4794123.26,46746,162353,TAP162353,MARTINSBURG,WV,25404,TAP,IN SERVICE,BERKELEY,54003,USA,39.50399112,-77.94996987,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-8928358.942,4783398.981,46747,162354,UNKNOWN162354,FAIRMONT,WV,26554,SUBSTATION,IN SERVICE,MARION,54049,USA,39.429619,-80.204813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-8928239.216,4783182.979,46748,162355,TAP162355,FAIRMONT,WV,26554,TAP,IN SERVICE,MARION,54049,USA,39.42812023,-80.20373748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-9121692.957,4644235.603,46749,162356,UNKNOWN162356,HURRICANE,WV,25526,SUBSTATION,IN SERVICE,PUTNAM,54079,USA,38.45734,-81.941562,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9078492.534,4613929.159,46750,162357,UNKNOWN162357,CHARLESTON,WV,25315,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.243836,-81.553486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9079100.895,4613377.1,46751,162358,UNKNOWN162358,CHARLESTON,WV,25315,SUBSTATION,IN SERVICE,KANAWHA,54039,USA,38.239941,-81.558951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9194406.18,4631549.492,46752,162359,UNKNOWN162359,CATLETTSBURG,WV,41129,SUBSTATION,IN SERVICE,WAYNE,54099,USA,38.368045,-82.594756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8809925.643,4750277.939,46753,162360,UNKNOWN162360,MAYSVILLE,WV,26833,SUBSTATION,IN SERVICE,GRANT,54023,USA,39.19942539,-79.14090857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,500,500,N,N
-8576822.121,4996291.89,46754,162361,UNKNOWN162361,LIMESTONE TWP,PA,17844,SUBSTATION,IN SERVICE,UNION,42119,USA,40.891098,-77.046904,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-8575230.278,4983648.096,46755,162362,TAP162362,FRANKLIN TWP,PA,17842,TAP,IN SERVICE,SNYDER,42109,USA,40.80518005,-77.03260423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/8/2020 0:00,3,-999999,-999999,N,N
-8576179.028,4980278.36,46756,162363,UNKNOWN162363,FRANKLIN TWP,PA,17842,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.782263,-77.041127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-8592061.898,4975498.088,46757,162364,UNKNOWN162364,BEAVERTOWN,PA,17813,SUBSTATION,IN SERVICE,SNYDER,42109,USA,40.74973954,-77.18380525,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-8409160.385,5082188.907,46758,162365,UNKNOWN162365,JESSUP,PA,18434,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.471839,-75.540773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-8409077.077,5082193.136,46759,162366,TAP162366,JESSUP,PA,18434,TAP,IN SERVICE,LACKAWANNA,42069,USA,41.47186746,-75.54002464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-8421184.225,5074088.949,46760,162367,UNKNOWN162367,SCRANTON,PA,18510,SUBSTATION,IN SERVICE,LACKAWANNA,42069,USA,41.417296,-75.648785,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8552211.051,5040751.375,46761,162368,UNKNOWN162368,CLINTON TWP,PA,17752,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.192327,-76.825819,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,5,230,230,Y,Y
-8932577.728,4957163.172,46762,162370,UNKNOWN162370,ALIQUIPPA,PA,15001,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.624847,-80.242711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8931134.583,4954823.801,46763,162371,UNKNOWN162371,AMBRIDGE,PA,15003,SUBSTATION,IN SERVICE,BEAVER,42007,USA,40.608895,-80.229747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8577040.863,5046141.9,46764,162372,UNKNOWN162372,WILLIAMSPORT,PA,17701,SUBSTATION,IN SERVICE,LYCOMING,42081,USA,41.228756,-77.048869,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,N,N
-8390831.964,4843151.308,46765,162374,UNKNOWN162374,CHESTER,PA,19013,SUBSTATION,IN SERVICE,DELAWARE,42045,USA,39.842984,-75.376126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,N,N
-8390777.223,4843015.908,46766,162375,TAP162375,CHESTER,PA,19013,TAP,IN SERVICE,DELAWARE,42045,USA,39.8420501,-75.37563425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,N,N
-8464067.054,5009463.337,46767,162376,UNKNOWN162376,SUGARLOAF TWP,PA,18202,SUBSTATION,IN SERVICE,LUZERNE,42079,USA,40.980483,-76.034008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,-999999,Y,N
-10854710.32,4225874.149,46768,162377,UNKNOWN162377,OKLAHOMA CITY,OK,73109,SUBSTATION,IN SERVICE,OKLAHOMA,40109,USA,35.45490573,-97.50952183,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,69,Y,N
-9422908.359,4933840.337,46769,162378,UNKNOWN162378,COLDWATER,OH,45828,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.46564,-84.647426,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9338181.199,4996537.966,46770,162379,TAP162379,BLUFFTON,OH,45817,TAP,IN SERVICE,ALLEN,39003,USA,40.89276905,-83.88630897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9434000.456,5038979.605,46771,162380,UNKNOWN162380,ANTWERP,OH,45813,SUBSTATION,IN SERVICE,PAULDING,39125,USA,41.180349,-84.747068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9348262.407,4987793.728,46772,162381,UNKNOWN162381,BEAVERDAM,OH,45808,SUBSTATION,IN SERVICE,ALLEN,39003,USA,40.833363,-83.97687,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9290147.621,5083622.104,46773,162382,UNKNOWN162382,LUCKEY,OH,43443,SUBSTATION,IN SERVICE,WOOD,39173,USA,41.481485,-83.454816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9121955.782,4980790.133,46774,162383,UNKNOWN162383,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.785744,-81.943923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8991157.246,5147266.593,46775,162384,UNKNOWN162384,ASHTABULA,OH,44004,SUBSTATION,IN SERVICE,ASHTABULA,39007,USA,41.90839013,-80.76893976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,138,138,Y,Y
-9235410.715,4982601.476,46776,162385,UNKNOWN162385,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.798063,-82.963106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9232614.146,4984688.635,46777,162386,UNKNOWN162386,BUCYRUS,OH,44820,SUBSTATION,IN SERVICE,CRAWFORD,39033,USA,40.812255,-82.937984,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9067242.966,5055957.142,46778,162387,UNKNOWN162387,TWINSBURG,OH,44087,SUBSTATION,IN SERVICE,SUMMIT,39153,USA,41.295035,-81.45242941,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9212836.903,5071447.907,46779,162388,UNKNOWN162388,SANDUSKY,OH,44870,SUBSTATION,IN SERVICE,ERIE,39043,USA,41.399502,-82.760322,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9294870.907,5110843.582,46780,162389,UNKNOWN162389,TOLEDO,OH,43605,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.664424,-83.497246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9895422.889,4620542.108,46781,162390,UNKNOWN162390,MT VERNON,IL,62864,SUBSTATION,IN SERVICE,JEFFERSON,17081,USA,38.29047684,-88.89209624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9933473.788,4580279.419,46782,162391,UNKNOWN162391,DU QUOIN,IL,62832,SUBSTATION,IN SERVICE,PERRY,17145,USA,38.00604228,-89.23391328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9911854.664,4547599.587,46783,162392,UNKNOWN162392,CARTERVILLE,IL,62918,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.77436201,-89.03970538,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9903083.182,4543374.672,46784,162393,UNKNOWN162393,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.74435672,-88.96090982,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,Y,Y
-9903085.762,4543417.648,46785,162394,TAP162394,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.744662,-88.960933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9903073.169,4543417.437,46786,162395,TAP162395,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.7446605,-88.96081988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9905274.855,4543521.279,46787,162396,TAP162396,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.74539813,-88.98059796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9909872.689,4542891.153,46788,162397,TAP162397,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.740922,-89.021901,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-9909776.509,4533938.751,46789,162399,TAP162399,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.677299,-89.021037,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-9909586.858,4533913.833,46790,162400,UNKNOWN162400,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.67712184,-89.01933334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9902031.121,4543399.347,46791,162402,TAP162402,MARION,IL,62959,TAP,IN SERVICE,WILLIAMSON,17199,USA,37.744532,-88.951459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9901723.639,4541742.875,46792,162403,UNKNOWN162403,MARION,IL,62959,SUBSTATION,IN SERVICE,WILLIAMSON,17199,USA,37.73276446,-88.94869684,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10548779.2,4827476.072,46793,162404,UNKNOWN162404,ST JOSEPH,MO,64507,SUBSTATION,IN SERVICE,BUCHANAN,29021,USA,39.73478221,-94.76129582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,345,161,Y,Y
-10528889.97,4780094.879,46794,162405,UNKNOWN162405,SMITHVILLE,MO,64089,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.40668927,-94.58262782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10527914.74,4739214.813,46795,162406,UNKNOWN162406,NORTH KANSAS CITY,MO,64116,SUBSTATION,IN SERVICE,CLAY,29047,USA,39.12236721,-94.57386721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10564221.1,4783177.501,46796,162407,UNKNOWN162407,WESTON,MO,64098,SUBSTATION,IN SERVICE,PLATTE,29165,USA,39.42808221,-94.90001282,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,161,161,Y,Y
-10434573.06,4720733.854,46797,162408,UNKNOWN162408,HIGGINSVILLE,MO,64037,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.99345328,-93.73536459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-10418923.44,4720617.835,46798,162409,UNKNOWN162409,CONCORDIA,MO,64020,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.99264324,-93.59478172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-10417210.65,4720166.735,46799,162410,UNKNOWN162410,CONCORDIA,MO,64020,SUBSTATION,IN SERVICE,LAFAYETTE,29107,USA,38.98949362,-93.57939548,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-10147125.06,4696171.91,46800,162411,UNKNOWN162411,WARRENTON,MO,63383,SUBSTATION,IN SERVICE,WARREN,29219,USA,38.82175738,-91.15317528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10092892.49,4694572.733,46801,162412,UNKNOWN162412,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.81056421,-90.66599582,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,-999999,Y,Y
-10092825.05,4694717.278,46802,162413,TAP162413,OFALLON,MO,63366,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.811576,-90.66539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10092444.84,4694671.313,46803,162414,UNKNOWN162414,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.81125426,-90.66197453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10092422.74,4694888.57,46804,162415,TAP162415,OFALLON,MO,63366,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.812775,-90.661776,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10092333.55,4694872.92,46805,162416,UNKNOWN162416,OFALLON,MO,63366,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.81266546,-90.6609748,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10092351.83,4695927.381,46806,162417,UNKNOWN162417,SAINT PETERS,MO,63376,SUBSTATION,IN SERVICE,ST. CHARLES,29183,USA,38.82004595,-90.66113899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10092374.08,4696559.392,46807,162418,TAP162418,OFALLON,MO,63366,TAP,IN SERVICE,ST. CHARLES,29183,USA,38.82446922,-90.6613389,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-10082938.42,4673500.963,46808,162419,UNKNOWN162419,CHESTERFIELD,MO,63017,SUBSTATION,IN SERVICE,ST. LOUIS,29189,USA,38.66291183,-90.5765769,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10042793.5,4663111.032,46809,162420,UNKNOWN162420,SAINT LOUIS,MO,63118,SUBSTATION,IN SERVICE,ST. LOUIS,29510,USA,38.58999604,-90.215949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10127161.97,4719206.292,46810,162421,UNKNOWN162421,TROY,MO,63379,SUBSTATION,IN SERVICE,LINCOLN,29113,USA,38.98278724,-90.97384383,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-10787891.26,6234287.096,46811,162422,TAP162422,HALLOCK,MN,56728,TAP,IN SERVICE,KITTSON,27069,USA,48.760302,-96.909276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-10660527.07,5997623.374,46812,162423,TAP162423,MAHNOMEN,MN,56557,TAP,IN SERVICE,MAHNOMEN,27087,USA,47.339239,-95.765144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10660473.19,5997626.988,46813,162424,UNKNOWN162424,MAHNOMEN,MN,56557,SUBSTATION,IN SERVICE,MAHNOMEN,27087,USA,47.339261,-95.76466,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10765949.18,6253808.56,46814,162425,UNKNOWN162425,LANCASTER,MN,56735,SUBSTATION,IN SERVICE,KITTSON,27069,USA,48.875771,-96.712167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-10658870.41,6027582.017,46815,162426,TAP162426,FOSSTON,MN,56542,TAP,IN SERVICE,POLK,27119,USA,47.521297,-95.750262,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10658885.99,6027582.017,46816,162427,TAP162427,FOSSTON,MN,56542,TAP,IN SERVICE,POLK,27119,USA,47.521297,-95.750402,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,69,69,Y,Y
-10618677.06,6024206.411,46817,162428,UNKNOWN162428,BAGLEY,MN,56621,SUBSTATION,IN SERVICE,CLEARWATER,27029,USA,47.500815,-95.389199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,-999999,Y,N
-10668021.21,5936128.001,46818,162429,UNKNOWN162429,CALLAWAY,MN,56521,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.963559,-95.832465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10681836.84,5931397.502,46819,162431,TAP162431,DETROIT LAKES,MN,56501,TAP,IN SERVICE,BECKER,27005,USA,46.93455,-95.956573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10678952,5924214.767,46820,162432,UNKNOWN162432,DETROIT LAKES,MN,56501,SUBSTATION,IN SERVICE,BECKER,27005,USA,46.890473,-95.930658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10454476.14,5815365.349,46821,162433,TAP162433,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.218077,-93.914157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10454701.89,5815097.799,46822,162434,UNKNOWN162434,BRAINERD,MN,56401,SUBSTATION,IN SERVICE,CROW WING,27035,USA,46.216414,-93.916185,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10455130.58,5833519.551,46823,162435,TAP162435,BRAINERD,MN,56401,TAP,IN SERVICE,CROW WING,27035,USA,46.3308,-93.920036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10425996.33,5791552.576,46824,162436,UNKNOWN162436,ONAMIA,MN,56359,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,46.06986727,-93.65831859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
