X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10425991.93,5791600.67,46825,162437,TAP162437,ONAMIA,MN,56359,TAP,IN SERVICE,MILLE LACS,27095,USA,46.070167,-93.658279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10425305.98,5789107.561,46826,162438,TAP162438,ONAMIA,MN,56359,TAP,IN SERVICE,MILLE LACS,27095,USA,46.054627,-93.652117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10423724.35,5745009.855,46827,162439,TAP162439,MILACA,MN,56353,TAP,IN SERVICE,MILLE LACS,27095,USA,45.779035,-93.637909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10452151.9,5714909.271,46828,162440,TAP162440,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.590133,-93.893278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10464805.03,5703064.187,46829,162441,TAP162441,ST CLOUD,MN,56304,TAP,IN SERVICE,SHERBURNE,27141,USA,45.515622,-94.006943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10452240.73,5731118.278,46830,162442,TAP162442,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.691935,-93.894076,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10456821.41,5731073.815,46831,162443,TAP162443,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.691656,-93.935225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10463754.39,5731038.118,46832,162444,TAP162444,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.691432,-93.997505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10463735.02,5732035.634,46833,162445,UNKNOWN162445,FOLEY,MN,56329,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.697691,-93.997331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10467239.92,5729816.196,46834,162446,TAP162446,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.683764,-94.028816,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10478810.8,5729804.723,46835,162447,UNKNOWN162447,RICE,MN,56367,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.683692,-94.132759,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10457943.19,5745236.718,46836,162448,UNKNOWN162448,FOLEY,MN,56329,SUBSTATION,IN SERVICE,BENTON,27009,USA,45.7804563,-93.94530207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10458013.76,5745273.383,46837,162449,TAP162449,FOLEY,MN,56329,TAP,IN SERVICE,BENTON,27009,USA,45.780686,-93.945936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10434379.63,5845649.981,46838,162450,TAP162450,AITKIN,MN,56431,TAP,IN SERVICE,AITKIN,27001,USA,46.405991,-93.733627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10434391.32,5845528.418,46839,162451,UNKNOWN162451,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.405238,-93.733732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10410227.64,5845194.088,46840,162452,TAP162452,AITKIN,MN,56431,TAP,IN SERVICE,AITKIN,27001,USA,46.403167,-93.516666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10410179.66,5845268.67,46841,162453,UNKNOWN162453,AITKIN,MN,56431,SUBSTATION,IN SERVICE,AITKIN,27001,USA,46.403629,-93.516235,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10407593.26,5817887.596,46842,162454,UNKNOWN162454,ISLE,MN,56342,SUBSTATION,IN SERVICE,MILLE LACS,27095,USA,46.233752,-93.493001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10406461.26,5817855.571,46843,162455,TAP162455,ISLE,MN,56342,TAP,IN SERVICE,MILLE LACS,27095,USA,46.233553,-93.482832,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10523732,5795397.993,46844,162456,UNKNOWN162456,RANDALL,MN,56475,SUBSTATION,IN SERVICE,MORRISON,27097,USA,46.093828,-94.536293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10521334.73,5785935.236,46845,162457,TAP162457,RANDALL,MN,56475,TAP,IN SERVICE,MORRISON,27097,USA,46.034847,-94.514758,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-10002761.68,4161935.148,46846,162458,UNKNOWN162458,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.985679,-89.856337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9996909.157,4159757.591,46847,162459,UNKNOWN162459,OLIVE BRANCH,MS,38654,SUBSTATION,IN SERVICE,DESOTO,28033,USA,34.96965093,-89.8037629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-8700121.795,4285635.165,46848,162460,UNKNOWN162460,MIDDLESEX,NC,27557,SUBSTATION,IN SERVICE,NASH,37127,USA,35.89101221,-78.15452382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8671563.467,4258876.05,46849,162461,TAP162461,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.696032,-77.89798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,1/31/2020 0:00,3,115,115,Y,Y
-8670021.2,4256800.617,46850,162462,TAP162462,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.68088938,-77.88412558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-8686175.884,4257912.242,46851,162463,UNKNOWN162463,LUCAMA,NC,27851,SUBSTATION,IN SERVICE,WILSON,37195,USA,35.68900029,-78.02924557,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8679196.751,4258102.157,46852,162464,TAP162464,WILSON,NC,27893,TAP,IN SERVICE,WILSON,37195,USA,35.69038592,-77.96655095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-8844400.224,4237869.012,46853,162465,UNKNOWN162465,BEAR CREEK,NC,27207,SUBSTATION,IN SERVICE,CHATHAM,37037,USA,35.54262938,-79.450599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8851885.479,4221420.131,46854,162466,TAP162466,CARTHAGE,NC,28327,TAP,IN SERVICE,MOORE,37125,USA,35.42230718,-79.51784019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,115,115,Y,Y
-8852029.807,4221146.909,46855,162467,TAP162467,CARTHAGE,NC,28327,TAP,IN SERVICE,MOORE,37125,USA,35.42030706,-79.51913671,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-9068111.435,4276351.634,46856,162468,TAP162468,SAWMILLS,NC,28638,TAP,IN SERVICE,CALDWELL,37027,USA,35.823422,-81.460231,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9060324.567,4198319.972,46857,162469,UNKNOWN162469,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25302762,-81.39028038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9061903.481,4198335.429,46858,162470,TAP162470,KINGS MOUNTAIN,NC,28086,TAP,IN SERVICE,CLEVELAND,37045,USA,35.253141,-81.404464,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-9062623.994,4197968.366,46859,162471,UNKNOWN162471,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.25044828,-81.41093648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9051554.249,4201928.198,46860,162472,UNKNOWN162472,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27949231,-81.31149527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8751361.6,4139897.591,46861,162473,UNKNOWN162473,FAYETTEVILLE,NC,28312,SUBSTATION,IN SERVICE,BLADEN,37017,USA,34.82332521,-78.61481882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8703876.602,4180633.196,46862,162474,UNKNOWN162474,FAISON,NC,28341,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.12317821,-78.18825382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8703890.464,4180692.47,46863,162475,TAP162475,CLINTON,NC,28328,TAP,IN SERVICE,SAMPSON,37163,USA,35.12361372,-78.18837835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-8670851.959,4190872.499,46864,162476,UNKNOWN162476,SEVEN SPRINGS,NC,28578,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.19837647,-77.89158841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8673030.799,4182772.152,46865,162477,UNKNOWN162477,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,DUPLIN,37061,USA,35.13889262,-77.91116126,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-8594871.554,4171514.898,46866,162478,UNKNOWN162478,POLLOCKSVILLE,NC,28573,SUBSTATION,IN SERVICE,JONES,37103,USA,35.05615421,-77.20904482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8675941.612,4060165.83,46867,162479,UNKNOWN162479,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.2332564,-77.93730954,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,230,230,Y,Y
-8674958.686,4063690.997,46868,162480,TAP162480,WILMINGTON,NC,28401,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.25943325,-77.92847976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,230,230,Y,Y
-8676291.199,4055355.676,46869,162481,UNKNOWN162481,WILMINGTON,NC,28401,SUBSTATION,IN SERVICE,NEW HANOVER,37129,USA,34.19752448,-77.94044993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8675773.068,4049580.898,46870,162482,TAP162482,WILMINGTON,NC,28412,TAP,IN SERVICE,NEW HANOVER,37129,USA,34.15460691,-77.93579549,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-8785093.46,4169607.5,46871,162483,UNKNOWN162483,FAYETTEVILLE,NC,28305,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.04212693,-78.91783728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-9067615.587,4277593.55,46872,162484,UNKNOWN162484,SAWMILLS,NC,28638,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.8324673,-81.45577672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9059563.488,4275667.721,46873,162485,UNKNOWN162485,GRANITE FALLS,NC,28630,SUBSTATION,IN SERVICE,CALDWELL,37027,USA,35.81844038,-81.38344349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8784681.325,4169463.387,46874,162486,TAP162486,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.041067,-78.914135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8784688.326,4169436.68,46875,162487,TAP162487,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.04087057,-78.91419789,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8786471.974,4168096.549,46876,162488,TAP162488,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.03101347,-78.93022068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-8787325.942,4170070.756,46877,162489,TAP162489,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.045534,-78.937892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8788526.968,4172057.48,46878,162490,TAP162490,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.060144,-78.948681,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8788370.898,4169271.543,46879,162491,TAP162491,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.039656,-78.947279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8788666.962,4169309.763,46880,162492,UNKNOWN162492,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.03993711,-78.94993859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8788202.026,4168014.51,46881,162493,TAP162493,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.03041,-78.945762,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8787830.553,4167398.009,46882,162494,TAP162494,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.025875,-78.942425,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8787389.885,4167657.941,46883,162495,TAP162495,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.0277871,-78.93846642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8787437.837,4167715.25,46884,162496,UNKNOWN162496,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.02820867,-78.93889717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8785543.271,4167023.096,46885,162497,TAP162497,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.023117,-78.921878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8785531.975,4167028.09,46886,162498,TAP162498,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.02315374,-78.92177652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782113.518,4170265.741,46887,162499,TAP162499,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.046968,-78.891068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8783417.069,4169337.621,46888,162500,TAP162500,FAYETTEVILLE,NC,28305,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.040142,-78.902778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8786936.769,4165823.675,46889,162501,TAP162501,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.014293,-78.934396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8786904.705,4165916.661,46890,162502,UNKNOWN162502,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.01497712,-78.93410796,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8786871.313,4165841.753,46891,162503,TAP162503,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.014426,-78.933808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8783750.125,4163788.707,46892,162505,UNKNOWN162505,HOPE MILLS,NC,28348,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.99931979,-78.90576989,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-8785593.851,4165310.624,46893,162506,UNKNOWN162506,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.01051825,-78.92233237,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8786533.458,4164858.279,46894,162507,TAP162507,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.00719,-78.930773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8787130.242,4163836.163,46895,162508,UNKNOWN162508,FAYETTEVILLE,NC,28306,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,34.999669,-78.936134,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8790755.375,4167479.369,46896,162509,TAP162509,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.0264735,-78.96869912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,5/13/2020 0:00,3,66,66,Y,Y
-8790759.31,4167455.787,46897,162512,UNKNOWN162512,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.02630002,-78.96873447,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8793189.362,4169602.751,46898,162513,TAP162513,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.042092,-78.990564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8793583.068,4174286.438,46899,162514,UNKNOWN162514,FAYETTEVILLE,NC,28314,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.07653223,-78.99410072,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8793594.899,4174202.617,46900,162515,TAP162515,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.075916,-78.994207,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8793576.531,4174315.924,46901,162516,TAP162516,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.076749,-78.994042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8790520.143,4173596.518,46902,162517,TAP162517,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.07146,-78.966586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8789814.712,4173257.846,46903,162518,TAP162518,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.06897,-78.960249,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8788756.59,4173002.428,46904,162519,TAP162519,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.06709205,-78.95074373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-8785929.746,4172793.363,46905,162520,UNKNOWN162520,FAYETTEVILLE,NC,28303,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.06555488,-78.92534976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8782649.467,4173098.54,46906,162521,UNKNOWN162521,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.06779872,-78.89588252,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8782697.055,4173160.463,46907,162522,TAP162522,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.068254,-78.89631,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782564.028,4173209.018,46908,162523,TAP162523,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.068611,-78.895115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782561.022,4173146.998,46909,162524,TAP162524,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.068155,-78.895088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782853.125,4174182.758,46910,162526,TAP162526,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.07577,-78.897712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8779277.426,4175107.411,46911,162527,UNKNOWN162527,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.08256754,-78.86559096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,4,66,-999999,Y,Y
-8784847.302,4177139.319,46912,162528,TAP162528,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.097503,-78.915626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,5/18/2020 0:00,3,66,66,Y,Y
-8785633.106,4176105.732,46913,162529,TAP162529,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.089906,-78.922685,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8785569.108,4176186.445,46914,162530,UNKNOWN162530,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.09049927,-78.92211009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8785606.724,4176062.47,46915,162531,TAP162531,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.089588,-78.922448,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-9321749.698,5086830.705,46916,162532,UNKNOWN162532,WATERVILLE,OH,43566,SUBSTATION,IN SERVICE,LUCAS,39095,USA,41.50307499,-83.73870228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8999046.151,5034594.173,46917,162533,UNKNOWN162533,LORDSTOWN,OH,44481,SUBSTATION,IN SERVICE,TRUMBULL,39155,USA,41.150692,-80.839807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,345,345,Y,Y
-8998895.708,5034588.457,46918,162534,TAP162534,LORDSTOWN,OH,44481,TAP,IN SERVICE,TRUMBULL,39155,USA,41.15065334,-80.83845555,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,345,345,N,N
-8998257.072,5035042.345,46919,162535,TAP162535,LORDSTOWN,OH,44481,TAP,IN SERVICE,TRUMBULL,39155,USA,41.15372343,-80.83271859,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9393787.96,4928709.945,46920,162536,UNKNOWN162536,NEW BREMEN,OH,45869,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.430568,-84.385833,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-9394573.987,4928614.302,46921,162537,UNKNOWN162537,NEW BREMEN,OH,45869,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.429914,-84.392894,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,-999999,-999999,N,N
-9392055.161,4947125.362,46922,162538,UNKNOWN162538,SAINT MARYS,OH,45885,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.556373,-84.370267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9372159.028,4949425.085,46923,162539,UNKNOWN162539,WAPAKONETA,OH,45895,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.572067,-84.191537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-9371789.447,4947479.062,46924,162540,UNKNOWN162540,WAPAKONETA,OH,45895,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.558787,-84.188217,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9369416.004,4947352.614,46925,162541,UNKNOWN162541,WAPAKONETA,OH,45895,SUBSTATION,IN SERVICE,AUGLAIZE,39011,USA,40.557924,-84.166896,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9414536.243,4945364.52,46926,162542,UNKNOWN162542,CELINA,OH,45822,SUBSTATION,IN SERVICE,MERCER,39107,USA,40.544354,-84.572218,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9412351.487,5111123.282,46927,162543,UNKNOWN162543,PIONEER,OH,43554,SUBSTATION,IN SERVICE,WILLIAMS,39171,USA,41.666301,-84.552592,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-9238513.3,4687362.698,46928,162544,UNKNOWN162544,PORTSMOUTH,OH,45662,SUBSTATION,IN SERVICE,SCIOTO,39145,USA,38.760077,-82.990977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,138,138,Y,Y
-9238687.34,4687376.5,46929,162545,TAP162545,PORTSMOUTH,OH,45662,TAP,IN SERVICE,SCIOTO,39145,USA,38.76017368,-82.99254042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,138,138,Y,Y
-8311749.559,5069578.532,46930,162546,TAP162546,DEERPARK TOWN OF,NY,12771,TAP,IN SERVICE,ORANGE,36071,USA,41.38690416,-74.66571666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-8198446.615,4987674.849,46931,162547,UNKNOWN162547,OYSTER BAY TOWN OF,NY,11547,SUBSTATION,IN SERVICE,NASSAU,36059,USA,40.832555,-73.647899,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8223194.051,5247588.831,46932,162548,UNKNOWN162548,FEURA BUSH,NY,12067,SUBSTATION,IN SERVICE,ALBANY,36001,USA,42.575557,-73.870209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8642265.291,5329628.765,46933,162549,UNKNOWN162549,BRIGHTON TOWN OF,NY,14623,SUBSTATION,IN SERVICE,MONROE,36055,USA,43.115894,-77.63479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,115,115,Y,Y
-8642322.164,5329673.64,46934,162550,TAP162550,BRIGHTON TOWN OF,NY,14623,TAP,IN SERVICE,MONROE,36055,USA,43.11618826,-77.6353009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,115,115,Y,Y
-8157278.008,4993896.68,46935,162551,UNKNOWN162551,SMITHTOWN TOWN OF,NY,11754,SUBSTATION,IN SERVICE,SUFFOLK,36103,USA,40.87483046,-73.27807512,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8286956.297,4774186.696,46936,162552,UNKNOWN162552,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.365669,-74.442995,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8251122.886,4973474.516,46937,162553,UNKNOWN162553,NEWARK,NJ,7105,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.735967,-74.121098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,N,N
-8257120.001,4975239.245,46938,162554,UNKNOWN162554,NEWARK,NJ,7103,SUBSTATION,IN SERVICE,ESSEX,34013,USA,40.747978,-74.174971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,230,230,Y,Y
-8257143.196,4975099.765,46939,162555,TAP162555,NEWARK,NJ,7103,TAP,IN SERVICE,ESSEX,34013,USA,40.74702875,-74.17517936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,230,230,N,N
-8237153.07,4982284.441,46940,162556,UNKNOWN162556,NORTH BERGEN TWP,NJ,7047,SUBSTATION,IN SERVICE,HUDSON,34017,USA,40.795907,-73.995605,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8288596.589,4946526.414,46941,162557,UNKNOWN162557,PISCATAWAY,NJ,8854,SUBSTATION,IN SERVICE,MIDDLESEX,34023,USA,40.552285,-74.45773,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,0,-999999,-999999,N,N
-8789173.734,4174936.618,46942,162558,TAP162558,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.081312,-78.954491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8789179.411,4174805.62,46943,162559,TAP162559,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.080349,-78.954542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8789094.534,4174739.359,46944,162560,UNKNOWN162560,FAYETTEVILLE,NC,28303,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.07986189,-78.95377953,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8789106.163,4174806.573,46945,162561,TAP162561,FAYETTEVILLE,NC,28303,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.080356,-78.953884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8790482.183,4174429.641,46946,162562,TAP162562,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.077585,-78.966245,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8790121.896,4171975.971,46947,162563,TAP162563,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.05954465,-78.96300848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8786271.783,4178931.214,46948,162564,UNKNOWN162564,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.11067199,-78.92842233,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,66,66,Y,Y
-8786181.132,4179048.246,46949,162565,TAP162565,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.111532,-78.927608,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782291.852,4181807.919,46950,162566,TAP162566,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.131809,-78.89267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782159.58,4181763.186,46951,162567,TAP162567,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.13148036,-78.89148178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8782214.151,4181665.543,46952,162568,TAP162568,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.130763,-78.891972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8782172.28,4181717.148,46953,162569,TAP162569,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.13114213,-78.89159587,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8781587.324,4170557.135,46954,162570,UNKNOWN162570,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.04911099,-78.88634112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,66,66,Y,Y
-8781973.144,4170643.483,46955,162571,TAP162571,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.049746,-78.889807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-8781675.698,4170529.398,46956,162572,TAP162572,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.048907,-78.887135,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,66,66,Y,Y
-10505529.48,5776195.534,46957,162574,TAP162574,LITTLE FALLS,MN,56345,TAP,IN SERVICE,MORRISON,27097,USA,45.974074,-94.372777,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,Y,Y
-10584219.78,5748754.719,46958,162575,UNKNOWN162575,WEST UNION,MN,56389,SUBSTATION,IN SERVICE,TODD,27153,USA,45.802492,-95.079664,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10584117.59,5748768.612,46959,162576,TAP162576,WEST UNION,MN,56389,TAP,IN SERVICE,TODD,27153,USA,45.802579,-95.078746,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10570752.24,5736185.157,46960,162577,UNKNOWN162577,SAUK CENTRE,MN,56378,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.72372,-94.958683,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10568773.65,5736120.577,46961,162578,TAP162578,SAUK CENTRE,MN,56378,TAP,IN SERVICE,STEARNS,27145,USA,45.723315,-94.940909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10563152.35,5726932.883,46962,162579,TAP162579,SAUK CENTRE,MN,56378,TAP,IN SERVICE,STEARNS,27145,USA,45.665666,-94.890412,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10563182.09,5726916.988,46963,162580,UNKNOWN162580,SAUK CENTRE,MN,56378,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.66556621,-94.8906792,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10577230.02,5725646.205,46964,162581,UNKNOWN162581,SAUK CENTRE,MN,56378,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.65758788,-95.01687391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10555707.68,5728131.571,46965,162582,UNKNOWN162582,MELROSE,MN,56352,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.67319064,-94.82353545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10555704.78,5728059.878,46966,162583,TAP162583,MELROSE,MN,56352,TAP,IN SERVICE,STEARNS,27145,USA,45.67274063,-94.8235094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10555388.14,5728059.141,46967,162584,TAP162584,MELROSE,MN,56352,TAP,IN SERVICE,STEARNS,27145,USA,45.672736,-94.820665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10552915.07,5727999.878,46968,162585,TAP162585,MELROSE,MN,56352,TAP,IN SERVICE,STEARNS,27145,USA,45.672364,-94.798449,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10542635.94,5727108.742,46969,162586,TAP162586,FREEPORT,MN,56331,TAP,IN SERVICE,STEARNS,27145,USA,45.66677,-94.70611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10541263.26,5726649.35,46970,162587,UNKNOWN162587,FREEPORT,MN,56331,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.663886,-94.693779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10521430.58,5707311.833,46971,162588,TAP162588,AVON,MN,56310,TAP,IN SERVICE,STEARNS,27145,USA,45.542353,-94.515619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10521371.23,5701644.332,46972,162589,TAP162589,RICHMOND,MN,56368,TAP,IN SERVICE,STEARNS,27145,USA,45.50668384,-94.51508586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10521463.53,5693600.804,46973,162590,TAP162590,RICHMOND,MN,56368,TAP,IN SERVICE,STEARNS,27145,USA,45.456022,-94.515915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10526143.51,5693568.43,46974,162591,TAP162591,RICHMOND,MN,56368,TAP,IN SERVICE,STEARNS,27145,USA,45.455818,-94.557956,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10535254.01,5693518.282,46975,162592,TAP162592,PAYNESVILLE,MN,56362,TAP,IN SERVICE,STEARNS,27145,USA,45.455502,-94.639797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10515819.41,5692470.948,46976,162593,TAP162593,COLD SPRING,MN,56320,TAP,IN SERVICE,STEARNS,27145,USA,45.448902,-94.465213,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10512931,5692533.626,46977,162594,TAP162594,COLD SPRING,MN,56320,TAP,IN SERVICE,STEARNS,27145,USA,45.449297,-94.439266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10623019.86,5684433.411,46978,162595,TAP162595,BENSON,MN,56215,TAP,IN SERVICE,SWIFT,27151,USA,45.398226,-95.428211,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10622905.09,5684425.326,46979,162596,UNKNOWN162596,BENSON,MN,56215,SUBSTATION,IN SERVICE,SWIFT,27151,USA,45.398175,-95.42718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10554885.89,5728467.061,46980,162597,UNKNOWN162597,MELROSE,MN,56352,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.67529647,-94.81615318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10610755.01,5694793.02,46981,162598,TAP162598,GLENWOOD,MN,56334,TAP,IN SERVICE,POPE,27121,USA,45.463534,-95.318034,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10610681.82,5694770.543,46982,162599,UNKNOWN162599,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.46339238,-95.3173765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10596907.98,5699350.68,46983,162600,TAP162600,BROOTEN,MN,56316,TAP,IN SERVICE,POPE,27121,USA,45.492242,-95.193644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10594495.05,5705769.093,46984,162601,UNKNOWN162601,BROOTEN,MN,56316,SUBSTATION,IN SERVICE,POPE,27121,USA,45.5326458,-95.17196835,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10592288.66,5703883.971,46985,162602,TAP162602,BROOTEN,MN,56316,TAP,IN SERVICE,POPE,27121,USA,45.520782,-95.152148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10576453.69,5693632.861,46986,162603,TAP162603,BELGRADE,MN,56312,TAP,IN SERVICE,STEARNS,27145,USA,45.456224,-95.0099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10612782.14,5719590.844,46987,162604,TAP162604,GLENWOOD,MN,56334,TAP,IN SERVICE,POPE,27121,USA,45.619555,-95.336244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10616118.16,5723868.016,46988,162605,TAP162605,GLENWOOD,MN,56334,TAP,IN SERVICE,POPE,27121,USA,45.646422,-95.366212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10632188.08,5725738.572,46989,162606,UNKNOWN162606,GLENWOOD,MN,56334,SUBSTATION,IN SERVICE,POPE,27121,USA,45.65816782,-95.51057052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10612653.23,5729680.278,46990,162607,TAP162607,GLENWOOD,MN,56334,TAP,IN SERVICE,POPE,27121,USA,45.682911,-95.335086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10595516.93,5736000.987,46991,162608,TAP162608,VILLARD,MN,56385,TAP,IN SERVICE,POPE,27121,USA,45.722565,-95.181148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10511282.14,5670923.872,46992,162609,UNKNOWN162609,WATKINS,MN,55389,SUBSTATION,IN SERVICE,MEEKER,27093,USA,45.312947,-94.424454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10511227.81,5671800.72,46993,162610,TAP162610,WATKINS,MN,55389,TAP,IN SERVICE,MEEKER,27093,USA,45.318486,-94.423966,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10511223.47,5679949.73,46994,162611,TAP162611,WATKINS,MN,55389,TAP,IN SERVICE,STEARNS,27145,USA,45.369937,-94.423927,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10511228.15,5684573.241,46995,162612,TAP162612,WATKINS,MN,55389,TAP,IN SERVICE,STEARNS,27145,USA,45.399108,-94.423969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10497456.15,5670275.672,46996,162613,TAP162613,KIMBALL,MN,55353,TAP,IN SERVICE,STEARNS,27145,USA,45.308852,-94.300253,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10497415.85,5670265.271,46997,162614,UNKNOWN162614,KIMBALL,MN,55353,SUBSTATION,IN SERVICE,STEARNS,27145,USA,45.30878629,-94.29989105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,2,69,69,Y,Y
-10487750.64,5667461.488,46998,162615,TAP162615,SOUTH HAVEN,MN,55382,TAP,IN SERVICE,WRIGHT,27171,USA,45.29107,-94.213067,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10484211.35,5664936.089,46999,162616,TAP162616,ANNANDALE,MN,55302,TAP,IN SERVICE,WRIGHT,27171,USA,45.275108,-94.181273,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10484341.7,5667948.556,47000,162617,UNKNOWN162617,SOUTH HAVEN,MN,55382,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.29414804,-94.18244397,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10375433.62,5697179.993,47001,162618,TAP162618,ISANTI,MN,55040,TAP,IN SERVICE,ISANTI,27059,USA,45.478571,-93.204106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10375381.52,5711147.747,47002,162619,TAP162619,CAMBRIDGE,MN,55008,TAP,IN SERVICE,ISANTI,27059,USA,45.566482,-93.203638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10381701.24,5698363.318,47003,162620,ISANTI,ISANTI,MN,55040,SUBSTATION,IN SERVICE,ISANTI,27059,USA,45.486024,-93.260409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-10352910.9,5730427.455,47004,162621,TAP162621,RUSH CITY,MN,55069,TAP,IN SERVICE,CHISAGO,27025,USA,45.6876,-93.001781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,N,N
-10349520.11,5730468.887,47005,162622,UNKNOWN162622,RUSH CITY,MN,55069,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.68786,-92.971321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10349542.15,5730510.637,47006,162623,TAP162623,RUSH CITY,MN,55069,TAP,IN SERVICE,CHISAGO,27025,USA,45.688122,-92.971519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10348607.96,5730501.554,47007,162624,TAP162624,RUSH CITY,MN,55069,TAP,IN SERVICE,CHISAGO,27025,USA,45.688065,-92.963127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10330971.72,5669966.705,47008,162625,UNKNOWN162625,LINDSTROM,MN,55045,SUBSTATION,IN SERVICE,CHISAGO,27025,USA,45.3069,-92.804698,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,-999999,-999999,Y,Y
-10330970.39,5669932.516,47009,162626,TAP162626,LINDSTROM,MN,55045,TAP,IN SERVICE,CHISAGO,27025,USA,45.306684,-92.804686,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,-999999,-999999,N,N
-10505875.68,5568025.773,47010,162627,TAP162627,BROWNTON,MN,55312,TAP,IN SERVICE,MCLEOD,27085,USA,44.659185,-94.375887,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,3,69,69,Y,Y
-10505825.26,5568014.192,47011,162628,UNKNOWN162628,BROWNTON,MN,55312,SUBSTATION,IN SERVICE,MCLEOD,27085,USA,44.659111,-94.375434,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-10454141.22,5630603.894,47012,162629,UNKNOWN162629,MONTROSE,MN,55363,SUBSTATION,IN SERVICE,WRIGHT,27171,USA,45.05766285,-93.91114841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,3/29/2019 0:00,1,69,69,Y,Y
-8778869.546,4171479.208,47013,162630,TAP162630,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.05589176,-78.8619269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8778374.408,4172489.548,47014,162631,TAP162631,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.063321,-78.857479,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8777032.34,4172871.31,47015,162632,TAP162632,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.066128,-78.845423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-10910093.9,4991438.044,47016,162633,UNKNOWN162633,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.858128,-98.007041,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10910116.05,4991408.019,47017,162634,TAP162634,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.857924,-98.00724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8779453.016,4174713.396,47018,162635,UNKNOWN162635,FAYETTEVILLE,NC,28301,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.07967103,-78.86716831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-8779251.716,4175146.788,47019,162636,TAP162636,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.082857,-78.86536,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,66,66,Y,Y
-11020178.08,6103251.975,47020,162637,TAP162637,FORT TOTTEN,ND,58335,TAP,IN SERVICE,BENSON,38005,USA,47.97833902,-98.99594404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/13/2020 0:00,3,-999999,-999999,Y,Y
-11020123.53,6103104.969,47021,162638,UNKNOWN162638,FORT TOTTEN,ND,58335,SUBSTATION,IN SERVICE,BENSON,38005,USA,47.977455,-98.995454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9243426.72,4117906.214,47022,162639,TAP162639,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.660992,-83.035115,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-9246999.964,4118483.85,47023,162640,TAP162640,WESTMINSTER,SC,29693,TAP,IN SERVICE,OCONEE,45073,USA,34.66526,-83.067214,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
