X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9246973.222,4118428.682,47024,162641,UNKNOWN162641,WESTMINSTER,SC,29693,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.66485239,-83.06697377,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,N,N
-9241202.111,4120065.193,47025,162642,TAP162642,SENECA,SC,29678,TAP,IN SERVICE,OCONEE,45073,USA,34.676943,-83.015131,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-9241214.595,4119899.728,47026,162643,UNKNOWN162643,SENECA,SC,29678,SUBSTATION,IN SERVICE,OCONEE,45073,USA,34.67572062,-83.01524315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,N,N
-8942899.383,4023159.954,47027,162644,UNKNOWN162644,SUMTER,SC,29153,SUBSTATION,IN SERVICE,SUMTER,45085,USA,33.957971,-80.335432,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/1/2019 0:00,2,230,230,Y,Y
-9014253.952,4037140.903,47028,162645,UNKNOWN162645,COLUMBIA,SC,29223,SUBSTATION,IN SERVICE,RICHLAND,45079,USA,34.06208,-80.976421,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9122336.978,3964174.351,47029,162646,TAP162646,NORTH AUGUSTA,SC,29841,TAP,IN SERVICE,AIKEN,45003,USA,33.51733326,-81.94734734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-9122345.066,3964090.598,47030,162647,UNKNOWN162647,NORTH AUGUSTA,SC,29841,SUBSTATION,IN SERVICE,AIKEN,45003,USA,33.516706,-81.94742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,3/29/2019 0:00,IMAGERY,4/1/2019 0:00,1,115,115,Y,Y
-9002437.945,3960524.411,47031,162648,UNKNOWN162648,ORANGEBURG,SC,29115,SUBSTATION,IN SERVICE,ORANGEBURG,45075,USA,33.489993,-80.870276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9002620.731,3960472.355,47032,162649,TAP162649,ORANGEBURG,SC,29115,TAP,IN SERVICE,ORANGEBURG,45075,USA,33.489603,-80.871918,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-9007155.442,3967602.993,47033,162650,RISER162650,ORANGEBURG,SC,29118,RISER,IN SERVICE,ORANGEBURG,45075,USA,33.543008,-80.912654,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-9007003.89,3967617.51,47034,162651,RISER162651,ORANGEBURG,SC,29118,RISER,IN SERVICE,ORANGEBURG,45075,USA,33.54311669,-80.91129259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-9169521.579,4346763.099,47035,162653,UNKNOWN162653,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.33462221,-82.37121382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-9169506.459,4346825.945,47036,162654,TAP162654,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.335077,-82.371078,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9165118.69,4347654.966,47037,162655,TAP162655,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.341076,-82.331662,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9165950.064,4346459.282,47038,162656,UNKNOWN162656,JOHNSON CITY,TN,37601,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.33242359,-82.33913036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-9171586.909,4350305.113,47039,162657,TAP162657,JOHNSON CITY,TN,37601,TAP,IN SERVICE,WASHINGTON,47179,USA,36.36025,-82.389767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9172706.783,4348024.239,47040,162658,TAP162658,JOHNSON CITY,TN,37604,TAP,IN SERVICE,WASHINGTON,47179,USA,36.343748,-82.399827,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9172730.26,4348010.047,47041,162659,UNKNOWN162659,JOHNSON CITY,TN,37604,SUBSTATION,IN SERVICE,WASHINGTON,47179,USA,36.34364531,-82.4000379,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-9211287.447,4328056.612,47042,162660,TAP162660,CHUCKEY,TN,37641,TAP,IN SERVICE,GREENE,47059,USA,36.199134,-82.746403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9211146.068,4327729.309,47043,162661,UNKNOWN162661,CHUCKEY,TN,37641,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.1967613,-82.74513297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-9216246.174,4326911.707,47044,162662,TAP162662,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.190834,-82.790948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9216258.196,4326897.087,47045,162663,TAP162663,GREENEVILLE,TN,37745,TAP,IN SERVICE,GREENE,47059,USA,36.190728,-82.791056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9216279.45,4326914.67,47046,162664,UNKNOWN162664,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.19085548,-82.79124692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-9218122.984,4325934.855,47047,162665,UNKNOWN162665,GREENEVILLE,TN,37745,SUBSTATION,IN SERVICE,GREENE,47059,USA,36.1837516,-82.80780768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,5,161,69,Y,Y
-9211976.881,4330481.95,47048,162666,TAP162666,AFTON,TN,37616,TAP,IN SERVICE,GREENE,47059,USA,36.21671361,-82.75259629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,161,161,Y,Y
-9364657.017,4353940.304,47049,162667,TAP162667,LA FOLLETTE,TN,37766,TAP,IN SERVICE,CAMPBELL,47013,USA,36.38654319,-84.12414529,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,69,69,Y,Y
-9364353.397,4353523.265,47050,162668,UNKNOWN162668,LA FOLLETTE,TN,37766,SUBSTATION,IN SERVICE,CAMPBELL,47013,USA,36.38352721,-84.12141782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,69,69,Y,Y
-10017866.56,4176361.703,47051,162669,TAP162669,MEMPHIS,TN,38114,TAP,IN SERVICE,SHELBY,47157,USA,35.09178748,-89.99202643,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,161,161,Y,Y
-10017797.56,4176521.299,47052,162670,UNKNOWN162670,MEMPHIS,TN,38114,SUBSTATION,IN SERVICE,SHELBY,47157,USA,35.09296055,-89.99140658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,161,161,Y,Y
-9953641.843,4305660.159,47053,162671,TAP162671,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.036611,-89.415086,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9953593.53,4305642.539,47054,162672,TAP162672,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.036483,-89.414652,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9953550.561,4305631.113,47055,162673,TAP162673,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.0364,-89.414266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9953580.564,4305601.135,47056,162674,UNKNOWN162674,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.03618224,-89.41453552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9951917.838,4304876.063,47057,162675,TAP162675,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.030915,-89.399599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9947367.654,4304054.997,47058,162676,TAP162676,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.02495,-89.358724,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10911173.92,4991404.928,47059,162677,TAP162677,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.857903,-98.016743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10914090.71,4992997.283,47060,162678,UNKNOWN162678,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.868721,-98.042945,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10911167.25,4993690.179,47061,162679,UNKNOWN162679,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.87342779,-98.0166831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-10911173.25,4993693.596,47062,162680,TAP162680,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.873451,-98.016737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10911173.7,4993685.352,47063,162681,TAP162681,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.873395,-98.016741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10913326.17,4993501.921,47064,162682,TAP162682,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.872149,-98.036077,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10913410.44,4999974.888,47065,162683,TAP162683,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.916104,-98.036834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10917486.61,5000013.721,47066,162684,UNKNOWN162684,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.91636761,-98.0734509,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10909118.74,4999972.973,47067,162685,TAP162685,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.916091,-97.998281,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-10906974.73,5002073.432,47068,162686,TAP162686,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.930348,-97.979021,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10907015.66,5002072.85,47069,162687,UNKNOWN162687,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.93034405,-97.97938868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10906978.29,5008582.474,47070,162688,TAP162688,MARQUETTE,NE,68854,TAP,IN SERVICE,HAMILTON,31081,USA,40.974509,-97.979053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10909041.02,5012870.943,47071,162689,UNKNOWN162689,MARQUETTE,NE,68854,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,41.00358824,-97.99758286,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10906976.06,5012854.387,47072,162690,TAP162690,MARQUETTE,NE,68854,TAP,IN SERVICE,HAMILTON,31081,USA,41.003476,-97.979033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10896263.74,5008381.796,47073,162691,UNKNOWN162691,HAMPTON,NE,68843,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.97314793,-97.88280257,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10898476.04,5008514.651,47074,162692,TAP162692,HAMPTON,NE,68843,TAP,IN SERVICE,HAMILTON,31081,USA,40.974049,-97.902676,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10898466.02,4995660.915,47075,162693,TAP162693,HAMPTON,NE,68843,TAP,IN SERVICE,HAMILTON,31081,USA,40.886813,-97.902586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10881506.27,4997815.38,47076,162694,TAP162694,BRADSHAW,NE,68319,TAP,IN SERVICE,YORK,31185,USA,40.901443,-97.750234,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10881520.88,4995754.831,47077,162695,UNKNOWN162695,BRADSHAW,NE,68319,SUBSTATION,IN SERVICE,YORK,31185,USA,40.88745081,-97.75036522,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10898466.14,4987203.422,47078,162696,UNKNOWN162696,HAMPTON,NE,68843,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.8293507,-97.90258705,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-10898531.03,4987133.879,47079,162697,TAP162697,HAMPTON,NE,68843,TAP,IN SERVICE,HAMILTON,31081,USA,40.828878,-97.90317,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10898432.96,4987249.074,47080,162698,TAP162698,HAMPTON,NE,68843,TAP,IN SERVICE,HAMILTON,31081,USA,40.829661,-97.902289,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10911170.47,4987110.193,47081,162699,TAP162699,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.828717,-98.016712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10926022.62,4987226.703,47082,162700,UNKNOWN162700,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.82950894,-98.1501311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10915376.12,4991413.317,47083,162701,TAP162701,AURORA,NE,68818,TAP,IN SERVICE,HAMILTON,31081,USA,40.85796,-98.054492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-10915355.3,4991429.557,47084,162702,UNKNOWN162702,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.85807033,-98.05430499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10921777.19,4991426.405,47085,162703,UNKNOWN162703,AURORA,NE,68818,SUBSTATION,IN SERVICE,HAMILTON,31081,USA,40.85804892,-98.11199384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-10763674.59,4988528.221,47086,162704,TAP162704,LINCOLN,NE,68521,TAP,IN SERVICE,LANCASTER,31109,USA,40.838355,-96.691734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-10759135.99,4987925.262,47087,162705,TAP162705,LINCOLN,NE,68504,TAP,IN SERVICE,LANCASTER,31109,USA,40.834257,-96.650963,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11321341.05,5031918.817,47088,162706,TAP162706,OGALLALA,NE,69153,TAP,IN SERVICE,KEITH,31101,USA,41.132593,-101.701337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11321308.43,5031890.292,47089,162707,UNKNOWN162707,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.1324,-101.701044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-11323516.01,5033293.135,47090,162708,TAP162708,OGALLALA,NE,69153,TAP,IN SERVICE,KEITH,31101,USA,41.141891,-101.720875,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11323522.8,5033278.058,47091,162709,UNKNOWN162709,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.141789,-101.720936,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-11323306.95,5030404.454,47092,162710,UNKNOWN162710,OGALLALA,NE,69153,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.122346,-101.718997,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11322385.45,5027942.254,47093,162711,TAP162711,OGALLALA,NE,69153,TAP,IN SERVICE,KEITH,31101,USA,41.105682,-101.710719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11323127.84,5027941.072,47094,162712,TAP162712,OGALLALA,NE,69153,TAP,IN SERVICE,KEITH,31101,USA,41.105674,-101.717388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8777274.097,4178564.353,47095,162713,TAP162713,FAYETTEVILLE,NC,28312,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.10797603,-78.84759474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8778483.278,4186915.625,47096,162714,UNKNOWN162714,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.16932511,-78.858457,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,66,-999999,Y,Y
-8779745.752,4185081.575,47097,162715,TAP162715,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.155856,-78.869798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-8779754.174,4185048.067,47098,162716,UNKNOWN162716,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.1556099,-78.86987366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,-999999,Y,N
-8778955.829,4184221.376,47099,162717,TAP162717,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.149538,-78.862702,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8778769.703,4184089.724,47100,162718,UNKNOWN162718,FAYETTEVILLE,NC,28311,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.148571,-78.86103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,66,66,Y,Y
-8779035.886,4177844.219,47101,162719,TAP162719,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.1026837,-78.86342117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8778936.385,4177839.651,47102,162720,TAP162720,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.10265013,-78.86252733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8780688.517,4178154.361,47103,162721,TAP162721,FAYETTEVILLE,NC,28301,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.104963,-78.878267,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8780716.458,4178401.468,47104,162722,TAP162722,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.106779,-78.878518,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,66,66,Y,Y
-8780830.116,4180982,47105,162723,TAP162723,FAYETTEVILLE,NC,28311,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.125741,-78.879539,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8797934.912,4165358.432,47106,162724,TAP162724,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.01087,-79.033194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-8795264.803,4165874.374,47107,162725,TAP162725,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.014666,-79.009208,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8796534.847,4160501.924,47108,162726,TAP162726,FAYETTEVILLE,NC,28306,TAP,IN SERVICE,CUMBERLAND,37051,USA,34.97513,-79.020617,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,N,N
-8794052.572,4167375.199,47109,162727,UNKNOWN162727,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.0257072,-78.99831834,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-8793481.353,4169361.958,47110,162728,UNKNOWN162728,FAYETTEVILLE,NC,28304,SUBSTATION,IN SERVICE,CUMBERLAND,37051,USA,35.040321,-78.993187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,66,66,Y,Y
-8793522.653,4169492.755,47111,162729,TAP162729,FAYETTEVILLE,NC,28304,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.041283,-78.993558,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8797461.025,4169157.063,47112,162730,TAP162730,FAYETTEVILLE,NC,28314,TAP,IN SERVICE,CUMBERLAND,37051,USA,35.038814,-79.028937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,66,66,Y,Y
-8691207.841,4189784.067,47113,162732,UNKNOWN162732,MT OLIVE,NC,28365,SUBSTATION,IN SERVICE,WAYNE,37191,USA,35.19038624,-78.07444841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,115,115,Y,Y
-8693243.104,4191395.596,47114,162733,TAP162733,MT OLIVE,NC,28365,TAP,IN SERVICE,WAYNE,37191,USA,35.20221627,-78.09273149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8692940.689,4191155.321,47115,162734,TAP162734,MT OLIVE,NC,28365,TAP,IN SERVICE,WAYNE,37191,USA,35.20045255,-78.09001485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8838278.642,4130585.476,47116,162735,UNKNOWN162735,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.75462514,-79.3956079,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,115,-999999,Y,N
-8837749.955,4128819.456,47117,162736,TAP162736,LAURINBURG,NC,28352,TAP,IN SERVICE,SCOTLAND,37165,USA,34.74158988,-79.39085862,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8838791.601,4139060.525,47118,162739,UNKNOWN162739,LAURINBURG,NC,28352,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.81715211,-79.40021588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-8838752.318,4139064.985,47119,162740,TAP162740,LAURINBURG,NC,28352,TAP,IN SERVICE,SCOTLAND,37165,USA,34.817185,-79.399863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8838775.708,4139028.261,47120,162741,TAP162741,LAURINBURG,NC,28352,TAP,IN SERVICE,SCOTLAND,37165,USA,34.81691416,-79.40007311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8843648.706,4149184.729,47121,162742,TAP162742,WAGRAM,NC,28396,TAP,IN SERVICE,SCOTLAND,37165,USA,34.891784,-79.443848,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8843654.573,4149210.914,47122,162743,UNKNOWN162743,WAGRAM,NC,28396,SUBSTATION,IN SERVICE,SCOTLAND,37165,USA,34.89197694,-79.44390071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-8835532.811,4160933.978,47123,162744,UNKNOWN162744,RAEFORD,NC,28376,SUBSTATION,IN SERVICE,HOKE,37093,USA,34.97831021,-79.37094167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,9/10/2019 0:00,1,-999999,-999999,Y,Y
-9189928.825,4245404.417,47124,162745,UNKNOWN162745,ASHEVILLE,NC,28801,SUBSTATION,IN SERVICE,BUNCOMBE,37021,USA,35.59769006,-82.55453523,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-8906419.978,4294023.616,47125,162747,UNKNOWN162747,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.95203608,-80.00773193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-8906421.878,4294001.878,47126,162748,TAP162748,HIGH POINT,NC,27260,TAP,IN SERVICE,GUILFORD,37081,USA,35.951878,-80.007749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8905277.848,4293695.775,47127,162749,TAP162749,HIGH POINT,NC,27260,TAP,IN SERVICE,GUILFORD,37081,USA,35.949652,-79.997472,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8905348.868,4294615.148,47128,162750,UNKNOWN162750,HIGH POINT,NC,27260,SUBSTATION,IN SERVICE,GUILFORD,37081,USA,35.95633755,-79.99810998,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,N,N
-8908689.122,4291979.089,47129,162751,TAP162751,HIGH POINT,NC,27262,TAP,IN SERVICE,GUILFORD,37081,USA,35.937167,-80.028116,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8904443.174,4290095.103,47130,162752,TAP162752,HIGH POINT,NC,27263,TAP,IN SERVICE,GUILFORD,37081,USA,35.923463,-79.989974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8904418.127,4290099.227,47131,162753,TAP162753,HIGH POINT,NC,27263,TAP,IN SERVICE,GUILFORD,37081,USA,35.923493,-79.989749,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8901528.656,4293336.362,47132,162754,TAP162754,HIGH POINT,NC,27263,TAP,IN SERVICE,GUILFORD,37081,USA,35.94703825,-79.96379244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8807724.958,4097263.179,47133,162755,UNKNOWN162755,FAIRMONT,NC,28340,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.50832186,-79.12113948,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,115,115,Y,Y
-8807833.029,4097379.862,47134,162756,UNKNOWN162756,FAIRMONT,NC,28340,SUBSTATION,IN SERVICE,ROBESON,37155,USA,34.50918561,-79.1221103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,115,115,Y,Y
-8808774.376,4098348.536,47135,162757,TAP162757,FAIRMONT,NC,28340,TAP,IN SERVICE,ROBESON,37155,USA,34.51635585,-79.13056656,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8716828.038,4314721.116,47136,162758,UNKNOWN162758,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.10240362,-78.30459855,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,115,115,Y,Y
-8716902.672,4314769.804,47137,162759,TAP162759,LOUISBURG,NC,27549,TAP,IN SERVICE,FRANKLIN,37069,USA,36.102757,-78.305269,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8716969.615,4315761.108,47138,162760,TAP162760,LOUISBURG,NC,27549,TAP,IN SERVICE,FRANKLIN,37069,USA,36.1099516,-78.30587036,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-8718673.667,4314555.532,47139,162761,TAP162761,LOUISBURG,NC,27549,TAP,IN SERVICE,FRANKLIN,37069,USA,36.10120179,-78.32117813,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-11341596.19,5023630.772,47140,162762,TAP162762,BRULE,NE,69127,TAP,IN SERVICE,KEITH,31101,USA,41.076492,-101.883292,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11341614.5,5023640.484,47141,162763,UNKNOWN162763,BRULE,NE,69127,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.07655777,-101.8834566,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-11345884.44,5023625.013,47142,162764,TAP162764,BRULE,NE,69127,TAP,IN SERVICE,KEITH,31101,USA,41.076453,-101.921814,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11353529.39,5021524.89,47143,162765,UNKNOWN162765,BRULE,NE,69127,SUBSTATION,IN SERVICE,KEITH,31101,USA,41.06222985,-101.9904898,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-11353530.41,5021490.808,47144,162766,TAP162766,BRULE,NE,69127,TAP,IN SERVICE,KEITH,31101,USA,41.061999,-101.990499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-11362007.23,5022307.528,47145,162767,UNKNOWN162767,BIG SPRINGS,NE,69122,SUBSTATION,IN SERVICE,DEUEL,31049,USA,41.06753065,-102.0666475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,115,-999999,Y,Y
-11371199.27,5069745.876,47146,162768,TAP162768,LEWELLEN,NE,69147,TAP,IN SERVICE,GARDEN,31069,USA,41.388032,-102.149221,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,115,115,Y,Y
-11322387.45,5030080.686,47147,162769,TAP162769,OGALLALA,NE,69153,TAP,IN SERVICE,KEITH,31101,USA,41.120155,-101.710737,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-8716856.67,4314800.947,47148,162770,UNKNOWN162770,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.10298304,-78.30485576,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-8778891.345,4304582.145,47149,162771,UNKNOWN162771,DURHAM,NC,27704,SUBSTATION,IN SERVICE,DURHAM,37063,USA,36.02877976,-78.86212272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9033656.552,4259896.525,47150,162772,UNKNOWN162772,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.70347646,-81.15071752,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9033932.558,4259992.047,47151,162773,UNKNOWN162773,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.70417327,-81.15319693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,100,100,Y,Y
-9031846.109,4261587.025,47152,162774,TAP162774,CLAREMONT,NC,28610,TAP,IN SERVICE,CATAWBA,37035,USA,35.71580729,-81.13445403,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,5/18/2020 0:00,3,100,100,Y,Y
-9031857.38,4262599.439,47153,162775,UNKNOWN162775,CLAREMONT,NC,28610,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.72319111,-81.13455528,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,100,100,Y,Y
-9054643.75,4263458.833,47154,162776,UNKNOWN162776,HICKORY,NC,28602,SUBSTATION,IN SERVICE,CATAWBA,37035,USA,35.72945838,-81.33924872,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9078848.404,4205425.721,47155,162777,UNKNOWN162777,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.30513679,-81.55668283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9080766.138,4204307.295,47156,162779,UNKNOWN162779,SHELBY,NC,28150,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.29693717,-81.57391013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9056685.724,4191285.852,47157,162781,UNKNOWN162781,KINGS MOUNTAIN,NC,28086,SUBSTATION,IN SERVICE,CLEVELAND,37045,USA,35.2014107,-81.35759209,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9051223.12,4201786.508,47158,162782,UNKNOWN162782,BESSEMER CITY,NC,28016,SUBSTATION,IN SERVICE,GASTON,37071,USA,35.27845324,-81.30852069,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-8894922.686,4213124.24,47159,162783,UNKNOWN162783,TROY,NC,27371,SUBSTATION,IN SERVICE,MONTGOMERY,37123,USA,35.36155513,-79.90445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-8721686.565,4166214.536,47160,162784,UNKNOWN162784,CLINTON,NC,28328,SUBSTATION,IN SERVICE,SAMPSON,37163,USA,35.01716862,-78.34824345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-8712808.989,4317017.092,47161,162785,UNKNOWN162785,LOUISBURG,NC,27549,SUBSTATION,IN SERVICE,FRANKLIN,37069,USA,36.11906621,-78.26849482,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,0,-999999,-999999,N,N
-9947353.627,4304049.904,47162,162786,TAP162786,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.024913,-89.358598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9947347.95,4304048.252,47163,162787,TAP162787,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.024901,-89.358547,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949579.461,4297562.577,47164,162788,TAP162788,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977767,-89.378593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949568.329,4297480.179,47165,162789,TAP162789,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977168,-89.378493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949558.316,4297499.867,47166,162790,TAP162790,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.97731113,-89.37840305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-9949582.912,4297494.898,47167,162791,TAP162791,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977275,-89.378624,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949638.571,4297561.339,47168,162792,TAP162792,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977758,-89.379124,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949720.948,4297566.979,47169,162793,TAP162793,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977799,-89.379864,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949753.898,4297482.517,47170,162794,TAP162794,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,35.977185,-89.38016,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9955008.178,4305783.781,47171,162795,TAP162795,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.037509,-89.42736,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9952001.173,4308737.596,47172,162796,UNKNOWN162796,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.05896278,-89.40034761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,2,-999999,-999999,Y,Y
-9951999.546,4308399.987,47173,162797,TAP162797,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.056511,-89.400333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9951804.737,4308506.015,47174,162798,TAP162798,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.057281,-89.398583,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949952.047,4308033.994,47175,162799,TAP162799,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.053853,-89.38194,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9949947.82,4307993.516,47176,162800,UNKNOWN162800,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.05355903,-89.38190203,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9949806.107,4308314.34,47177,162801,TAP162801,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.055889,-89.380629,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9950167.561,4308396.82,47178,162802,TAP162802,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.056488,-89.383876,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9946001.764,4309392.416,47179,162803,TAP162803,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.063718,-89.346454,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9945381.046,4310008.134,47180,162804,TAP162804,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.068189,-89.340878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9944944.896,4308633.249,47181,162805,TAP162805,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.058205,-89.33696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9945684.503,4308398.059,47182,162806,TAP162806,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.056497,-89.343604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9945522.843,4311770.227,47183,162807,UNKNOWN162807,DYERSBURG,TN,38024,SUBSTATION,IN SERVICE,DYER,47045,USA,36.08098292,-89.34215178,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,Y,Y
-9945410.88,4311782.221,47184,162808,TAP162808,DYERSBURG,TN,38024,TAP,IN SERVICE,DYER,47045,USA,36.08107,-89.341146,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,3,-999999,-999999,Y,Y
-9497955.71,4169641.53,47185,162809,UNKNOWN162809,CHATTANOOGA,TN,37402,SUBSTATION,IN SERVICE,HAMILTON,47065,USA,35.04237721,-85.32158782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/1/2019 0:00,IMAGERY,4/1/2019 0:00,1,-999999,-999999,N,N
-7961071.814,5131269.699,47186,162810,UNKNOWN162810,JOHNSTON,RI,2919,SUBSTATION,IN SERVICE,PROVIDENCE,44007,USA,41.80135516,-71.51552488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,4/17/2019 0:00,IMAGERY,4/17/2019 0:00,2,115,115,Y,Y
-10670337.21,5462134.794,47187,162812,TAP162812,LAKE WILSON,MN,56151,TAP,IN SERVICE,MURRAY,27101,USA,43.978624,-95.85327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,-999999,-999999,Y,Y
-10675987.34,5462157.998,47188,162813,TAP162813,LAKE WILSON,MN,56151,TAP,IN SERVICE,MURRAY,27101,USA,43.978774,-95.904026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,-999999,-999999,Y,Y
-10647052.84,5373652.556,47189,162814,TAP162814,SIBLEY,IA,51249,TAP,IN SERVICE,OSCEOLA,19143,USA,43.403897,-95.644103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10647054.94,5373673.707,47190,162815,UNKNOWN162815,SIBLEY,IA,51249,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.40403504,-95.64412186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10635952.22,5373370.377,47191,162816,UNKNOWN162816,OCHEYEDAN,IA,51354,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.40205533,-95.54438437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10611987.76,5373141.117,47192,162817,TAP162817,LAKE PARK,IA,51347,TAP,IN SERVICE,DICKINSON,19059,USA,43.400559,-95.329108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10600982.49,5379915.441,47193,162818,TAP162818,LAKE PARK,IA,51347,TAP,IN SERVICE,DICKINSON,19059,USA,43.444758,-95.230246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10595478.16,5378994.117,47194,162819,TAP162819,SPIRIT LAKE,IA,51360,TAP,IN SERVICE,DICKINSON,19059,USA,43.43874873,-95.18079975,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10595480.81,5378933.926,47195,162820,UNKNOWN162820,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.43835612,-95.18082355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10591462.9,5376941.725,47196,162821,TAP162821,SPIRIT LAKE,IA,51360,TAP,IN SERVICE,DICKINSON,19059,USA,43.42536,-95.14473,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10591422.31,5376937.546,47197,162822,UNKNOWN162822,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.42533274,-95.14436544,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10588840.39,5377031.461,47198,162823,UNKNOWN162823,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.42594545,-95.12117165,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10588462.67,5374662.472,47199,162824,UNKNOWN162824,SPIRIT LAKE,IA,51360,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.41048787,-95.11777854,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10590293.53,5367871.291,47200,162825,UNKNOWN162825,ARNOLDS PARK,IA,51331,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.36615376,-95.13422537,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10603128.48,5381640.395,47201,162826,UNKNOWN162826,LAKE PARK,IA,51347,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.45600729,-95.24952371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10554501.6,5368454.452,47202,162827,UNKNOWN162827,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.36996202,-94.81270107,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10554807.81,5368451.537,47203,162828,TAP162828,ESTHERVILLE,IA,51334,TAP,IN SERVICE,EMMET,19063,USA,43.36994298,-94.81545172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10554962.85,5363304.035,47204,162829,TAP162829,ESTHERVILLE,IA,51334,TAP,IN SERVICE,EMMET,19063,USA,43.33631961,-94.8168445,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10572388.86,5363075.746,47205,162830,TAP162830,TERRIL,IA,51364,TAP,IN SERVICE,DICKINSON,19059,USA,43.334828,-94.973385,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10576801.67,5363091.663,47206,162831,TAP162831,TERRIL,IA,51364,TAP,IN SERVICE,DICKINSON,19059,USA,43.334932,-95.013026,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10576787.17,5362063.728,47207,162832,UNKNOWN162832,TERRIL,IA,51364,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.32821517,-95.01289573,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10572356.91,5375255.556,47208,162833,UNKNOWN162833,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.4143581,-94.97309806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10572393.64,5375217.536,47209,162834,TAP162834,ESTHERVILLE,IA,51334,TAP,IN SERVICE,DICKINSON,19059,USA,43.41411,-94.973428,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10571104.03,5377800.912,47210,162835,UNKNOWN162835,SUPERIOR,IA,51363,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.43096525,-94.96184321,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10550572.12,5363053.32,47211,162836,TAP162836,ESTHERVILLE,IA,51334,TAP,IN SERVICE,EMMET,19063,USA,43.33468147,-94.77740192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10550572.12,5363083.91,47212,162837,UNKNOWN162837,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.33488135,-94.77740192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10546255.63,5363029.285,47213,162838,UNKNOWN162838,ESTHERVILLE,IA,51334,SUBSTATION,IN SERVICE,EMMET,19063,USA,43.33452443,-94.73862623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10545213.63,5348826.065,47214,162839,TAP162839,GRAETTINGER,IA,51342,TAP,IN SERVICE,PALO ALTO,19147,USA,43.24164996,-94.7292658,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10545587.97,5349010.173,47215,162840,TAP162840,GRAETTINGER,IA,51342,TAP,IN SERVICE,PALO ALTO,19147,USA,43.24285474,-94.73262856,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10436632.43,5358676.764,47216,162841,TAP162841,FOREST CITY,IA,50436,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.30607848,-93.75386427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413941.13,5358628.301,47217,162842,UNKNOWN162842,FOREST CITY,IA,50436,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.30576168,-93.55002488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413107.55,5370951.867,47218,162843,TAP162843,LAKE MILLS,IA,50450,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.38626836,-93.54253672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413138.55,5370951.867,47219,162844,UNKNOWN162844,LAKE MILLS,IA,50450,SUBSTATION,IN SERVICE,WINNEBAGO,19189,USA,43.38626836,-93.54281511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10413107.55,5375904.255,47220,162845,TAP162845,LAKE MILLS,IA,50450,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.41859096,-93.54253672,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10413078.95,5378797.287,47221,162846,TAP162846,LAKE MILLS,IA,50450,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.43746484,-93.54227974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
