X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10443217.18,5378726.756,47222,162847,TAP162847,THOMPSON,IA,50478,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.43700478,-93.81301611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10451997.44,5378732.593,47223,162848,TAP162848,BUFFALO CENTER,IA,50424,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.43704285,-93.89189048,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10453109.69,5377638.101,47224,162849,TAP162849,BUFFALO CENTER,IA,50424,TAP,IN SERVICE,WINNEBAGO,19189,USA,43.42990312,-93.90188199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10442692.41,5397575.016,47225,162850,TAP162850,BRICELYN,MN,56014,TAP,IN SERVICE,FARIBAULT,27043,USA,43.559826,-93.808302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10442659.27,5397558.541,47226,162851,UNKNOWN162851,BRICELYN,MN,56014,SUBSTATION,IN SERVICE,FARIBAULT,27043,USA,43.55971875,-93.80800427,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10387070.4,5404940.819,47227,162852,TAP162852,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.607756,-93.308641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10392167.06,5406130.914,47228,162853,UNKNOWN162853,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.61549649,-93.35442506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10413832.94,5410532.786,47229,162854,TAP162854,ALDEN,MN,56009,TAP,IN SERVICE,FREEBORN,27047,USA,43.644118,-93.549053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413832.5,5410541.401,47230,162855,TAP162855,ALDEN,MN,56009,TAP,IN SERVICE,FREEBORN,27047,USA,43.644174,-93.549049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413741.55,5410538.94,47231,162856,TAP162856,ALDEN,MN,56009,TAP,IN SERVICE,FREEBORN,27047,USA,43.644158,-93.548232,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10413785.41,5397212.179,47232,162857,TAP162857,ALDEN,MN,56009,TAP,IN SERVICE,FREEBORN,27047,USA,43.557464,-93.548626,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10399812.37,5397356.661,47233,162858,UNKNOWN162858,TWIN LAKES,MN,56089,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.55840456,-93.42310407,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10385966.67,5397171.012,47234,162859,TAP162859,GLENVILLE,MN,56036,TAP,IN SERVICE,FREEBORN,27047,USA,43.557196,-93.298726,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10386478.85,5399823.169,47235,162860,TAP162860,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.574459,-93.303327,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10386350.49,5399859.21,47236,162861,UNKNOWN162861,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.57469356,-93.30217391,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10383757.53,5397179.153,47237,162862,TAP162862,GLENVILLE,MN,56036,TAP,IN SERVICE,FREEBORN,27047,USA,43.557249,-93.278881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10390342.87,5411670.462,47238,162863,TAP162863,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.65151309,-93.33803806,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10390343.13,5411698.651,47239,162864,UNKNOWN162864,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.65169631,-93.33804044,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10386076.43,5413866.478,47240,162865,TAP162865,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.665785,-93.299712,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10392573.18,5414406.423,47241,162866,UNKNOWN162866,ALBERT LEA,MN,56007,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.66929359,-93.35807333,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10392691.59,5416842.654,47242,162867,RISER162867,ALBERT LEA,MN,56007,RISER,IN SERVICE,FREEBORN,27047,USA,43.68512176,-93.35913695,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10392694.9,5417457.124,47243,162868,RISER162868,ALBERT LEA,MN,56007,RISER,IN SERVICE,FREEBORN,27047,USA,43.68911331,-93.35916669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10392694.9,5417499.25,47244,162869,TAP162869,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.68938695,-93.35916669,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10398220.66,5419508.705,47245,162870,TAP162870,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.70243829,-93.40880542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10398263.8,5438547.705,47246,162871,UNKNOWN162871,HARTLAND,MN,56042,SUBSTATION,IN SERVICE,FREEBORN,27047,USA,43.825955,-93.409193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,N,N
-10397962.32,5450912.916,47247,162872,TAP162872,NEW RICHLAND,MN,56072,TAP,IN SERVICE,STEELE,27147,USA,43.90603847,-93.40648474,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,2/26/2020 0:00,3,69,69,N,N
-10378221.51,5418430.694,47248,162873,TAP162873,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.695437,-93.22915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10362763.79,5428499.744,47249,162874,TAP162874,AUSTIN,MN,55912,TAP,IN SERVICE,FREEBORN,27047,USA,43.7608,-93.090291,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10358772.77,5428494.195,47250,162875,TAP162875,AUSTIN,MN,55912,TAP,IN SERVICE,FREEBORN,27047,USA,43.760764,-93.054439,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10358392.1,5444715.338,47251,162876,UNKNOWN162876,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.86591321,-93.05101938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,-999999,Y,N
-10358310.9,5444044.753,47252,162877,TAP162877,BLOOMING PRAIRIE,MN,55917,TAP,IN SERVICE,STEELE,27147,USA,43.86157,-93.05029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10358109.2,5445619.217,47253,162878,UNKNOWN162878,BLOOMING PRAIRIE,MN,55917,SUBSTATION,IN SERVICE,STEELE,27147,USA,43.87176693,-93.04847812,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,N,N
-10357743.73,5445735.198,47254,162879,TAP162879,BLOOMING PRAIRIE,MN,55917,TAP,IN SERVICE,DODGE,27039,USA,43.872518,-93.045195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,N,N
-10358313.24,5452138.171,47255,162880,TAP162880,BLOOMING PRAIRIE,MN,55917,TAP,IN SERVICE,STEELE,27147,USA,43.913968,-93.050311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,N,N
-10351851.69,5418884.105,47256,162881,UNKNOWN162881,AUSTIN,MN,55912,SUBSTATION,IN SERVICE,MOWER,27099,USA,43.69838184,-92.99226594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,5,161,69,N,N
-10380505.22,5418415.298,47257,162882,TAP162882,ALBERT LEA,MN,56007,TAP,IN SERVICE,FREEBORN,27047,USA,43.695337,-93.249665,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,4,69,69,Y,Y
-10589030.37,5357517.879,47258,162883,UNKNOWN162883,MILFORD,IA,51351,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.29850233,-95.12287823,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10591082.17,5344464.098,47259,162884,UNKNOWN162884,SPENCER,IA,51301,SUBSTATION,IN SERVICE,CLAY,19041,USA,43.21309872,-95.14130985,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10591121.14,5344464.905,47260,162885,TAP162885,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.213104,-95.14166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10591110.57,5341071.923,47261,162886,TAP162886,SPENCER,IA,51301,TAP,IN SERVICE,CLAY,19041,USA,43.190886,-95.141565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10611989.32,5369811.329,47262,162887,TAP162887,LAKE PARK,IA,51347,TAP,IN SERVICE,DICKINSON,19059,USA,43.378822,-95.329122,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10611923.08,5373225.385,47263,162888,TAP162888,LAKE PARK,IA,51347,TAP,IN SERVICE,DICKINSON,19059,USA,43.401109,-95.328527,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10611372.84,5381017.138,47264,162889,UNKNOWN162889,LAKE PARK,IA,51347,SUBSTATION,IN SERVICE,DICKINSON,19059,USA,43.45194296,-95.3235841,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,-999999,Y,N
-10625156.41,5369793.103,47265,162890,TAP162890,HARRIS,IA,51345,TAP,IN SERVICE,OSCEOLA,19143,USA,43.378703,-95.447404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10625069.58,5365156.008,47266,162891,UNKNOWN162891,HARRIS,IA,51345,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.34841881,-95.44662396,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10627441.78,5369739.045,47267,162892,UNKNOWN162892,OCHEYEDAN,IA,51354,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.37835005,-95.46793382,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10662283.06,5370289.534,47268,162893,UNKNOWN162893,SIBLEY,IA,51249,SUBSTATION,IN SERVICE,OSCEOLA,19143,USA,43.38194422,-95.78091836,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10688662.73,5372535.181,47269,162894,TAP162894,GEORGE,IA,51237,TAP,IN SERVICE,LYON,19119,USA,43.396604,-96.017891,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10688649.25,5371481.368,47270,162895,UNKNOWN162895,GEORGE,IA,51237,SUBSTATION,IN SERVICE,LYON,19119,USA,43.38972506,-96.01776991,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10704043.3,5372594.624,47271,162896,TAP162896,ROCK RAPIDS,IA,51246,TAP,IN SERVICE,LYON,19119,USA,43.396992,-96.156057,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10705479.09,5377469.278,47272,162897,UNKNOWN162897,ROCK RAPIDS,IA,51246,SUBSTATION,IN SERVICE,LYON,19119,USA,43.42880176,-96.16895491,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,2,69,69,Y,Y
-10706274.03,5372615.459,47273,162898,TAP162898,ROCK RAPIDS,IA,51246,TAP,IN SERVICE,LYON,19119,USA,43.397128,-96.176096,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,3,69,69,Y,Y
-10706275.4,5371460.883,47274,162899,UNKNOWN162899,ROCK RAPIDS,IA,51246,SUBSTATION,IN SERVICE,LYON,19119,USA,43.38959133,-96.17610826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10725551.78,5371487.779,47275,162900,UNKNOWN162900,ALVORD,IA,51230,SUBSTATION,IN SERVICE,LYON,19119,USA,43.38976691,-96.34927098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/27/2018 0:00,IMAGERY,8/27/2018 0:00,1,69,69,Y,Y
-10765864.56,5391779.944,47276,162901,TAP162901,SIOUX FALLS,SD,57105,TAP,IN SERVICE,MINNEHAHA,46099,USA,43.52209008,-96.71140679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,-999999,-999999,Y,Y
-10765421.86,5366778.227,47277,162902,TAP162902,WORTHING,SD,57077,TAP,IN SERVICE,LINCOLN,46083,USA,43.359015,-96.70743,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10786381.99,5366851.566,47278,162903,TAP162903,LENNOX,SD,57039,TAP,IN SERVICE,LINCOLN,46083,USA,43.359494,-96.895718,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10786380.31,5366831.676,47279,162904,UNKNOWN162904,LENNOX,SD,57039,SUBSTATION,IN SERVICE,LINCOLN,46083,USA,43.35936409,-96.89570288,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10795943.55,5331239.285,47280,162905,TAP162905,CENTERVILLE,SD,57014,TAP,IN SERVICE,TURNER,46125,USA,43.126454,-96.981611,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10795887.56,5331236.997,47281,162906,TAP162906,CENTERVILLE,SD,57014,TAP,IN SERVICE,TURNER,46125,USA,43.126439,-96.981108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10794348.2,5330181.906,47282,162907,UNKNOWN162907,CENTERVILLE,SD,57014,SUBSTATION,IN SERVICE,TURNER,46125,USA,43.11952109,-96.96727969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10752261.23,5360116.903,47283,162908,TAP162908,CANTON,SD,57013,TAP,IN SERVICE,LINCOLN,46083,USA,43.315492,-96.589206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10203806.02,5479072.36,47284,162909,TAP162909,FOUNTAIN CITY,WI,54629,TAP,IN SERVICE,BUFFALO,55011,USA,44.088012,-91.662349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10199420.48,5476570.473,47285,162910,TAP162910,FOUNTAIN CITY,WI,54629,TAP,IN SERVICE,BUFFALO,55011,USA,44.07186675,-91.62295302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10178068.06,5476305.877,47286,162911,TAP162911,GALESVILLE,WI,54630,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.070159,-91.431141,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10178004.5,5474274.179,47287,162912,UNKNOWN162912,GALESVILLE,WI,54630,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.05704437,-91.43057007,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10178117.82,5485088.426,47288,162913,TAP162913,GALESVILLE,WI,54630,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.126817,-91.431588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10166462.22,5488345.773,47289,162914,TAP162914,ETTRICK,WI,54627,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.147817,-91.326884,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10151883.82,5497889.488,47290,162915,TAP162915,ETTRICK,WI,54627,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.209302,-91.195924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10151885.26,5497869.632,47291,162916,UNKNOWN162916,ETTRICK,WI,54627,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.20917415,-91.19593692,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10143823.96,5498762.943,47292,162917,TAP162917,TAYLOR,WI,54659,TAP,IN SERVICE,JACKSON,55053,USA,44.214926,-91.123521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10132124.12,5491648.638,47293,162918,UNKNOWN162918,MELROSE,WI,54642,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.16910283,-91.01841961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10132139.08,5491621.039,47294,162919,TAP162919,MELROSE,WI,54642,TAP,IN SERVICE,JACKSON,55053,USA,44.168925,-91.018554,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10125420.46,5483112.529,47295,162920,UNKNOWN162920,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.11407482,-90.95819962,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10125467.15,5483080.247,47296,162921,TAP162921,SPARTA,WI,54656,TAP,IN SERVICE,MONROE,55081,USA,44.11386662,-90.958619,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10128575.75,5480974.88,47297,162922,UNKNOWN162922,MELROSE,WI,54642,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.10028644,-90.98654405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10117361.42,5494097.818,47298,162923,TAP162923,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.184882,-90.885804,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10110755.17,5506247.889,47299,162924,TAP162924,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.263098,-90.826459,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10109260.03,5508971.816,47300,162925,TAP162925,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.280619,-90.813028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10107437.85,5512474.579,47301,162926,TAP162926,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.303142,-90.796659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10107223.22,5512904.061,47302,162927,TAP162927,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.305903,-90.794731,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10109130.01,5512923.661,47303,162928,TAP162928,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.306029,-90.81186,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10103369.06,5525865.123,47304,162929,UNKNOWN162929,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.38916445,-90.76010847,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10109920.49,5512933.772,47305,162930,TAP162930,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.306094,-90.818961,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10109985.06,5512588.287,47306,162931,TAP162931,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.303873,-90.819541,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10112031.17,5512996.323,47307,162932,UNKNOWN162932,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.30649611,-90.83792153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10110269.59,5525398.043,47308,162933,TAP162933,BLACK RIVER FALLS,WI,54615,TAP,IN SERVICE,JACKSON,55053,USA,44.386166,-90.822097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10112952.08,5511412.496,47309,162934,UNKNOWN162934,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.29631364,-90.84619418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10118644.59,5509630.232,47310,162935,UNKNOWN162935,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.28485332,-90.89733088,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10113034.86,5493469.368,47311,162936,UNKNOWN162936,BLACK RIVER FALLS,WI,54615,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.18083353,-90.84693782,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10110119.11,5473285.828,47312,162937,TAP162937,SPARTA,WI,54656,TAP,IN SERVICE,MONROE,55081,USA,44.0506635,-90.82074519,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10110093.68,5473303.312,47313,162938,UNKNOWN162938,SPARTA,WI,54656,SUBSTATION,IN SERVICE,MONROE,55081,USA,44.05077639,-90.82051679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10153617.29,5511746.949,47314,162939,TAP162939,BLAIR,WI,54616,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.298464,-91.211496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10153298.46,5515432.559,47315,162940,UNKNOWN162940,BLAIR,WI,54616,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.32215528,-91.20863188,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10143998.84,5516099.129,47316,162941,TAP162941,TAYLOR,WI,54659,TAP,IN SERVICE,JACKSON,55053,USA,44.326439,-91.125092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10137254.44,5520492.306,47317,162942,TAP162942,TAYLOR,WI,54659,TAP,IN SERVICE,JACKSON,55053,USA,44.354664,-91.064506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10137796.46,5522126.049,47318,162943,UNKNOWN162943,TAYLOR,WI,54659,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.3651569,-91.06937511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10128916.35,5526279.911,47319,162944,UNKNOWN162944,HIXTON,WI,54635,SUBSTATION,IN SERVICE,JACKSON,55053,USA,44.39182709,-90.98960368,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10128933.86,5526419.17,47320,162945,TAP162945,HIXTON,WI,54635,TAP,IN SERVICE,JACKSON,55053,USA,44.392721,-90.989761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10178265.55,5320926.734,47321,162946,UNKNOWN162946,MONONA,IA,52159,SUBSTATION,IN SERVICE,CLAYTON,19043,USA,43.0588042,-91.43291505,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10178302.63,5320964.436,47322,162947,TAP162947,MONONA,IA,52159,TAP,IN SERVICE,CLAYTON,19043,USA,43.05905167,-91.43324818,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9977617.723,5370637.652,47323,162948,TAP162948,MERRIMAC,WI,53561,TAP,IN SERVICE,SAUK,55111,USA,43.384217,-89.630465,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9965063.779,5383639.678,47324,162949,TAP162949,PORTAGE,WI,53901,TAP,IN SERVICE,COLUMBIA,55021,USA,43.469043,-89.517691,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9952366.233,5386825.444,47325,162950,TAP162950,PARDEEVILLE,WI,53954,TAP,IN SERVICE,COLUMBIA,55021,USA,43.489809,-89.403627,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9952393.848,5386966.622,47326,162951,UNKNOWN162951,PARDEEVILLE,WI,53954,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.49072908,-89.40387508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-9941907.989,5386256.817,47327,162952,TAP162952,RIO,WI,53960,TAP,IN SERVICE,COLUMBIA,55021,USA,43.486103,-89.309679,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9935147.891,5381747.698,47328,162953,TAP162953,RIO,WI,53960,TAP,IN SERVICE,COLUMBIA,55021,USA,43.456707,-89.248952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9934115.254,5382776.1,47329,162954,UNKNOWN162954,RIO,WI,53960,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.46341265,-89.23967567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,2,69,69,Y,Y
-9918054.003,5373516.65,47330,162955,TAP162955,FALL RIVER,WI,53932,TAP,IN SERVICE,COLUMBIA,55021,USA,43.40301,-89.095395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9917994.782,5373459.039,47331,162956,TAP162956,FALL RIVER,WI,53932,TAP,IN SERVICE,COLUMBIA,55021,USA,43.402634,-89.094863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-9971052.656,5326345.6,47332,162957,RISER162957,MIDDLETON,WI,53562,RISER,IN SERVICE,DANE,55025,USA,43.094361,-89.57149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,2,69,69,Y,Y
-9974871.249,5326250.17,47333,162958,TAP162958,CROSS PLAINS,WI,53528,TAP,IN SERVICE,DANE,55025,USA,43.093735,-89.605793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,N,N
-9994413.386,5338879.619,47334,162959,TAP162959,MAZOMANIE TOWN OF,WI,53560,TAP,IN SERVICE,DANE,55025,USA,43.176526,-89.781343,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10009714.47,5338824.971,47335,162960,TAP162960,ARENA,WI,53503,TAP,IN SERVICE,IOWA,55049,USA,43.176168,-89.918795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10057721.11,5340507.005,47336,162961,TAP162961,MUSCODA,WI,53573,TAP,IN SERVICE,IOWA,55049,USA,43.187186,-90.350046,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10067111.47,5340225.016,47337,162962,TAP162962,MUSCODA,WI,53573,TAP,IN SERVICE,GRANT,55043,USA,43.185339,-90.434401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10084650.3,5339741.518,47338,162963,TAP162963,BOSCOBEL,WI,53805,TAP,IN SERVICE,GRANT,55043,USA,43.182172,-90.591955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10116775.99,5325650.631,47339,162964,TAP162964,WAUZEKA,WI,53826,TAP,IN SERVICE,CRAWFORD,55023,USA,43.089802,-90.880545,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10103499.36,5351095.461,47340,162965,TAP162965,GAYS MILLS,WI,54631,TAP,IN SERVICE,CRAWFORD,55023,USA,43.256499,-90.761279,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,Y,Y
-10088555.39,5325028.267,47341,162966,TAP162966,BOSCOBEL,WI,53805,TAP,IN SERVICE,GRANT,55043,USA,43.085719,-90.627035,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,N,N
-10078525.77,5317082.014,47342,162967,UNKNOWN162967,MONTFORT,WI,53569,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.03356392,-90.53693742,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,N,N
-10091823.83,5309586.241,47343,162968,UNKNOWN162968,FENNIMORE,WI,53809,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.9843249,-90.65639593,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,2,69,-999999,N,N
-10089587.21,5308627.778,47344,162969,TAP162969,FENNIMORE,WI,53809,TAP,IN SERVICE,GRANT,55043,USA,42.978026,-90.636304,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,N,N
-10089577.12,5308641.245,47345,162970,UNKNOWN162970,FENNIMORE,WI,53809,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.97811451,-90.63621334,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10088403.99,5308041.236,47346,162971,TAP162971,FENNIMORE,WI,53809,TAP,IN SERVICE,GRANT,55043,USA,42.974171,-90.625675,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,4,69,69,N,N
-10088479.84,5316830.8,47347,162972,TAP162972,FENNIMORE,WI,53809,TAP,IN SERVICE,GRANT,55043,USA,43.03191436,-90.62635637,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,N,N
-10088382.51,5307892.557,47348,162973,UNKNOWN162973,FENNIMORE,WI,53809,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.97319378,-90.62548197,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,Y,Y
-10088863.94,5284661.034,47349,162974,TAP162974,LANCASTER,WI,53813,TAP,IN SERVICE,GRANT,55043,USA,42.82030977,-90.62980677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,3,69,69,N,N
-10077250.74,5284705.139,47350,162976,UNKNOWN162976,PLATTEVILLE,WI,53818,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.82060038,-90.52548359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,1,69,69,N,N
-10094641.57,5277030.578,47351,162977,UNKNOWN162977,LANCASTER,WI,53813,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.77001193,-90.68170809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/28/2018 0:00,IMAGERY,8/28/2018 0:00,5,69,69,N,N
-10113338.56,5272580.292,47352,162978,TAP162978,POTOSI,WI,53820,TAP,IN SERVICE,GRANT,55043,USA,42.740658,-90.849666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-10113125.76,5274000.812,47353,162979,UNKNOWN162979,CASSVILLE,WI,53806,SUBSTATION,IN SERVICE,GRANT,55043,USA,42.75002921,-90.84775441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,69,69,Y,Y
-10050087.27,5223069.935,47354,162980,TAP162980,GALENA,IL,61036,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.413152,-90.28147,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-10050738.49,5228901.716,47355,162981,TAP162981,SCALES MOUND,IL,61075,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.451818,-90.28732,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-10051607.67,5245556.115,47356,162982,TAP162982,SHULLSBURG,WI,53586,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.562109,-90.295128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-10046061.18,5248443.887,47357,162983,TAP162983,SHULLSBURG,WI,53586,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.581213,-90.245303,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-10064039.83,5250470.875,47358,162984,TAP162984,CUBA CITY,WI,53807,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.594619,-90.406808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-10066427.3,5252684.034,47359,162985,TAP162985,CUBA CITY,WI,53807,TAP,IN SERVICE,GRANT,55043,USA,42.609253,-90.428255,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9932858.271,5241374.765,47360,162986,TAP162986,BELOIT,WI,53511,TAP,IN SERVICE,ROCK,55105,USA,42.534437,-89.228384,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9903668.965,5277162.217,47361,162987,TAP162987,MILTON TOWN OF,WI,53563,TAP,IN SERVICE,ROCK,55105,USA,42.77088,-88.966172,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9909445.445,5240340.14,47362,162988,TAP162988,BELOIT,WI,53511,TAP,IN SERVICE,ROCK,55105,USA,42.527588,-89.018063,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9910110.579,5238563.007,47363,162989,TAP162989,BELOIT,WI,53511,TAP,IN SERVICE,ROCK,55105,USA,42.515822,-89.024038,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9910632.649,5238475.484,47364,162990,UNKNOWN162990,BELOIT,WI,53511,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.51524247,-89.02872784,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,69,69,Y,Y
-9915233,5235326.541,47365,162991,SHIRLAND AVE,BELOIT,IL,53511,SUBSTATION,IN SERVICE,WINNEBAGO,17201,USA,42.4943884,-89.07005349,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",8/29/2018 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9827322.162,5239893.937,47366,162992,TAP162992,GENOA CITY,WI,53128,TAP,IN SERVICE,KENOSHA,55059,USA,42.524634,-88.280337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9827208.007,5239892.911,47367,162993,RICHMOND ROAD,GENOA CITY,WI,53128,SUBSTATION,IN SERVICE,KENOSHA,55059,USA,42.52462721,-88.27931153,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atc-projects.com/wp-content/uploads/2016/03/SPV_NLG-ApprovedRoute.pdf",8/29/2018 0:00,IMAGERY,4/24/2020 0:00,1,69,69,Y,Y
-9858500.748,5249245.347,47368,162995,TAP162995,WILLIAMS BAY,WI,53191,TAP,IN SERVICE,WALWORTH,55127,USA,42.586514,-88.560419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,138,138,N,N
-9849781.314,5238690.02,47369,162996,TAP162996,LAKE GENEVA,WI,53147,TAP,IN SERVICE,WALWORTH,55127,USA,42.516663,-88.482091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9858130.722,5239916.141,47370,162997,TAP162997,WALWORTH,WI,53184,TAP,IN SERVICE,WALWORTH,55127,USA,42.524781,-88.557095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9943597.091,5328128.435,47371,162998,RISER162998,MADISON,WI,53714,RISER,IN SERVICE,DANE,55025,USA,43.10605486,-89.32485246,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,138,138,N,N
-9945213.622,5326971.863,47372,162999,TAP162999,MADISON,WI,53704,TAP,IN SERVICE,DANE,55025,USA,43.098469,-89.339374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-9941985.022,5321598.465,47373,163000,TAP163000,MADISON,WI,53716,RISER,IN SERVICE,DANE,55025,USA,43.063213,-89.310371,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2019 0:00,1,69,69,N,N
-9938561.847,5323200.666,47374,163001,RISER163001,MADISON,WI,53718,RISER,IN SERVICE,DANE,55025,USA,43.0737275,-89.2796201,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,138,138,N,N
-9940773.198,5322521.093,47375,163002,TAP163002,MADISON,WI,53716,TAP,IN SERVICE,DANE,55025,USA,43.069268,-89.299485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-9952245.694,5314552.342,47376,163003,SYENE,MADISON,WI,53711,SUBSTATION,IN SERVICE,DANE,55025,USA,43.01695116,-89.40254418,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/5/2018 0:00,2,69,69,N,N
-9954546.87,5314364.745,47377,163004,RISER163004,MADISON,WI,53711,RISER,IN SERVICE,DANE,55025,USA,43.015719,-89.423216,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,69,69,N,N
-9950662.043,5320791.107,47378,163005,RISER163005,MADISON,WI,53715,RISER,IN SERVICE,DANE,55025,USA,43.057914,-89.388318,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,2,69,69,Y,Y
-9976176.804,5274373.559,47379,163006,TAP163006,MONTICELLO,WI,53570,TAP,IN SERVICE,GREEN,55045,USA,42.752488,-89.617521,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9976751.324,5282137.066,47380,163007,TAP163007,NEW GLARUS,WI,53574,TAP,IN SERVICE,GREEN,55045,USA,42.803677,-89.622682,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9956636.003,5306620.906,47381,163008,TAP163008,FITCHBURG,WI,53575,TAP,IN SERVICE,DANE,55025,USA,42.964835,-89.441983,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-9931774.465,5297395.836,47382,163009,TAP163009,STOUGHTON,WI,53589,TAP,IN SERVICE,DANE,55025,USA,42.904163,-89.218648,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9929635.906,5322944.115,47383,163010,TAP163010,COTTAGE GROVE TOWN OF,WI,53527,TAP,IN SERVICE,DANE,55025,USA,43.072044,-89.199437,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-9930765.91,5328436.306,47384,163011,TAP163011,SUN PRAIRIE,WI,53590,TAP,IN SERVICE,DANE,55025,USA,43.108074,-89.209588,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,N,N
-9931796.919,5339003.682,47385,163012,SUN PRAIRIE,SUN PRAIRIE,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17733873,-89.21884971,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/5/2018 0:00,4,69,69,N,N
-9846064.579,5431952.798,47386,163013,TAP163013,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.783199,-88.448703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9846486.48,5432843.597,47387,163014,TAP163014,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.788976,-88.452493,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9846466.22,5433488.35,47388,163015,TAP163015,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.793157,-88.452311,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9847110.825,5432821.957,47389,163016,UNKNOWN163016,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.78883567,-88.45810159,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,69,69,Y,Y
-9847528.876,5430166.835,47390,163017,TAP163017,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.771615,-88.461857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9847011.018,5428432.85,47391,163018,TAP163018,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.760366,-88.457205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9847011.499,5428382.516,47392,163019,UNKNOWN163019,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.76003943,-88.45720933,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,69,69,Y,Y
-9847535.555,5426533.534,47393,163020,TAP163020,FOND DU LAC,WI,54937,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.748042,-88.461917,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9848270.264,5425375.858,47394,163021,TAP163021,FOND DU LAC,WI,54937,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.740529,-88.468517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,3,69,69,Y,Y
-9847739.612,5495470.406,47395,163022,UNKNOWN163022,NEENAH,WI,54956,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.19372323,-88.46375008,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/29/2018 0:00,IMAGERY,8/29/2018 0:00,1,-999999,-999999,Y,Y
-10084806.15,5266239.901,47396,163023,TAP163023,PLATTEVILLE,WI,53818,TAP,IN SERVICE,GRANT,55043,USA,42.698813,-90.593355,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,N,N
-10077534.2,5252790.214,47397,163024,TAP163024,CUBA CITY,WI,53807,TAP,IN SERVICE,GRANT,55043,USA,42.609955,-90.52803,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,N,N
-10077652.76,5250501.874,47398,163025,TAP163025,CUBA CITY,WI,53807,TAP,IN SERVICE,GRANT,55043,USA,42.594824,-90.529095,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,N,N
-10080359.42,5229220.941,47399,163026,UNKNOWN163026,EAST DUBUQUE,IL,61025,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.45393384,-90.55340939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,1,69,69,N,N
-10080325.54,5229197.428,47400,163027,TAP163027,EAST DUBUQUE,IL,61025,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.453778,-90.553105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,N,N
-10080536.5,5227628.952,47401,163028,UNKNOWN163028,EAST DUBUQUE,IL,61025,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.44338133,-90.55500006,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,69,-999999,N,Y
-10071779.1,5225972.103,47402,163029,TAP163029,GALENA,IL,61036,TAP,IN SERVICE,JO DAVIESS,17085,USA,42.432397,-90.476331,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,-999999,-999999,Y,Y
-10068297.83,5225720.822,47403,163030,UNKNOWN163030,GALENA,IL,61036,SUBSTATION,IN SERVICE,JO DAVIESS,17085,USA,42.43073092,-90.44505826,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8287017.935,4774648.015,47404,163031,UNKNOWN163031,ATLANTIC CITY,NJ,8401,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.36887279,-74.44354871,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8320475.59,4759661.828,47405,163032,UNKNOWN163032,WOODBINE,NJ,8270,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.26472097,-74.74410393,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8329994.108,4734425.602,47406,163033,TAP163033,MIDDLE TWP,NJ,8210,TAP,IN SERVICE,CAPE MAY,34009,USA,39.08898266,-74.82961024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,-999999,-999999,N,N
-8324413.882,4740206.321,47407,163034,UNKNOWN163034,MIDDLE TWP,NJ,8210,SUBSTATION,IN SERVICE,CAPE MAY,34009,USA,39.12927682,-74.77948222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8287349.936,4774171.496,47408,163035,RISER163035,ATLANTIC CITY,NJ,8401,RISER,IN SERVICE,ATLANTIC,34001,USA,39.36556343,-74.44653112,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8287341.99,4774179.033,47409,163036,RISER163036,ATLANTIC CITY,NJ,8401,RISER,IN SERVICE,ATLANTIC,34001,USA,39.36561578,-74.44645974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-8300812.217,4779857.763,47410,163037,UNKNOWN163037,EGG HARBOR TOWNSHIP,NJ,8234,SUBSTATION,IN SERVICE,ATLANTIC,34001,USA,39.40504345,-74.56746485,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,2,-999999,-999999,N,N
-9933496.021,5472826.218,47411,163038,TAP163038,WAUTOMA,WI,54982,TAP,IN SERVICE,WAUSHARA,55137,USA,44.047696,-89.234113,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,Y,Y
-9941596.629,5447799.11,47412,163039,TAP163039,MONTELLO,WI,53949,TAP,IN SERVICE,MARQUETTE,55077,USA,43.885882,-89.306882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,Y,Y
-9954778.526,5414809.244,47413,163040,TAP163040,ENDEAVOR,WI,53930,TAP,IN SERVICE,MARQUETTE,55077,USA,43.671911,-89.425297,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,Y,Y
-9952525.531,5404749.107,47414,163041,TAP163041,PORTAGE,WI,53901,TAP,IN SERVICE,COLUMBIA,55021,USA,43.606509,-89.405058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/30/2018 0:00,IMAGERY,8/30/2018 0:00,3,69,69,Y,Y
-9958091.964,5398007.85,47415,163042,TAP163042,PORTAGE,WI,53901,TAP,IN SERVICE,COLUMBIA,55021,USA,43.56264355,-89.45506212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,138,138,N,N
-9975456.032,5612816.27,47416,163043,UNKNOWN163043,WAUSAU,WI,54403,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.94467736,-89.6110462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,2,-999999,-999999,N,N
-9975126.654,5605537.315,47417,163044,UNKNOWN163044,WESTON,WI,54476,SUBSTATION,IN SERVICE,MARATHON,55073,USA,44.89837781,-89.60808734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,2,-999999,-999999,N,N
-10120700.45,5890087.667,47418,163045,TAP163045,WASHBURN,WI,54891,TAP,IN SERVICE,BAYFIELD,55007,USA,46.680556,-90.915799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
-10118576.14,5888163.5,47419,163046,TAP163046,WASHBURN,WI,54891,TAP,IN SERVICE,BAYFIELD,55007,USA,46.668696,-90.896716,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
-10117632.93,5888831.232,47420,163047,TAP163047,WASHBURN,WI,54891,TAP,IN SERVICE,BAYFIELD,55007,USA,46.672812,-90.888243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,1,34.5,34.5,Y,Y
-10114915.01,5909946.634,47421,163048,TAP163048,BAYFIELD,WI,54814,TAP,IN SERVICE,BAYFIELD,55007,USA,46.80280879,-90.86382751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
