X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-10114866.27,5909954.373,47422,163049,PIKES CREEK,BAYFIELD,WI,54814,SUBSTATION,IN SERVICE,BAYFIELD,55007,USA,46.80285638,-90.86338969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://www.transmission.xcelenergy.com/Projects/Wisconsin/bayfield-second-circuit-transmission-project",8/31/2018 0:00,IMAGERY,4/22/2020 0:00,1,34.5,34.5,Y,Y
-10114851.17,5909999.523,47423,163050,TAP163050,BAYFIELD,WI,54814,TAP,IN SERVICE,BAYFIELD,55007,USA,46.803134,-90.863254,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
-10158865.56,5908887.874,47424,163051,TAP163051,HERBSTER,WI,54844,TAP,IN SERVICE,BAYFIELD,55007,USA,46.796298,-91.258642,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
-10180050.44,5880045.276,47425,163052,TAP163052,IRON RIVER,WI,54847,TAP,IN SERVICE,BAYFIELD,55007,USA,46.618629,-91.448949,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,34.5,34.5,Y,Y
-10211789.07,5804932.948,47426,163053,TAP163053,MINONG,WI,54859,TAP,IN SERVICE,WASHBURN,55129,USA,46.15319527,-91.73406204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,4,161,161,N,N
-10219120.79,5818461.981,47427,163054,TAP163054,GORDON,WI,54838,TAP,IN SERVICE,DOUGLAS,55031,USA,46.237321,-91.799924,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,-999999,-999999,Y,Y
-10217882.25,5808018.167,47428,163055,TAP163055,MINONG,WI,54859,TAP,IN SERVICE,DOUGLAS,55031,USA,46.172391,-91.788798,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,-999999,-999999,Y,Y
-10235258.31,5808153.377,47429,163056,UNKNOWN163056,WASCOTT,WI,54890,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.1732321,-91.94488972,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,1,-999999,-999999,Y,Y
-10235353.74,5807900.658,47430,163057,TAP163057,WASCOTT,WI,54890,TAP,IN SERVICE,DOUGLAS,55031,USA,46.17166,-91.945747,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,-999999,-999999,Y,Y
-10258530.17,5815295.039,47431,163058,UNKNOWN163058,DANBURY,WI,54830,SUBSTATION,IN SERVICE,DOUGLAS,55031,USA,46.21763998,-92.15394441,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,1,-999999,-999999,Y,Y
-10184304.55,5782005.78,47432,163059,TAP163059,HAYWARD,WI,54843,TAP,IN SERVICE,SAWYER,55113,USA,46.01033633,-91.4871644,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,5/1/2020 0:00,3,161,161,N,N
-10185537.33,5774016.899,47433,163060,TAP163060,HAYWARD,WI,54843,TAP,IN SERVICE,SAWYER,55113,USA,45.9604708,-91.49823858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,161,161,N,N
-10183253.68,5778813.654,47434,163061,TAP163061,HAYWARD,WI,54843,TAP,IN SERVICE,SAWYER,55113,USA,45.9904169,-91.47772423,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,161,161,N,N
-10161566.2,5779272.348,47435,163062,UNKNOWN163062,HAYWARD,WI,54843,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.99327967,-91.28290225,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,1,161,161,Y,Y
-10186985.56,5762856.56,47436,163063,UNKNOWN163063,STONE LAKE,WI,54876,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.89073423,-91.51124825,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,2,161,161,N,N
-10177954.51,5751643.989,47437,163064,TAP163064,STONE LAKE,WI,54876,TAP,IN SERVICE,SAWYER,55113,USA,45.820583,-91.430121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,161,161,N,N
-10158776,5741562.994,47438,163065,RADISSON,RADISSON,WI,54867,SUBSTATION,IN SERVICE,SAWYER,55113,USA,45.7574359,-91.25783751,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://psc.wi.gov/apps35/ERF_view/viewdoc.aspx?docid=%20259307",8/31/2018 0:00,IMAGERY,2/11/2020 0:00,5,161,69,N,Y
-10125537.4,5709359.335,47439,163066,UNKNOWN163066,LADYSMITH,WI,54848,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.55523367,-90.95925005,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,2/11/2020 0:00,3,115,69,Y,Y
-10142756.84,5699105.246,47440,163067,TAP163067,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.49069642,-91.11393489,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,69,69,Y,Y
-10138583.26,5692838.453,47441,163068,TAP163068,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.451218,-91.076443,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,69,69,Y,Y
-10141279.75,5692489.672,47442,163069,TAP163069,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.44902,-91.100666,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,69,69,Y,Y
-10147064.8,5695568.554,47443,163070,TAP163070,LADYSMITH,WI,54848,TAP,IN SERVICE,RUSK,55107,USA,45.46842,-91.152634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,8/31/2018 0:00,IMAGERY,8/31/2018 0:00,3,69,69,Y,Y
-9989279.219,5359952.891,47444,163071,TAP163071,PRAIRIE DU SAC,WI,53578,TAP,IN SERVICE,SAUK,55111,USA,43.31442,-89.735222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9988720.062,5358861.944,47445,163072,TAP163072,PRAIRIE DU SAC,WI,53578,TAP,IN SERVICE,SAUK,55111,USA,43.307289,-89.730199,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9992194.343,5383657.471,47446,163073,TAP163073,BARABOO,WI,53913,TAP,IN SERVICE,SAUK,55111,USA,43.469159,-89.761409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9991907.803,5383539.307,47447,163074,TAP163074,BARABOO,WI,53913,TAP,IN SERVICE,SAUK,55111,USA,43.46838863,-89.75883496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9991905.135,5382514.658,47448,163075,TAP163075,BARABOO,WI,53913,TAP,IN SERVICE,SAUK,55111,USA,43.461708,-89.758811,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9988611.525,5356324.7,47449,163076,TAP163076,PRAIRIE DU SAC,WI,53578,TAP,IN SERVICE,SAUK,55111,USA,43.290701,-89.729224,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9988536.718,5357281.821,47450,163077,TAP163077,PRAIRIE DU SAC,WI,53578,TAP,IN SERVICE,SAUK,55111,USA,43.296959,-89.728552,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9969372.289,5357850.359,47451,163078,TAP163078,LODI,WI,53555,TAP,IN SERVICE,COLUMBIA,55021,USA,43.300676,-89.556395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9969374.07,5362023.455,47452,163079,TAP163079,LODI,WI,53555,TAP,IN SERVICE,COLUMBIA,55021,USA,43.327952,-89.556411,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9967922.686,5357984.048,47453,163080,TAP163080,LODI,WI,53555,TAP,IN SERVICE,COLUMBIA,55021,USA,43.30155,-89.543373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9959875.178,5342913.949,47454,163081,TAP163081,WAUNAKEE,WI,53597,TAP,IN SERVICE,DANE,55025,USA,43.202949,-89.471081,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/4/2018 0:00,IMAGERY,9/4/2018 0:00,3,69,69,Y,Y
-9986600.316,5314928.084,47455,163082,TAP163082,MOUNT HOREB,WI,53572,TAP,IN SERVICE,DANE,55025,USA,43.019419,-89.711157,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-9986578.89,5314862.391,47456,163083,WALLY ROAD,MOUNT HOREB,WI,53572,SUBSTATION,IN SERVICE,DANE,55025,USA,43.01898754,-89.71096453,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/5/2018 0:00,IMAGERY,4/27/2020 0:00,1,69,69,N,N
-9936947.036,5335587.398,47457,163084,TAP163084,BURKE TOWN OF,WI,53590,TAP,IN SERVICE,DANE,55025,USA,43.154955,-89.265114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-9298720.558,4929544.007,47458,163085,TAP163085,WEST MANSFIELD,OH,43358,TAP,IN SERVICE,LOGAN,39091,USA,40.436271,-83.531828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/2/2018 0:00,IMAGERY,10/2/2018 0:00,3,138,138,Y,Y
-9938837.042,5336003.595,47459,163086,BURKE,MADISON,WI,53718,SUBSTATION,IN SERVICE,DANE,55025,USA,43.15768239,-89.28209222,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/5/2018 0:00,1,69,69,N,N
-9937948.021,5335577.327,47460,163087,RISER163087,SUN PRAIRIE,WI,53590,RISER,IN SERVICE,DANE,55025,USA,43.154889,-89.274106,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,2,69,69,N,N
-9935776.623,5339346.738,47461,163088,TAP163088,SUN PRAIRIE,WI,53590,TAP,IN SERVICE,DANE,55025,USA,43.179586,-89.2546,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-9935775.718,5339389.86,47462,163089,TAP163089,SUN PRAIRIE,WI,53590,TAP,IN SERVICE,DANE,55025,USA,43.17986848,-89.25459187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-10129832.21,5278341.49,47463,163090,TAP163090,GLEN HAVEN,WI,53810,TAP,IN SERVICE,GRANT,55043,USA,42.778656,-90.997831,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10143620.02,5317325.851,47464,163091,TAP163091,PRAIRIE DU CHIEN,WI,53821,TAP,IN SERVICE,CRAWFORD,55023,USA,43.035165,-91.121689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10139132.06,5321780.241,47465,163092,TAP163092,PRAIRIE DU CHIEN,WI,53821,TAP,IN SERVICE,CRAWFORD,55023,USA,43.064406,-91.081373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10112619.43,5358798.306,47466,163093,TAP163093,GAYS MILLS,WI,54631,TAP,IN SERVICE,CRAWFORD,55023,USA,43.306873,-90.843206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-9935680.834,5339375.042,47467,163094,COLORADO,SUN PRAIRIE,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.17977141,-89.25373951,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/5/2018 0:00,2,69,69,N,N
-9932609.472,5341136.051,47468,163095,TAP163095,SUN PRAIRIE,WI,53590,TAP,IN SERVICE,DANE,55025,USA,43.191306,-89.226149,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-9940501.579,5341679.173,47469,163096,TAP163096,BURKE TOWN OF,WI,53532,TAP,IN SERVICE,DANE,55025,USA,43.194863,-89.297045,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-9932738.486,5349892.506,47470,163097,VINBURN,BRISTOL TOWN OF,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.24862831,-89.22730795,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/5/2018 0:00,IMAGERY,4/24/2020 0:00,2,69,69,Y,Y
-9933209.039,5350020.531,47471,163098,TAP163098,DEFOREST,WI,53532,TAP,IN SERVICE,DANE,55025,USA,43.249466,-89.231535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-9945866.622,5364365.714,47472,163099,TAP163099,ARLINGTON,WI,53911,TAP,IN SERVICE,COLUMBIA,55021,USA,43.343256,-89.34524,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-9993133.879,5296362.323,47473,163100,TAP163100,MOUNT HOREB,WI,53572,TAP,IN SERVICE,DANE,55025,USA,42.897362,-89.769849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-10003424.7,5284136.272,47474,163101,TAP163101,BLANCHARDVILLE,WI,53516,TAP,IN SERVICE,IOWA,55049,USA,42.816852,-89.862293,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-10013964.87,5291535.752,47475,163102,TAP163102,HOLLANDALE,WI,53544,TAP,IN SERVICE,IOWA,55049,USA,42.865591,-89.956977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-10038236.53,5290608.125,47476,163103,TAP163103,MINERAL POINT,WI,53565,TAP,IN SERVICE,IOWA,55049,USA,42.859483,-90.175013,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-10056268.84,5271631.499,47477,163104,TAP163104,BELMONT,WI,53510,TAP,IN SERVICE,LAFAYETTE,55065,USA,42.734398,-90.337,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,Y,Y
-10074922.87,5268479.8,47478,163105,TAP163105,PLATTEVILLE,WI,53818,TAP,IN SERVICE,GRANT,55043,USA,42.713599,-90.504572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/5/2018 0:00,IMAGERY,9/5/2018 0:00,3,69,69,N,N
-9918758.99,5543756.847,47479,163106,TAP163106,IOLA,WI,54945,TAP,IN SERVICE,WAUPACA,55135,USA,44.503906,-89.101728,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-9900233.423,5538213.809,47480,163107,TAP163107,MANAWA,WI,54949,TAP,IN SERVICE,WAUPACA,55135,USA,44.468382,-88.93531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/3/2018 0:00,IMAGERY,10/3/2018 0:00,3,69,69,Y,Y
-10068498.79,5352686.447,47481,163108,EAGLE,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.26690693,-90.4468635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/3/2018 0:00,IMAGERY,10/3/2018 0:00,1,69,69,Y,Y
-9988668.276,5356317.091,47482,163109,PRAIRIE DU SAC 9TH ST,PRAIRIE DU SAC,WI,53578,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.29065125,-89.7297338,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9988652.383,5354944.909,47483,163110,SAUK PRARIE,SAUK CITY,WI,53583,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.2816783,-89.72959103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10100215.33,5085708.391,47484,163111,TAP163111,BLUE GRASS,IA,52726,TAP,IN SERVICE,SCOTT,19163,USA,41.495524,-90.731778,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/4/2018 0:00,IMAGERY,10/4/2018 0:00,3,-999999,-999999,Y,Y
-9315430.402,5280798.164,47485,163112,TAP163112,FENTON,MI,48430,TAP,IN SERVICE,OAKLAND,26125,USA,42.79485192,-83.68193508,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,138,138,Y,Y
-9353786.055,5244212.869,47486,163113,UNKNOWN163113,MARION TWP,MI,48843,SUBSTATION,IN SERVICE,LIVINGSTON,26093,USA,42.55322079,-84.02648978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,345,138,Y,Y
-9271249.702,5271035.877,47487,163114,UNKNOWN163114,LAKE ORION,MI,48359,TAP,IN SERVICE,OAKLAND,26125,USA,42.73046785,-83.2850531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,5/13/2020 0:00,3,-999999,-999999,N,N
-9271220.898,5271003.498,47488,163115,UNKNOWN163115,LAKE ORION,MI,48359,TAP,IN SERVICE,OAKLAND,26125,USA,42.73025419,-83.28479435,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,5/13/2020 0:00,3,120,120,Y,Y
-9271111.788,5270937.425,47489,163116,UNKNOWN163116,LAKE ORION,MI,48359,SUBSTATION,IN SERVICE,OAKLAND,26125,USA,42.7298182,-83.2838142,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,120,120,Y,Y
-9179509.153,5301127.584,47490,163117,UNKNOWN163117,MARYSVILLE,MI,48040,SUBSTATION,IN SERVICE,ST. CLAIR,26147,USA,42.92871338,-82.46093373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,120,-999999,Y,N
-9986281.01,5649221.353,47491,163118,UNKNOWN163118,MERRILL,WI,54452,SUBSTATION,IN SERVICE,LINCOLN,55069,USA,45.17568073,-89.70828863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,1,-999999,-999999,Y,Y
-10106091.55,5306933.677,47492,163119,TAP163119,MOUNT HOPE,WI,53816,TAP,IN SERVICE,GRANT,55043,USA,42.966891,-90.784565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,69,69,N,N
-9283677.448,5230109.814,47493,163120,TAP163120,FARMINGTON,MI,48335,TAP,IN SERVICE,OAKLAND,26125,USA,42.45982497,-83.39669345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,120,120,Y,Y
-10107897.26,5329482.978,47494,163121,TAP163121,WAUZEKA,WI,53826,TAP,IN SERVICE,CRAWFORD,55023,USA,43.114938,-90.800786,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,69,69,N,N
-9989661.577,5357537.706,47495,163122,TOWER SUBSTATION,PRAIRIE DU SAC,WI,53578,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.29863196,-89.73865678,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,2,69,69,Y,Y
-10108863.92,5337063.816,47496,163123,UNKNOWN163123,WAUZEKA,WI,53826,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.1646296,-90.8094696,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,1,69,69,Y,Y
-10108892.12,5337076.087,47497,163124,TAP163124,WAUZEKA,WI,53826,TAP,IN SERVICE,CRAWFORD,55023,USA,43.16471,-90.809723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/8/2018 0:00,IMAGERY,10/8/2018 0:00,3,69,69,N,N
-9989232.471,5352174.962,47498,163125,SAUK CITY PHILLIPS ST,SAUK CITY,WI,53583,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.26356108,-89.73480205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9267502.4,5178419.37,47499,163126,UNKNOWN163126,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.11631865,-83.25139052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-9267135.771,5178475.855,47500,163127,UNKNOWN163127,TRENTON,MI,48183,SUBSTATION,IN SERVICE,WAYNE,26163,USA,42.11669504,-83.24809703,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,120,120,Y,Y
-10024780.87,5268134.902,47501,163128,UNKNOWN163128,DARLINGTON,WI,53530,SUBSTATION,IN SERVICE,LAFAYETTE,55065,USA,42.71132249,-90.05413878,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,-999999,-999999,Y,Y
-10956791.12,5333287.603,47502,163129,UNKNOWN163129,LAKE ANDES,SD,57356,SUBSTATION,IN SERVICE,CHARLES MIX,46023,USA,43.13988196,-98.42652926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,1,-999999,-999999,Y,Y
-9967834.639,5365144.08,47503,163130,OKEE,LODI,WI,53555,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.34834088,-89.54258206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10943600.17,5324980.102,47504,163131,TAP163131,WAGNER,SD,57380,TAP,IN SERVICE,CHARLES MIX,46023,USA,43.085403,-98.308033,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/31/2018 0:00,IMAGERY,10/31/2018 0:00,3,-999999,-999999,Y,Y
-9966177.812,5359174.5,47505,163132,LODI,LODI,WI,53555,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.30933212,-89.52769853,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-9947932.633,5363413.676,47506,163133,ARLINGTON,ARLINGTON,WI,53911,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.33703598,-89.36379929,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10085423.85,5327215.008,47507,163134,KING,BOSCOBEL,WI,53805,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.10006385,-90.59890395,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,N,N
-9951524.411,5370886.786,47508,163135,POYNETTE,POYNETTE,WI,53955,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.38584348,-89.39606478,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/12/2018 0:00,1,69,69,Y,Y
-10076170.23,5365109.47,47509,163136,UNKNOWN163136,RICHLAND CENTER,WI,53581,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.34811479,-90.51577719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10068867.53,5361657.875,47510,163137,TAP163137,RICHLAND CENTER,WI,53581,TAP,IN SERVICE,RICHLAND,55103,USA,43.325563,-90.450176,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10048337.47,5421206.133,47511,163139,DPC ELROY,ELROY,WI,53929,TAP,IN SERVICE,JUNEAU,55057,USA,43.71346082,-90.26575127,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/12/2018 0:00,IMAGERY,9/12/2018 0:00,4,69,69,Y,Y
-10102024.38,5359883.125,47512,163140,TAP163140,GAYS MILLS,WI,54631,TAP,IN SERVICE,CRAWFORD,55023,USA,43.313964,-90.748029,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10099178.48,5371675.757,47513,163141,UNKNOWN163141,SOLDIERS GROVE,WI,54655,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.39099403,-90.72246381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10118443.41,5364292.286,47514,163142,UNKNOWN163142,GAYS MILLS,WI,54631,SUBSTATION,IN SERVICE,CRAWFORD,55023,USA,43.34277629,-90.89552365,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10118097.24,5364833.042,47515,163143,TAP163143,SOLDIERS GROVE,WI,54655,TAP,IN SERVICE,CRAWFORD,55023,USA,43.346309,-90.892414,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10064369,5379627.348,47516,163144,TAP163144,RICHLAND CENTER,WI,53581,TAP,IN SERVICE,RICHLAND,55103,USA,43.442879,-90.409765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10078746.24,5385533.98,47517,163145,UNKNOWN163145,VIOLA,WI,54664,SUBSTATION,IN SERVICE,RICHLAND,55103,USA,43.48139162,-90.53891794,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-9907037.296,5376473.554,47518,163146,ACEC CALAMUS,FALL RIVER,WI,53932,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.42230548,-88.99643023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9908479.611,5363899.374,47519,163147,COLUMBUS MUNI 1,COLUMBUS,WI,53925,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.34020931,-89.00938677,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,4,69,-999999,Y,N
-10064385.81,5383809.018,47520,163148,TAP163148,RICHLAND CENTER,WI,53581,TAP,IN SERVICE,RICHLAND,55103,USA,43.470147,-90.409916,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-9908710.3,5363828.052,47521,163149,COLUMBUS (ALTE),COLUMBUS,WI,53925,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.33974333,-89.01145909,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,-999999,-999999,N,N
-10066780.84,5340490.138,47522,163150,MUSCODA INDUSTRIAL SUB,MUSCODA,WI,53573,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.18707553,-90.43143091,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,2,69,69,Y,Y
-10066862.89,5403544.047,47523,163151,TAP163151,HILLSBORO,WI,54634,TAP,IN SERVICE,VERNON,55123,USA,43.59867,-90.432168,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,3,69,69,Y,Y
-10067250.83,5340282.976,47524,163152,MUSCODA,MUSCODA,WI,53573,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.18571864,-90.43565287,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10054646.76,5402883.526,47525,163153,UNKNOWN163153,WONEWOC,WI,53968,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.59437283,-90.32242858,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,2,69,-999999,Y,Y
-10084229.99,5339948.239,47526,163154,BLUE RIVER,BOSCOBEL,WI,53805,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.18352608,-90.5881793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10095636.8,5333414.663,47527,163155,BOSCOBEL,BOSCOBEL,WI,53805,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.14071482,-90.6906484,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,3,69,-999999,Y,N
-10027966.71,5408991.686,47528,163156,UNKNOWN163156,LA VALLE,WI,53941,SUBSTATION,IN SERVICE,SAUK,55111,USA,43.63409913,-90.08275767,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,-999999,-999999,Y,Y
-10109425.17,5409702.231,47529,163157,UNKNOWN163157,WESTBY,WI,54667,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.63871867,-90.81451148,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/9/2018 0:00,IMAGERY,10/9/2018 0:00,1,69,69,Y,Y
-10178830.26,5519551.856,47530,163158,TAP163158,INDEPENDENCE,WI,54747,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.348623,-91.437988,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10175662.89,5530350.216,47531,163159,TAP163159,INDEPENDENCE,WI,54747,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.417949,-91.409535,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10159867.32,5550439.538,47532,163160,TAP163160,OSSEO,WI,54758,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.546705,-91.267641,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10153128.34,5553286.222,47533,163161,UNKNOWN163161,OSSEO,WI,54758,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.56492691,-91.20710366,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10153171.09,5553210.498,47534,163162,UNKNOWN163162,OSSEO,WI,54758,SUBSTATION,IN SERVICE,TREMPEALEAU,55121,USA,44.56444227,-91.20748772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10095734.28,5333405.95,47535,163163,BOSCOBEL MUNI,BOSCOBEL,WI,53805,SUBSTATION,IN SERVICE,GRANT,55043,USA,43.14065771,-90.69152404,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/28/2018 0:00,IMAGERY,9/13/2018 0:00,1,-999999,-999999,N,N
-9949355.841,5300535.5,47536,163164,OREGON,OREGON,WI,53575,SUBSTATION,IN SERVICE,DANE,55025,USA,42.92481884,-89.37658419,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,3,69,69,Y,Y
-9931773.677,5297433.496,47537,163165,STOUGHTON SOUTH,STOUGHTON,WI,53589,SUBSTATION,IN SERVICE,DANE,55025,USA,42.9044108,-89.21864092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9930339.648,5299053.043,47538,163166,STOUGHTON,STOUGHTON,WI,53589,SUBSTATION,IN SERVICE,DANE,55025,USA,42.91506662,-89.20575882,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,3,69,69,Y,Y
-10153090.19,5552654.393,47539,163167,TAP163167,OSSEO,WI,54758,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.560883,-91.206761,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10153084.63,5553196.238,47540,163168,TAP163168,OSSEO,WI,54758,TAP,IN SERVICE,TREMPEALEAU,55121,USA,44.564351,-91.206711,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10107914.74,5581035.826,47541,163169,TAP163169,WILLARD,WI,54493,TAP,IN SERVICE,CLARK,55019,USA,44.742256,-90.800943,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10072918.81,5558261.473,47542,163170,UNKNOWN163170,GRANTON,WI,54436,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.59676029,-90.48656922,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-9930418.118,5299119.954,47543,163171,STOUGHTON EAST,STOUGHTON,WI,53589,SUBSTATION,IN SERVICE,DANE,55025,USA,42.91550682,-89.20646373,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,2,69,69,Y,Y
-10062887.15,5542656.156,47544,163172,UNKNOWN163172,GRANTON,WI,54436,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.49685366,-90.39645328,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,1,69,69,Y,Y
-10088689.74,5553751.488,47545,163173,UNKNOWN163173,NEILLSVILLE,WI,54456,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.56790458,-90.62824193,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,69,69,Y,Y
-10085065.83,5552977.85,47546,163174,UNKNOWN163174,NEILLSVILLE,WI,54456,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.56295326,-90.59568781,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,2,69,69,Y,Y
-10074102.78,5554650.38,47547,163175,TAP163175,GRANTON,WI,54436,TAP,IN SERVICE,CLARK,55019,USA,44.573657,-90.497205,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/10/2018 0:00,IMAGERY,10/10/2018 0:00,3,69,69,Y,Y
-10062936.54,5559708.406,47548,163176,TAP163176,CHILI,WI,54420,TAP,IN SERVICE,CLARK,55019,USA,44.606015,-90.396897,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9932342.705,5302941.049,47549,163177,NORTH STOUGHTON,PLEASANT SPRINGS TOWN OF,WI,53589,SUBSTATION,IN SERVICE,DANE,55025,USA,42.94064026,-89.22375259,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,2,69,69,Y,Y
-10058498.59,5572410.248,47550,163178,UNKNOWN163178,CHILI,WI,54420,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.6871938,-90.35703022,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9929608.61,5322963.275,47551,163179,COTTAGE GROVE,COTTAGE GROVE TOWN OF,WI,53527,SUBSTATION,IN SERVICE,DANE,55025,USA,43.07216973,-89.19919179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,N,N
-9930731.967,5328385.12,47552,163180,GASTON RD,SUN PRAIRIE,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.10773831,-89.20928309,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,N,N
-10075092.63,5581538.304,47553,163181,TAP163181,LOYAL,WI,54446,TAP,IN SERVICE,CLARK,55019,USA,44.745462,-90.506097,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9846036.47,5431953.123,47554,163182,MACY ST,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.7832011,-88.44845049,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9847657.145,5430172.416,47555,163183,HICKORY ST,FOND DU LAC,WI,54935,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.7716512,-88.46300926,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9848213.394,5425267.802,47556,163184,WILLOW LAWN,FOND DU LAC,WI,54937,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.7398277,-88.46800613,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/29/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9933482.779,5472789.278,47557,163185,SILVER LAKE (ALTE),WAUTOMA,WI,54982,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,44.04745748,-89.23399405,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/30/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9941551.857,5447799.124,47558,163186,ACEC TURTLE LAKE,MONTELLO,WI,53949,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.88588209,-89.30647981,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",8/30/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9957560.988,5343397.827,47559,163187,NORTH SIDE,WESTPORT TOWN OF,WI,53597,SUBSTATION,IN SERVICE,DANE,55025,USA,43.20611741,-89.45029228,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/4/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-9988704.29,5312148.507,47560,163188,MOUNT HOREB,MOUNT HOREB,WI,53572,SUBSTATION,IN SERVICE,DANE,55025,USA,43.00116062,-89.73005733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/13/2018 0:00,3,69,69,N,N
-9932544.85,5341457.35,47561,163189,BIRD ST,SUN PRAIRIE,WI,53590,SUBSTATION,IN SERVICE,DANE,55025,USA,43.19341027,-89.22556849,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10096664.81,5581052.191,47562,163190,UNKNOWN163190,WILLARD,WI,54493,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.74236042,-90.69988319,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10096791.69,5581035.826,47563,163191,TAP163191,WILLARD,WI,54493,TAP,IN SERVICE,CLARK,55019,USA,44.742256,-90.701023,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10101150.52,5608155.861,47564,163192,TAP163192,GREENWOOD,WI,54437,TAP,IN SERVICE,CLARK,55019,USA,44.915038,-90.740179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9940466.539,5341485.69,47565,163193,TOKEN CREEK,BURKE TOWN OF,WI,53532,SUBSTATION,IN SERVICE,DANE,55025,USA,43.19359587,-89.29673024,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/13/2018 0:00,1,69,69,Y,Y
-10096572.03,5626373.269,47566,163194,UNKNOWN163194,WITHEE,WI,54498,SUBSTATION,IN SERVICE,CLARK,55019,USA,45.03081047,-90.69904969,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9034352.074,4809121.551,47567,163195,ROUSE,GRAYSVILLE,OH,45734,SUBSTATION,NOT AVAILABLE,MONROE,39111,USA,39.60786985,-81.1569655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/Lamping-Rouse/docs/Lamping-Rouse_FactSheet%20(9.19.17).v2.pdf",9/19/2018 0:00,UNVERIFIED,9/19/2018 0:00,0,-999999,-999999,N,N
-9071548.476,4818544.503,47568,163196,UNKNOWN163196,CALDWELL,OH,43724,SUBSTATION,IN SERVICE,NOBLE,39121,USA,39.67305399,-81.49110647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,-999999,-999999,N,N
-9058189.729,4881161.098,47569,163197,UNKNOWN163197,LORE CITY,OH,43755,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.10464788,-81.3711028,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,69,69,Y,Y
-9058211.979,4881179.798,47570,163198,TAP163198,LORE CITY,OH,43755,TAP,IN SERVICE,GUERNSEY,39059,USA,40.10477637,-81.37130268,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,3,69,69,Y,Y
-9070351.381,4871032.437,47571,163199,TAP163199,CAMBRIDGE,OH,43725,TAP,IN SERVICE,GUERNSEY,39059,USA,40.0350189,-81.48035278,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,3,69,69,Y,Y
-9079911.577,4868552.428,47572,163200,UNKNOWN163200,CAMBRIDGE,OH,43725,SUBSTATION,IN SERVICE,GUERNSEY,39059,USA,40.01795936,-81.56623348,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,4,69,-999999,N,N
-9143598.369,4858079.806,47573,163201,UNKNOWN163201,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.945873,-82.13834167,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,-999999,-999999,N,N
-9143583.801,4858000.341,47574,163202,UNKNOWN163202,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.94532572,-82.1382108,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,-999999,-999999,N,N
-10107797.85,5640083.423,47575,163203,TAP163203,GILMAN,WI,54433,TAP,IN SERVICE,TAYLOR,55119,USA,45.117785,-90.799893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9933324.711,5359447.143,47576,163204,HAMPDEN,RIO,WI,53960,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.31111427,-89.2325741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/5/2018 0:00,IMAGERY,9/19/2018 0:00,1,69,69,Y,Y
-10105925.29,5661938.834,47577,163205,UNKNOWN163205,GILMAN,WI,54433,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.25615776,-90.78307144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10114135.38,5640349.873,47578,163206,TAP163206,GILMAN,WI,54433,TAP,IN SERVICE,TAYLOR,55119,USA,45.119474,-90.856824,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9784161.152,5311641.152,47579,163207,RUSSEL TERM,MILWAUKEE,WI,53207,SUBSTATION,IN SERVICE,MILWAUKEE,55079,USA,42.99782734,-87.89261506,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/19/2018 0:00,IMAGERY,9/19/2018 0:00,1,138,138,Y,Y
-10114133.72,5640253.599,47580,163208,UNKNOWN163208,GILMAN,WI,54433,SUBSTATION,IN SERVICE,TAYLOR,55119,USA,45.11886374,-90.85680911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10135507.06,5656195.235,47581,163209,TAP163209,HOLCOMBE,WI,54745,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.219826,-91.048809,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10197545.95,5722510.026,47582,163210,UNKNOWN163210,BIRCHWOOD,WI,54817,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.6378932,-91.60611388,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10194785.5,5672131.924,47583,163211,UNKNOWN163211,CHETEK,WI,54728,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.32057806,-91.58131636,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10212713.68,5698616.883,47584,163212,UNKNOWN163212,RICE LAKE,WI,54868,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.48762092,-91.74236793,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-9122311.6,4987163.275,47585,163213,HIGHLAND AVENUE,WOOSTER,OH,44691,SUBSTATION,IN SERVICE,WAYNE,39169,USA,40.82907781,-81.94711937,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, https://aeptransmission.com/ohio/NorthWooster1/docs/NorthWooster_FactSheet_V5.pdf",9/21/2018 0:00,IMAGERY,9/21/2018 0:00,1,-999999,-999999,N,N
-9847565.834,5431651.054,47586,163214,TAP163214,FOND DU LAC,WI,54935,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.781242,-88.462189,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9853227.655,5433337.374,47587,163215,TAP163215,FOND DU LAC,WI,54937,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.792178,-88.51305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9908091.688,5423367.643,47588,163216,TAP163216,MARKESAN,WI,53946,TAP,IN SERVICE,GREEN LAKE,55047,USA,43.727494,-89.005902,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9908651.848,5418939.252,47589,163217,TAP163217,MARKESAN,WI,53946,TAP,IN SERVICE,GREEN LAKE,55047,USA,43.69874,-89.010934,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9888619.126,5444780.309,47590,163218,TAP163218,RIPON,WI,54971,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.866334,-88.830977,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9896919.664,5449227.317,47591,163219,TAP163219,RIPON,WI,54971,TAP,IN SERVICE,GREEN LAKE,55047,USA,43.895128,-88.905542,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9901447.512,5444652.899,47592,163220,UNKNOWN163220,GREEN LAKE,WI,54941,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.86550883,-88.94621635,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,0,-999999,-999999,N,N
-9901399.834,5444726.084,47593,163221,UNKNOWN163221,GREEN LAKE,WI,54941,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.86598282,-88.94578805,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10212789.96,5698626.812,47594,163222,UNKNOWN163222,RICE LAKE,WI,54868,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.48768345,-91.74305315,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,69,69,Y,Y
-10178947.92,5653014.345,47595,163223,UNKNOWN163223,BLOOMER,WI,54724,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.19969494,-91.43904494,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10215402.25,5669593.765,47596,163224,UNKNOWN163224,CHETEK,WI,54728,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.30454374,-91.76651979,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10203327.59,5671317.78,47597,163227,UNKNOWN163227,CHETEK,WI,54728,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.31543536,-91.65805121,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,2,69,69,Y,Y
-10206303.15,5685935.274,47598,163231,UNKNOWN163231,CAMERON,WI,54822,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.40769857,-91.68478114,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,1,69,69,Y,Y
-10206264.4,5684852.43,47599,163232,TAP163232,CAMERON,WI,54822,TAP,IN SERVICE,BARRON,55005,USA,45.400869,-91.684433,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10222217.7,5681463.271,47600,163233,TAP163233,BARRON,WI,54812,TAP,IN SERVICE,BARRON,55005,USA,45.379488,-91.827744,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10210812.02,5683788.672,47601,163234,TAP163234,CAMERON,WI,54822,TAP,IN SERVICE,BARRON,55005,USA,45.394159,-91.725285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10197150.78,5685984.337,47602,163235,TAP163235,RICE LAKE,WI,54868,TAP,IN SERVICE,BARRON,55005,USA,45.408008,-91.602564,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/11/2018 0:00,IMAGERY,10/11/2018 0:00,3,69,69,Y,Y
-10169440.25,5695029.297,47603,163236,UNKNOWN163236,WEYERHAEUSER,WI,54895,SUBSTATION,IN SERVICE,RUSK,55107,USA,45.46502263,-91.35363604,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,1,69,69,Y,Y
-10169403.39,5694956.343,47604,163237,TAP163237,WEYERHAEUSER,WI,54895,TAP,IN SERVICE,RUSK,55107,USA,45.464563,-91.353305,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-10189139.56,5649411.053,47605,163239,TAP163239,BLOOMER,WI,54724,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.176882,-91.530598,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
