X,Y,OBJECTID,ID,NAME,CITY,STATE,ZIP,TYPE,STATUS,COUNTY,COUNTYFIPS,COUNTRY,LATITUDE,LONGITUDE,NAICS_CODE,NAICS_DESC,SOURCE,SOURCEDATE,VAL_METHOD,VAL_DATE,LINES,MAX_VOLT,MIN_VOLT,MAX_INFER,MIN_INFER
-9857673.459,5385170.27,47606,163240,SPRING BROOK,MAYVILLE,WI,53050,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.47902086,-88.55298734,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10210078.9,5629927.601,47607,163241,UNKNOWN163241,COLFAX,WI,54730,SUBSTATION,IN SERVICE,DUNN,55033,USA,45.05337117,-91.7186993,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,1,69,69,Y,Y
-10227522.63,5637809.21,47608,163242,TAP163242,WHEELER,WI,54772,TAP,IN SERVICE,DUNN,55033,USA,45.103367,-91.875399,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-10239865,5615783.161,47609,163243,UNKNOWN163243,BOYCEVILLE,WI,54725,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.96353829,-91.98627238,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,1,69,69,Y,Y
-10234180.1,5617341.599,47610,163244,TAP163244,MENOMONIE,WI,54751,TAP,IN SERVICE,DUNN,55033,USA,44.973443,-91.935204,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-9857973.441,5388633.437,47611,163246,MAYVILLE,MAYVILLE,WI,53050,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.50159099,-88.55568212,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,69,Y,Y
-10227504.49,5629289.413,47612,163247,TAP163247,WHEELER,WI,54772,TAP,IN SERVICE,DUNN,55033,USA,45.049321,-91.875236,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-9885690.156,5425065.017,47613,163248,BRANDON,BRANDON,WI,53919,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.73851157,-88.80466561,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,69,Y,Y
-9892284.673,5424738.815,47614,163249,FAIRWATER,FAIRWATER,WI,53931,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.73639436,-88.86390517,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10217827.04,5609866.95,47615,163250,TAP163250,ELK MOUND,WI,54739,TAP,IN SERVICE,DUNN,55033,USA,44.925922,-91.788302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-10234269.71,5628222.287,47616,163251,TAP163251,WHEELER,WI,54772,TAP,IN SERVICE,DUNN,55033,USA,45.042548,-91.936009,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-10232019.72,5637833.183,47617,163252,TAP163252,WHEELER,WI,54772,TAP,IN SERVICE,DUNN,55033,USA,45.103519,-91.915797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,3,69,69,Y,Y
-10231996.46,5637856.563,47618,163253,UNKNOWN163253,WHEELER,WI,54772,SUBSTATION,IN SERVICE,DUNN,55033,USA,45.10366724,-91.91558808,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,1,69,69,Y,Y
-9902445.352,5420143.768,47619,163254,MACKFORD PRAIRIE,MARKESAN,WI,53946,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.70656241,-88.9551801,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10239093.83,5629192.519,47620,163255,UNKNOWN163255,BOYCEVILLE,WI,54725,SUBSTATION,IN SERVICE,DUNN,55033,USA,45.04870605,-91.97934487,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/12/2018 0:00,IMAGERY,10/12/2018 0:00,1,69,69,Y,Y
-9891440.681,5443545.616,47621,163256,NORTHWEST RIPON,RIPON,WI,54971,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.858337,-88.85632345,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9888498.663,5440874.969,47622,163257,RIPON,RIPON,WI,54971,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.84103578,-88.82989486,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,4,69,69,Y,Y
-9887458.612,5443269.003,47623,163258,RIPON IND PARK,RIPON,WI,54971,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.85654526,-88.82055192,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10155356.52,5396767.961,47624,163259,UNKNOWN163259,GENOA,WI,54632,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.5545721,-91.22711976,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10146588.95,5384523.963,47625,163260,UNKNOWN163260,DE SOTO,WI,54624,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.47480781,-91.14835939,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-10121274.3,5401845.66,47626,163261,UNKNOWN163261,VIROQUA,WI,54665,SUBSTATION,IN SERVICE,VERNON,55123,USA,43.58762015,-90.92095401,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9866661.444,5380124.036,47627,163262,HORICON,HORICON,WI,53032,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.44611847,-88.63372779,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,4/14/2020 0:00,1,69,69,Y,Y
-9868553.637,5380752.781,47628,163263,UNKNOWN163263,HORICON,WI,53032,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.45021898,-88.65072565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,1,69,69,Y,Y
-9875030.377,5372542.32,47629,163264,UNKNOWN163264,JUNEAU,WI,53039,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.3966506,-88.70890719,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,2,69,69,Y,Y
-9860802.278,5385262.493,47630,163265,TAP163265,HORICON,WI,53032,TAP,IN SERVICE,DODGE,55027,USA,43.479622,-88.581094,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/24/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9752488.859,5542072.077,47631,163266,TAP163266,KEWAUNEE,WI,54216,TAP,IN SERVICE,KEWAUNEE,55061,USA,44.493111,-87.608098,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9875615.451,5375428.713,47632,163267,TAP163267,JUNEAU,WI,53039,TAP,IN SERVICE,DODGE,55027,USA,43.415488,-88.714163,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10116610.91,5398746.882,47633,163268,TAP163268,VIROQUA,WI,54665,TAP,IN SERVICE,VERNON,55123,USA,43.567454,-90.879062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10119723.06,5398735.513,47634,163269,TAP163269,VIROQUA,WI,54665,TAP,IN SERVICE,VERNON,55123,USA,43.56738,-90.907019,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10128654.34,5386012.407,47635,163270,TAP163270,VIROQUA,WI,54665,TAP,IN SERVICE,VERNON,55123,USA,43.48451,-90.98725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10146225.23,5393310.357,47636,163271,TAP163271,DE SOTO,WI,54624,TAP,IN SERVICE,VERNON,55123,USA,43.532058,-91.145092,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10147328.52,5393969.248,47637,163272,TAP163272,GENOA,WI,54632,TAP,IN SERVICE,VERNON,55123,USA,43.536349,-91.155003,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-9889148.117,5381940.621,47638,163273,TAP163273,BEAVER DAM,WI,53916,TAP,IN SERVICE,DODGE,55027,USA,43.457965,-88.835729,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,9/24/2018 0:00,3,69,69,Y,Y
-10155297.1,5397124.468,47639,163274,TAP163274,GENOA,WI,54632,TAP,IN SERVICE,VERNON,55123,USA,43.556893,-91.226586,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/21/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9900135.036,5459375.179,47640,163275,BERLIN,BERLIN,WI,54923,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.96078244,-88.93442618,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,4,69,69,Y,Y
-9901843.399,5460229.437,47641,163276,FOX RIVER,BERLIN,WI,54923,SUBSTATION,IN SERVICE,GREEN LAKE,55047,USA,43.96630599,-88.94977266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,1,69,69,Y,Y
-10193573.16,5567319.408,47642,163277,UNKNOWN163277,MONDOVI,WI,54755,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.65467135,-91.57042571,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-9901441.812,5464072.685,47643,163278,RIVER RUN,BERLIN,WI,54923,SUBSTATION,IN SERVICE,WAUSHARA,55137,USA,43.99114972,-88.94616515,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,1,69,69,Y,Y
-9879610.708,5468365.146,47644,163279,TAP163279,OMRO TOWN OF,WI,54963,TAP,IN SERVICE,WINNEBAGO,55139,USA,44.018885,-88.750053,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,69,69,Y,Y
-9876406.521,5471209.051,47645,163280,OMRO INDUSTRIAL PARK,OMRO,WI,54963,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.03725345,-88.7212693,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,1,69,69,Y,Y
-9879604.709,5471108.826,47646,163281,OMRO,OMRO,WI,54963,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.0366062,-88.74999911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9876263.061,5481962.867,47647,163282,WINNECONNE,WINNECONNE,WI,54986,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.10665961,-88.71998058,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9854838.843,5471637.941,47648,163283,BOWEN STREET,OSHKOSH,WI,54901,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.0400231,-88.52752356,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9855506.781,5467413.455,47649,163284,OSHKOSH,OSHKOSH,WI,54901,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.01273687,-88.53352374,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9857912.608,5469321.099,47650,163285,PEARL AVE,OSHKOSH,WI,54901,SUBSTATION,IN SERVICE,WINNEBAGO,55139,USA,44.02506002,-88.55513565,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9870090.492,5433481.856,47651,163286,ROSENDALE,ROSENDALE,WI,54974,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.79311489,-88.66453144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/24/2018 0:00,IMAGERY,9/25/2018 0:00,2,69,69,Y,Y
-9872324.402,5409965.315,47652,163287,TAP163287,WAUPUN,WI,53963,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.640429,-88.684599,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,69,69,Y,Y
-9871382.441,5418724.677,47653,163288,KOCH OIL,WAUPUN,WI,53963,SUBSTATION,IN SERVICE,FOND DU LAC,55039,USA,43.69734639,-88.67613722,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/25/2018 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9875656.417,5410003.925,47654,163289,TAP163289,WAUPUN,WI,53963,TAP,IN SERVICE,FOND DU LAC,55039,USA,43.64068,-88.714531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,69,69,Y,Y
-9911351.017,5364678.097,47655,163290,MAPLE STREET,COLUMBUS,WI,53925,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.34529678,-89.03518105,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2014/03/ATC-Territory-34x34-January-2014.pdf",9/25/2018 0:00,IMAGERY,4/27/2020 0:00,1,69,69,Y,Y
-9910389.829,5365496.963,47656,163291,TAP163291,COLUMBUS,WI,53925,TAP,IN SERVICE,COLUMBIA,55021,USA,43.35064604,-89.02654655,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,3/26/2019 0:00,3,69,69,Y,Y
-9197051.645,4824999.491,47657,163292,UNKNOWN163292,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.7176715,-82.61852062,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,-999999,-999999,N,N
-9191588.782,4825771.223,47658,163293,UNKNOWN163293,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.72300386,-82.56944688,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,4,-999999,-999999,Y,Y
-9186683.519,4825201.19,47659,163294,UNKNOWN163294,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.7190652,-82.52538215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,2,-999999,-999999,Y,Y
-9131307.515,4855319.108,47660,163295,UNKNOWN163295,ZANESVILLE,OH,43701,SUBSTATION,IN SERVICE,MUSKINGUM,39119,USA,39.92685758,-82.02793104,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/25/2018 0:00,IMAGERY,9/25/2018 0:00,3,138,-999999,Y,N
-10180357.78,5569718.806,47661,163296,UNKNOWN163296,ELEVA,WI,54738,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.670002,-91.4517099,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-9907548.323,5394128.326,47662,163297,RANDOLPH,RANDOLPH,WI,53956,SUBSTATION,IN SERVICE,DODGE,55027,USA,43.53738494,-89.00102087,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9909880.815,5394162.732,47663,163298,TAP163298,RANDOLPH,WI,53956,TAP,IN SERVICE,COLUMBIA,55021,USA,43.537609,-89.021974,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,69,69,Y,Y
-9924396.098,5395630.273,47664,163299,TAP163299,CAMBRIA,WI,53923,TAP,IN SERVICE,COLUMBIA,55021,USA,43.547165,-89.152367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,69,69,Y,Y
-9932721.794,5394279.132,47665,163300,TAP163300,CAMBRIA,WI,53923,TAP,IN SERVICE,COLUMBIA,55021,USA,43.538367,-89.227158,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/26/2018 0:00,IMAGERY,9/26/2018 0:00,3,69,69,Y,Y
-10216486.37,5574198.002,47666,163301,UNKNOWN163301,MONDOVI,WI,54755,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.6986104,-91.77625852,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,N,N
-10197867.81,5587724.845,47667,163302,UNKNOWN163302,EAU CLAIRE,WI,54703,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.78491992,-91.6090052,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-9939387.516,5393829.316,47668,163303,SANBORN,PARDEEVILLE,WI,53954,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.53543773,-89.28703721,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9941223.715,5392752.196,47669,163304,PARDEVILLE,PARDEEVILLE,WI,53954,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.52842276,-89.30353206,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9996140.4,5430678.435,47670,163305,ACEC WINNEBAGO,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.77493354,-89.79685704,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9976381.342,5429147.5,47671,163306,ACEC GLEN,OXFORD,WI,53952,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.76500246,-89.6193584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,2,69,69,Y,Y
-10187124.01,5571830.023,47672,163307,TAP163307,ELEVA,WI,54738,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.683488,-91.512492,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,Y,Y
-9971742.355,5431336.277,47673,163308,NEENAH CREEK,OXFORD,WI,53952,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.77920042,-89.57768567,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-10180392.49,5571869.166,47674,163309,UNKNOWN163309,EAU CLAIRE,WI,54701,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.68373801,-91.45202169,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10180442.38,5571890.851,47675,163310,TAP163310,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.68387651,-91.45246986,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,12/20/2018 0:00,3,69,69,Y,Y
-10190047.71,5576364.555,47676,163311,TAP163311,EAU CLAIRE,WI,54701,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.712443,-91.538756,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,N,N
-9961014.393,5437174.115,47677,163312,ACEC CHATEAU,WESTFIELD,WI,53964,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.81705228,-89.48131475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,2,69,69,Y,Y
-10202439.23,5575241.321,47678,163313,TAP163313,MONDOVI,WI,54755,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.705272,-91.650071,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,N,N
-10215983.48,5545383.856,47679,163314,TAP163314,MONDOVI,WI,54755,TAP,IN SERVICE,BUFFALO,55011,USA,44.514329,-91.771741,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,N,N
-10210972.53,5539255.581,47680,163315,UNKNOWN163315,MONDOVI,WI,54755,SUBSTATION,IN SERVICE,BUFFALO,55011,USA,44.47506011,-91.72672689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,N,N
-9964290.044,5447478.952,47681,163316,WESTFIELD,WESTFIELD,WI,53964,SUBSTATION,IN SERVICE,MARQUETTE,55077,USA,43.88380914,-89.51074042,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-10240712.88,5529096.61,47682,163317,TAP163317,NELSON,WI,54756,TAP,IN SERVICE,BUFFALO,55011,USA,44.409905,-91.993889,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,N,N
-10282046.47,5649923.517,47683,163318,UNKNOWN163318,DEER PARK,WI,54007,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.18012704,-92.36519496,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10263325.54,5631402.636,47684,163319,UNKNOWN163319,GLENWOOD CITY,WI,54013,SUBSTATION,IN SERVICE,ST. CROIX,55109,USA,45.06273116,-92.19702195,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10251910.86,5643549.888,47685,163320,UNKNOWN163320,DOWNING,WI,54734,SUBSTATION,IN SERVICE,DUNN,55033,USA,45.13975461,-92.09448215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,1,69,69,Y,Y
-10272770,5645350.482,47686,163321,TAP163321,DEER PARK,WI,54007,TAP,IN SERVICE,ST. CROIX,55109,USA,45.151163,-92.281863,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,Y,Y
-10263464.69,5644179.179,47687,163322,TAP163322,GLENWOOD CITY,WI,54013,TAP,IN SERVICE,ST. CROIX,55109,USA,45.143742,-92.198272,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,Y,Y
-10265773.79,5645354.586,47688,163323,TAP163323,GLENWOOD CITY,WI,54013,TAP,IN SERVICE,ST. CROIX,55109,USA,45.151189,-92.219015,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,3,69,69,Y,Y
-10228164.54,5659010.34,47689,163324,UNKNOWN163324,DALLAS,WI,54733,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.23763616,-91.88116531,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/15/2018 0:00,IMAGERY,10/15/2018 0:00,2,69,69,Y,Y
-9982902.457,5446327.451,47690,163325,ACEC BROOKS,GRAND MARSH,WI,53936,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.87635319,-89.67793857,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-9982883.303,5447568.478,47691,163326,GRAND MARSH,GRAND MARSH,WI,53936,SUBSTATION,IN SERVICE,ADAMS,55001,USA,43.88438879,-89.67776651,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,2,69,69,Y,Y
-10257153.65,5683245.076,47692,163327,UNKNOWN163327,TURTLE LAKE,WI,54889,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.39072979,-92.14157893,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10269431.07,5752165.71,47693,163328,UNKNOWN163328,WEBSTER,WI,54893,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.8238491,-92.2518689,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10267989.35,5783465.918,47694,163329,UNKNOWN163329,DANBURY,WI,54830,SUBSTATION,IN SERVICE,BURNETT,55013,USA,46.01944547,-92.23891768,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10260892.23,5750973.98,47695,163330,UNKNOWN163330,SHELL LAKE,WI,54871,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.8163883,-92.17516316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9991999.551,5407805.164,47696,163331,PLATT,WISCONSIN DELLS,WI,53965,SUBSTATION,IN SERVICE,COLUMBIA,55021,USA,43.62638427,-89.75965915,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/26/2018 0:00,IMAGERY,9/26/2018 0:00,1,69,69,Y,Y
-10160866.68,5584764.383,47697,163332,UNKNOWN163332,FALL CREEK,WI,54742,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.76604138,-91.27661839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-10164129.08,5594671.696,47698,163333,TAP163333,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.829195,-91.305925,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10171900.29,5595928.424,47699,163334,TAP163334,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.837201,-91.375735,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10174418.78,5595913.039,47700,163335,TAP163335,EAU CLAIRE,WI,54703,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.837103,-91.398359,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10177036.44,5600490.974,47701,163336,UNKNOWN163336,CHIPPEWA FALLS,WI,54729,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.86625744,-91.42187381,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-10153018.44,5595712.178,47702,163337,UNKNOWN163337,FALL CREEK,WI,54742,SUBSTATION,IN SERVICE,EAU CLAIRE,55035,USA,44.83582348,-91.20611647,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10153025.4,5595783.843,47703,163338,TAP163338,FALL CREEK,WI,54742,TAP,IN SERVICE,EAU CLAIRE,55035,USA,44.83628,-91.206179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10153200.68,5610360.104,47704,163339,UNKNOWN163339,CADOTT,WI,54727,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.9290585,-91.20775354,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10153032.42,5610266.157,47705,163340,TAP163340,CADOTT,WI,54727,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.928461,-91.206242,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10153145.95,5612054.579,47706,163341,TAP163341,CADOTT,WI,54727,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.93983419,-91.20726187,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,5/18/2020 0:00,3,69,69,Y,Y
-10153246.42,5622239.114,47707,163342,UNKNOWN163342,CADOTT,WI,54727,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.00455823,-91.20816438,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10153317.06,5622160.358,47708,163343,TAP163343,CADOTT,WI,54727,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.004058,-91.208799,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10151258.54,5624165.43,47709,163344,TAP163344,CADOTT,WI,54727,TAP,IN SERVICE,CHIPPEWA,55017,USA,45.016792,-91.190307,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10135139.68,5626467.353,47710,163345,UNKNOWN163345,BOYD,WI,54726,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,45.03140777,-91.04550881,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10146467.85,5613908.195,47711,163346,UNKNOWN163346,CADOTT,WI,54727,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.9516196,-91.14727152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-10128326.99,5613782.437,47712,163347,UNKNOWN163347,STANLEY,WI,54768,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.9508201,-90.98430938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10128324.05,5613886.079,47713,163348,TAP163348,STANLEY,WI,54768,TAP,IN SERVICE,CHIPPEWA,55017,USA,44.951479,-90.984283,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10124561.98,5614218.105,47714,163349,UNKNOWN163349,STANLEY,WI,54768,SUBSTATION,IN SERVICE,CHIPPEWA,55017,USA,44.95358979,-90.95048772,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-10115004.04,5612892.077,47715,163350,UNKNOWN163350,STANLEY,WI,54768,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.94515936,-90.86462725,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10114996.11,5612824.077,47716,163351,TAP163351,STANLEY,WI,54768,TAP,IN SERVICE,CLARK,55019,USA,44.944727,-90.864556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10107793.73,5612864.758,47717,163352,UNKNOWN163352,THORP,WI,54771,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.94498566,-90.79985594,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10107829.69,5612836.974,47718,163353,TAP163353,THORP,WI,54771,TAP,IN SERVICE,CLARK,55019,USA,44.944809,-90.800179,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10101041.13,5612836.129,47719,163354,UNKNOWN163354,THORP,WI,54771,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.94480363,-90.73919634,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,2,69,69,Y,Y
-10082254.04,5612726.88,47720,163355,TAP163355,OWEN,WI,54460,TAP,IN SERVICE,CLARK,55019,USA,44.944109,-90.570429,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10074033.24,5604417.848,47721,163356,UNKNOWN163356,OWEN,WI,54460,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.89125386,-90.49658031,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,1,69,69,Y,Y
-10073988.74,5607017.494,47722,163357,UNKNOWN163357,OWEN,WI,54460,SUBSTATION,IN SERVICE,CLARK,55019,USA,44.90779587,-90.49618056,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,69,69,Y,Y
-10227382.26,5605835.4,47723,163358,UNKNOWN163358,MENOMONIE,WI,54751,SUBSTATION,IN SERVICE,DUNN,55033,USA,44.90027459,-91.87413797,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/27/2018 0:00,IMAGERY,9/27/2018 0:00,3,161,69,N,Y
-9177541.531,4869253.307,47724,163359,UNKNOWN163359,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.02278101,-82.44325828,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,-999999,-999999,Y,Y
-9179551.059,4868121.195,47725,163360,UNKNOWN163360,HEATH,OH,43056,SUBSTATION,IN SERVICE,LICKING,39089,USA,40.01499255,-82.46131018,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,N,N
-9181870.882,4865180.327,47726,163361,UNKNOWN163361,HEBRON,OH,43025,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.99475643,-82.4821495,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,-999999,-999999,Y,Y
-9181584.179,4865154.546,47727,163362,TAP163362,HEATH,OH,43056,TAP,IN SERVICE,LICKING,39089,USA,39.994579,-82.479574,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9181432.24,4862669.115,47728,163363,UNKNOWN163363,HEBRON,OH,43025,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.97747202,-82.47820911,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,-999999,-999999,Y,Y
-9181488.555,4861949.474,47729,163364,TAP163364,HEBRON,OH,43025,TAP,IN SERVICE,LICKING,39089,USA,39.972518,-82.478715,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,-999999,-999999,Y,Y
-9181175.36,4862086.93,47730,163365,UNKNOWN163365,HEBRON,OH,43025,SUBSTATION,IN SERVICE,LICKING,39089,USA,39.97346428,-82.47590152,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,-999999,-999999,Y,Y
-10260833.88,5750980.96,47731,163366,TAP163366,SHELL LAKE,WI,54871,TAP,IN SERVICE,BURNETT,55013,USA,45.816432,-92.174639,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10267944.08,5783349.461,47732,163367,TAP163367,DANBURY,WI,54830,TAP,IN SERVICE,BURNETT,55013,USA,46.018719,-92.238511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9948471.444,5291236.698,47733,163368,BROOKLYN,RUTLAND TOWN OF,WI,53521,SUBSTATION,IN SERVICE,DANE,55025,USA,42.86362193,-89.36863952,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10268100.03,5783489.408,47734,163369,TAP163369,DANBURY,WI,54830,TAP,IN SERVICE,BURNETT,55013,USA,46.019592,-92.239912,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10264486.46,5769254.425,47735,163370,UNKNOWN163370,WEBSTER,WI,54893,SUBSTATION,IN SERVICE,BURNETT,55013,USA,45.93072269,-92.20745066,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10264637.44,5769225.185,47736,163371,TAP163371,WEBSTER,WI,54893,TAP,IN SERVICE,BURNETT,55013,USA,45.93054,-92.208807,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9897803.862,5275246.478,47737,163372,REC RED HAWK,MILTON TOWN OF,WI,53563,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.75824574,-88.91348488,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10270071.61,5733766.373,47738,163373,TAP163373,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.708549,-92.257623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10270033.62,5733772.77,47739,163374,UNKNOWN163374,FREDERIC,WI,54837,SUBSTATION,IN SERVICE,POLK,55095,USA,45.70858913,-92.25728166,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10283262.31,5717134.39,47740,163375,TAP163375,FREDERIC,WI,54837,TAP,IN SERVICE,POLK,55095,USA,45.604119,-92.376117,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9911055.834,5277804.94,47741,163376,REC FULTON,FULTON TOWN OF,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.77511817,-89.03252938,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10277134.28,5680201.362,47742,163377,TAP163377,AMERY,WI,54001,TAP,IN SERVICE,POLK,55095,USA,45.371525,-92.321068,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10279983.86,5668337.308,47743,163378,UNKNOWN163378,AMERY,WI,54001,SUBSTATION,IN SERVICE,POLK,55095,USA,45.29660465,-92.34666623,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10280016.01,5668336.573,47744,163379,TAP163379,AMERY,WI,54001,TAP,IN SERVICE,POLK,55095,USA,45.2966,-92.346955,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9929762.173,5266654.452,47745,163380,REC CENTER,CENTER TOWN OF,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.7015498,-89.20057128,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-9938492.041,5275340.769,47746,163381,UNION TOWNLINE,EVANSVILLE,WI,53536,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.75886765,-89.27899302,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10283941.44,5669461.009,47747,163382,UNKNOWN163382,AMERY,WI,54001,SUBSTATION,IN SERVICE,POLK,55095,USA,45.30370496,-92.38221775,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10283965.07,5669447.879,47748,163383,TAP163383,AMERY,WI,54001,TAP,IN SERVICE,POLK,55095,USA,45.303622,-92.38243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9937339.072,5255895.005,47749,163384,REC ORFORDVILLE,ORFORDVILLE,WI,53576,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.63047868,-89.26863572,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,69,69,Y,Y
-10283348.58,5659055.212,47750,163385,TAP163385,DEER PARK,WI,54007,TAP,IN SERVICE,POLK,55095,USA,45.23792,-92.376892,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10257519.79,5681824.46,47751,163386,TAP163386,TURTLE LAKE,WI,54889,TAP,IN SERVICE,BARRON,55005,USA,45.381767,-92.144868,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10254200.37,5685276.338,47752,163387,TAP163387,TURTLE LAKE,WI,54889,TAP,IN SERVICE,BARRON,55005,USA,45.40354272,-92.11504923,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,N,N
-9939563.007,5256220.469,47753,163388,ORFORDVILLE,ORFORDVILLE,WI,53576,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.63262972,-89.28861367,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,69,69,Y,Y
-10247433.86,5670338.511,47754,163389,UNKNOWN163389,CLAYTON,WI,54004,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.309249,-92.05426462,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,69,69,Y,Y
-9930712.016,5261426.68,47755,163390,FOOTVILLE,FOOTVILLE,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.6670281,-89.20910386,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,69,69,Y,Y
-9921894.653,5258731.465,47756,163391,BADGER PUMP STA,ROCK TOWN OF,WI,53548,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.6492227,-89.12989614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-9949018.882,5252044.596,47757,163392,BRODHEAD SOUTH,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.60502522,-89.37355723,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-9949009.081,5253115.519,47758,163393,BRODHEAD CENTRAL,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.61210569,-89.37346919,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10246211.18,5678390.077,47759,163394,UNKNOWN163394,ALMENA,WI,54805,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.36009332,-92.04328103,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-9949780.855,5254192.847,47760,163395,BRODHEAD NORTH,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.6192277,-89.38040215,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-10246236,5678371.49,47761,163396,TAP163396,ALMENA,WI,54805,TAP,IN SERVICE,BARRON,55005,USA,45.359976,-92.043504,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-10247032.14,5704380.278,47762,163398,UNKNOWN163398,CUMBERLAND,WI,54829,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.52390569,-92.05065584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,1,69,69,Y,Y
-10247229.91,5705376.418,47763,163399,UNKNOWN163399,CUMBERLAND,WI,54829,SUBSTATION,IN SERVICE,BARRON,55005,USA,45.53017475,-92.05243244,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,2,69,69,Y,Y
-10247350.53,5686177.469,47764,163400,TAP163400,ALMENA,WI,54805,TAP,IN SERVICE,BARRON,55005,USA,45.409226,-92.053516,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,N,N
-10247027.48,5704336.632,47765,163401,TAP163401,CUMBERLAND,WI,54829,TAP,IN SERVICE,BARRON,55005,USA,45.523631,-92.050614,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/17/2018 0:00,IMAGERY,10/17/2018 0:00,3,69,69,Y,Y
-9950090.39,5253976.954,47766,163402,BRODHEAD,BRODHEAD,WI,53520,SUBSTATION,IN SERVICE,GREEN,55045,USA,42.61780054,-89.38318276,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,2,69,69,Y,Y
-9917738.414,5287580.359,47767,163403,DANA CORP,EDGERTON,WI,53534,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.83954234,-89.09256001,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,"IMAGERY, http://www.atcllc.com/wp-content/uploads/2011/05/ATCTerritory34x34April2011_000.pdf",9/28/2018 0:00,IMAGERY,9/28/2018 0:00,1,69,69,Y,Y
-9948212.791,5244987.704,47768,163404,TAP163404,AVON TOWN OF,WI,53520,TAP,IN SERVICE,ROCK,55105,USA,42.558348,-89.366316,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9948259.211,5251981.496,47769,163405,TAP163405,BRODHEAD,WI,53520,TAP,IN SERVICE,ROCK,55105,USA,42.604608,-89.366733,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9949009.727,5253080.322,47770,163406,TAP163406,BRODHEAD,WI,53520,TAP,IN SERVICE,GREEN,55045,USA,42.611873,-89.373475,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9949781.617,5254021.8,47771,163407,TAP163407,BRODHEAD,WI,53520,TAP,IN SERVICE,GREEN,55045,USA,42.618097,-89.380409,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9934319.562,5266592.832,47772,163408,TAP163408,CENTER TOWN OF,WI,53548,TAP,IN SERVICE,ROCK,55105,USA,42.701143,-89.241511,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9938601.689,5275394.344,47773,163409,TAP163409,EVANSVILLE,WI,53536,TAP,IN SERVICE,ROCK,55105,USA,42.759221,-89.279978,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9939967.023,5278140.536,47774,163410,TAP163410,EVANSVILLE,WI,53536,TAP,IN SERVICE,ROCK,55105,USA,42.777331,-89.292243,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9939956.002,5278145.541,47775,163411,TAP163411,EVANSVILLE,WI,53536,TAP,IN SERVICE,ROCK,55105,USA,42.777364,-89.292144,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9939941.196,5278103.682,47776,163412,TAP163412,EVANSVILLE,WI,53536,TAP,IN SERVICE,ROCK,55105,USA,42.777088,-89.292011,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,9/28/2018 0:00,IMAGERY,9/28/2018 0:00,3,69,69,Y,Y
-9917644.57,5286001.419,47777,163413,TAP163413,EDGERTON,WI,53534,TAP,IN SERVICE,ROCK,55105,USA,42.829141,-89.091717,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,N,N
-9178512.25,4822448.764,47778,163414,UNKNOWN163414,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.70004407,-82.45197839,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,-999999,-999999,N,N
-9178527.902,4822427.051,47779,163415,UNKNOWN163415,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.699894,-82.452119,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,5/13/2020 0:00,3,-999999,-999999,N,N
-9910803.876,5280294.379,47780,163416,TAP163416,EDGERTON,WI,53534,TAP,IN SERVICE,ROCK,55105,USA,42.791531,-89.030266,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,N,N
-9188718.088,4824103.204,47781,163417,UNKNOWN163417,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.711478,-82.543659,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,N,N
-9919846.693,5286490.192,47782,163418,TAP163418,EDGERTON,WI,53534,TAP,IN SERVICE,ROCK,55105,USA,42.832361,-89.111499,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-9187616.693,4824752.528,47783,163419,UNKNOWN163419,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.715965,-82.533765,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,Y,Y
-9187736.981,4825225.652,47784,163420,UNKNOWN163420,LANCASTER,OH,43130,SUBSTATION,IN SERVICE,FAIRFIELD,39045,USA,39.71923423,-82.53484556,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,-999999,-999999,Y,Y
-9186600.68,4824676.407,47785,163421,TAP163421,LANCASTER,OH,43130,TAP,IN SERVICE,FAIRFIELD,39045,USA,39.715439,-82.524638,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,-999999,-999999,Y,Y
-9914869.487,5264383.064,47786,163422,TAP163422,JANESVILLE TOWN OF,WI,53548,TAP,IN SERVICE,ROCK,55105,USA,42.686553,-89.066788,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-9910469.101,5264771.86,47787,163423,UNKNOWN163423,JANESVILLE,WI,53545,SUBSTATION,IN SERVICE,ROCK,55105,USA,42.68912027,-89.02725866,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,1,69,69,Y,Y
-9910472.033,5264790.749,47788,163424,TAP163424,JANESVILLE,WI,53545,TAP,IN SERVICE,ROCK,55105,USA,42.689245,-89.027285,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-9914799.133,5262131.423,47789,163426,TAP163426,ROCK TOWN OF,WI,53548,TAP,IN SERVICE,ROCK,55105,USA,42.671683,-89.066156,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,3,69,69,Y,Y
-9284161.955,4774448.136,47790,163427,UNKNOWN163427,GREENFIELD,OH,45123,SUBSTATION,IN SERVICE,HIGHLAND,39071,USA,39.36748468,-83.40104584,221121,ELECTRIC BULK POWER TRANSMISSION AND CONTROL,IMAGERY,10/1/2018 0:00,IMAGERY,10/1/2018 0:00,2,69,69,Y,Y
